Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
03552573_03552574,P75968 TO P75969,3-336_AL_C,8.83,ABCN,12,170,2236,3605,3684,4163,0.4375,1.6057,0.8768,5.917,170,3236,4903,5332,4943,5662
03552574_03552575,P75969 TO P75970,3-336_AL_C,9.09,ABCN,12,170,2186,3531,3608,4078,0.451,1.6381,0.9043,6.0604,170,3159,4793,5215,4836,5534
03552575_03552576,P75970 TO P877898,3-336_AL_C,9.19,ABCN,12,170,2168,3506,3582,4048,0.4558,1.6496,0.9141,6.1115,170,3132,4755,5175,4799,5490
03552576_03552577,P877898 TO 355-1385CW,3-336_AL_C,9.33,ABCN,12,170,2141,3465,3540,4001,0.4636,1.6682,0.9299,6.1939,170,3090,4695,5112,4740,5421
03552576_03552631,P877898 TO P173843,3-#4_CU_B,9.21,AB N,12,170,2162,3494,3570,---,0.463,1.6539,0.9227,6.127,170,3118,4726,5149,---,---
03552577_03552578,355-1385CW TO P134789,3-336_AL_C,9.47,ABCN,12,170,2116,3429,3503,3959,0.4707,1.6853,0.9445,6.2699,170,3053,4641,5054,4687,5358
03552578_03552579,P134789 TO 355-65R,3-336_AL_C,9.52,ABCN,12,170,2107,3416,3489,3944,0.4734,1.6917,0.9499,6.2981,170,3039,4621,5033,4668,5336
03552901_03552902,P33581 TO P33582,3-#2_AL_B,6.75, BCN,12,170,2694,4147,4249,---,0.4751,1.3667,0.8018,4.7791,170,3773,5360,5950,---,---
03553201_03553202,P373444 TO P373445,3-#2A5005C,7.2, BCN,12,170,2535,3858,3955,---,0.6016,1.4339,0.9527,5.0419,170,3448,4781,5378,---,---
03553202_03553203,P373445 TO P278130,3-#2A5005C,7.41, BCN,12,169,2464,3726,3820,---,0.6676,1.4655,1.0302,5.1651,169,3305,4530,5123,---,---
03553301_03553302,P170549 TO P170550,3-#6_CU_B,7.71,AB N,12,169,2349,3472,3563,---,0.8248,1.5186,1.2033,5.337,169,3050,4053,4627,---,---
03553302_03553303,P170550 TO P108874,3-#6_CU_B,7.91,AB N,12,168,2281,3333,3422,---,0.9115,1.5524,1.3012,5.4567,168,2917,3824,4377,---,---
03553303_03553304,P108874 TO P108875,3-#6_CU_C,8.05,AB N,12,168,2237,3246,3334,---,0.9688,1.5741,1.3659,5.5371,168,2834,3686,4225,---,---
03553303_03553307,P108874 TO P170551,3-#6_CU_B,8.02,AB N,12,168,2245,3262,3350,---,0.9577,1.5704,1.3534,5.5205,168,2850,3711,4253,---,---
03553304_03553305,P108875 TO P108876,3-#6_CU_C,8.25,AB N,12,168,2177,3128,3215,---,1.0503,1.605,1.4579,5.6516,168,2724,3506,4023,---,---
03553305_03553306,P108876 TO P108877,3-#6_CU_C,8.59,AB N,12,167,2077,2936,3020,---,1.1933,1.6592,1.6194,5.8524,167,2550,3228,3707,---,---
03553307_03553309,P170551 TO P170552,3-#6_CU_B,8.22,AB N,12,168,2184,3141,3228,---,1.0396,1.6024,1.4459,5.6335,168,2738,3527,4046,---,---
03553309_03553310,P170552 TO P870340,3-#2A5005C,8.45,AB N,12,168,2124,3033,3118,---,1.111,1.6366,1.5297,5.7668,168,2638,3374,3873,---,---
03553309_03553312,P170552 TO P170553,3-#6_CU_B,8.52,AB N,12,167,2098,2972,3056,---,1.1628,1.6504,1.585,5.8036,167,2585,3281,3767,---,---
03553310_03553311,P870340 TO P870341,3-#2A5005C,8.62,AB N,12,167,2081,2958,3042,---,1.1632,1.6616,1.5911,5.8643,167,2569,3270,3755,---,---
03553312_03553313,P170553 TO P173721,3-#6_CU_B,8.75,AB N,12,167,2033,2849,2932,---,1.2593,1.688,1.6939,5.9368,167,2476,3110,3570,---,---
03553313_03553314,P173721 TO P173722,3-#6_CU_B,9.09,AB N,12,166,1944,2680,2761,---,1.4033,1.7442,1.8565,6.1355,166,2329,2886,3309,---,---
03553314_03553315,P173722 TO P173723,3-#6_CU_B,9.36,AB N,12,166,1878,2560,2638,---,1.5157,1.788,1.9834,6.2907,166,2226,2732,3128,---,---
03553314_03553323,P173722 TO P173854,3-#6_CU_B,9.44,AB N,12,166,1858,2524,2602,---,1.5505,1.8016,2.0227,6.3387,166,2196,2688,3075,---,---
03553314_03553336,P173722 TO P177316,3-#6_CU_B,9.29,AB N,12,166,1895,2591,2671,---,1.4853,1.7762,1.9491,6.2487,166,2253,2772,3175,---,---
03553315_03553316,P173723 TO P173724,3-#6_CU_B,9.6,AB N,12,165,1822,2459,2536,---,1.6167,1.8274,2.0975,6.4301,165,2140,2607,2980,---,---
03553316_03553317,P173724 TO P173725,3-#6_CU_B,9.81,AB N,12,165,1777,2379,2455,---,1.7029,1.861,2.1948,6.5491,165,2072,2509,2863,---,---
03553317_03553318,P173725 TO P174018,3-#6_CU_B,10.11,AB N,12,164,1713,2268,2342,---,1.8301,1.9106,2.3385,6.7247,164,1979,2377,2706,---,---
03553318_03553319,P174018 TO P174019,3-#6_CU_B,10.45,AB N,12,164,1646,2154,2226,---,1.9735,1.9666,2.5004,6.9227,164,1884,2244,2547,---,---
03553319_03553320,P174019 TO P104937,3-#6_CU_B,10.72,AB N,12,163,1598,2073,2144,---,2.0839,2.0096,2.625,7.075,163,1816,2151,2437,---,---
03553320_03553321,P104937 TO P104938,3-#2_AL_B,10.87,AB N,12,163,1576,2040,2110,---,2.1247,2.0335,2.6741,7.1622,163,1788,2115,2395,---,---
03553320_03553322,P104937 TO P174020,3-#6_CU_B,10.76,AB N,12,163,1590,2060,2131,---,2.101,2.0163,2.6444,7.0986,163,1806,2137,2420,---,---
03553323_03553324,P173854 TO CG199999,3-#6_CU_B,9.45,AB N,12,166,1856,2520,2598,---,1.5546,1.8032,2.0274,6.3444,166,2192,2683,3069,---,---
03553323_03553325,P173854 TO P173855,3-#6_CU_B,9.65,AB N,12,165,1811,2440,2517,---,1.637,1.8353,2.1204,6.4581,165,2124,2584,2951,---,---
03553325_03553326,P173855 TO P161231,3-#6_CU_B,9.9,AB N,12,165,1757,2345,2420,---,1.7407,1.8757,2.2374,6.6012,165,2044,2468,2815,---,---
03553326_03553327,P161231 TO P173856,3-#6_CU_B,9.95,AB N,12,165,1746,2325,2400,---,1.7628,1.8844,2.2625,6.6318,165,2028,2445,2787,---,---
03553327_03553328,P173856 TO P374925,3-#6_CU_B,10.14,AB N,12,164,1707,2258,2332,---,1.8424,1.9154,2.3523,6.7416,164,1971,2365,2692,---,---
03553328_03553329,P374925 TO P372809,3-#6_CU_B,10.24,AB N,12,164,1687,2222,2296,---,1.8859,1.9324,2.4015,6.8017,164,1941,2323,2642,---,---
03553329_03553330,P372809 TO P572810,3-#6_CU_B,10.34,AB N,12,164,1668,2191,2264,---,1.9257,1.9479,2.4464,6.8566,164,1915,2287,2598,---,---
03553330_03553331,P572810 TO P372811,3-#6_CU_B,10.54,AB N,12,164,1631,2128,2200,---,2.0072,1.9797,2.5384,6.9691,164,1863,2215,2513,---,---
03553331_03553332,P372811 TO P372812,3-#6_CU_B,10.74,AB N,12,163,1595,2067,2138,---,2.0912,2.0124,2.6333,7.0851,163,1812,2145,2430,---,---
03553332_03553333,P372812 TO P372813,3-#6_CU_B,10.93,AB N,12,163,1561,2011,2081,---,2.1727,2.0442,2.7253,7.1976,163,1765,2081,2354,---,---
03553336_03553337,P177316 TO P177317,3-#6_CU_B,9.54,AB N,12,165,1836,2484,2562,---,1.591,1.8174,2.0685,6.3946,165,2162,2638,3016,---,---
03553337_03553339,P177317 TO P273228,3-#6_CU_B,9.84,AB N,12,165,1769,2366,2442,---,1.7169,1.8665,2.2106,6.5684,165,2062,2494,2845,---,---
03553339_03553340,P273228 TO P273229,3-#6_CU_B,10.15,AB N,12,164,1706,2256,2330,---,1.8449,1.9164,2.3552,6.7452,164,1969,2363,2689,---,---
03553340_03553341,P273229 TO P273230,3-#6_CU_B,10.33,AB N,12,164,1670,2194,2268,---,1.9206,1.9459,2.4407,6.8497,164,1918,2291,2604,---,---
03553341_03553342,P273230 TO P273231,3-#6_CU_B,10.53,AB N,12,164,1631,2128,2200,---,2.007,1.9796,2.5383,6.9689,164,1863,2215,2513,---,---
03553342_03553343,P273231 TO P273232,3-#6_CU_B,10.68,AB N,12,163,1605,2085,2156,---,2.0666,2.0028,2.6055,7.0511,163,1827,2165,2453,---,---
03553343_03553344,P273232 TO P273233,3-#6_CU_B,10.9,AB N,12,163,1565,2019,2089,---,2.1618,2.04,2.713,7.1826,163,1771,2090,2364,---,---
03553344_03553345,P273233 TO P273234,3-#6_CU_B,11.18,AB N,12,162,1519,1944,2013,---,2.2764,2.0846,2.8424,7.3407,162,1709,2006,2264,---,---
03553602_03553603,P876443 TO CG199999,3-#2_AL_B,7.88,A CN,12,169,2326,3484,3573,---,0.772,1.5393,1.1598,5.4367,169,3067,4143,4711,---,---
03553602_03553604,P876443 TO P876444,3-#2_AL_B,8.1,A CN,12,169,2264,3369,3457,---,0.832,1.5744,1.232,5.565,169,2955,3958,4512,---,---
03553604_03553605,P876444 TO P972446,3-#2_AL_B,8.3,A CN,12,168,2210,3272,3357,---,0.8857,1.6058,1.2965,5.6795,168,2861,3807,4347,---,---
03553605_03553606,P972446 TO P972447,3-#2_AL_B,8.54,A CN,12,168,2150,3164,3248,---,0.948,1.6422,1.3714,5.8125,168,2760,3644,4168,---,---
03553605_03553608,P972446 TO P876445,3-#2_AL_B,8.41,A CN,12,168,2182,3222,3307,---,0.914,1.6223,1.3306,5.74,168,2814,3731,4264,---,---
03553606_03553607,P972447 TO P33698,3-#2_AL_B,8.73,A CN,12,168,2104,3080,3163,---,0.9991,1.672,1.4328,5.9216,168,2682,3520,4031,---,---
03553608_03553609,P876445 TO CG199999,3-#2_AL_B,8.42,A CN,12,168,2180,3218,3302,---,0.9167,1.6239,1.3338,5.7457,168,2810,3724,4256,---,---
03553801_03553802,P873810 TO P873811,3-#2_AL_B,8.21, BCN,12,169,2235,3321,3407,---,0.8586,1.5897,1.2643,5.6284,169,2906,3882,4430,---,---
03553802_03553803,P873811 TO P873812,3-#2_AL_B,8.37, BCN,12,168,2194,3246,3331,---,0.9005,1.6142,1.3147,5.7179,168,2835,3767,4304,---,---
03553803_03553804,P873812 TO P874593,3-#2_AL_B,8.58, BCN,12,168,2139,3147,3230,---,0.9585,1.6481,1.3843,5.8417,168,2742,3618,4140,---,---
03553804_03553805,P874593 TO P874594,3-#2_AL_B,8.84, BCN,12,168,2078,3038,3119,---,1.0263,1.6877,1.4659,5.9865,168,2640,3458,3962,---,---
03553804_03553809,P874593 TO P875339,3-#2_AL_B,8.69, BCN,12,168,2112,3099,3181,---,0.9878,1.6652,1.4197,5.9044,168,2697,3547,4061,---,---
03553805_03553806,P874594 TO P874595,3-#2_AL_B,8.99, BCN,12,168,2042,2973,3053,---,1.0682,1.7122,1.5162,6.0759,168,2581,3366,3859,---,---
03553806_03553807,P874595 TO P874596,3-#2_AL_B,9.19, BCN,12,167,1998,2894,2973,---,1.1216,1.7434,1.5804,6.1899,167,2509,3255,3734,---,---
03553807_03553808,P874596 TO P874597,3-#2_AL_B,9.34, BCN,12,167,1966,2839,2916,---,1.1608,1.7663,1.6276,6.2737,167,2459,3179,3647,---,---
03554002_03554003,P771654 TO P771655,3-#2A5005C,8.67,AB N,12,168,2114,3100,3183,---,0.998,1.658,1.4288,5.8996,168,2693,3538,4054,---,---
03554003_03554004,P771655 TO P775027,3-#2A5005C,8.99,AB N,12,167,2037,2959,3038,---,1.0972,1.7055,1.5453,6.0848,167,2560,3328,3819,---,---
03554004_03554005,P775027 TO CG199999,3-#2A5005C,9,AB N,12,167,2034,2954,3034,---,1.1003,1.707,1.549,6.0906,167,2556,3322,3813,---,---
03554004_03554006,P775027 TO P191778,3-#2A5005C,9.09,AB N,12,167,2015,2920,2998,---,1.1259,1.7193,1.5791,6.1384,167,2524,3271,3756,---,---
03554006_03554007,P191778 TO P775028,3-#2A5005C,9.3,AB N,12,167,1966,2831,2908,---,1.1933,1.7515,1.6582,6.2642,167,2443,3146,3614,---,---
03554007_03554008,P775028 TO P775029,3-#2A5005C,9.59,AB N,12,167,1906,2724,2799,---,1.2798,1.793,1.7599,6.4258,167,2347,2999,3446,---,---
03554007_03554009,P775028 TO P776365,3-#2A5005C,9.46,AB N,12,167,1931,2769,2845,---,1.2427,1.7752,1.7163,6.3565,167,2387,3061,3516,---,---
03554201_03554202,P874483 TO P874484,3-#2_AL_B,9.2,A CN,12,167,1996,2895,2973,---,1.1216,1.7429,1.5811,6.2024,167,2507,3256,3736,---,---
03554401A_03554402,D139397 TO H115445,2/0AL_PECN,9.13,ABCN,12,168,2084,3052,3134,3524,1.019,1.6811,1.5033,5.9589,168,2642,3477,3972,3774,4015
03554402_03554403,H115445 TO D139398,1C#2SAPECN,9.55,ABCN,12,167,2008,2888,2968,3335,1.1653,1.7201,1.7724,6.0639,167,2472,3213,3654,3525,3711
03554402_03554405,H115445 TO D139396,1C#2SAPECN,9.23,A  N,12,168,2066,---,---,---,1.0637,1.6956,1.5481,5.9734,168,2599,---,---,---,---
03554402_03554406,H115445 TO H115444,1C#2SAPECN,9.91,ABCN,12,166,1945,2758,2838,3185,1.2882,1.7528,1.9985,6.1522,166,2343,3020,3419,3338,3487
03554403_03554404,D139398 TO CG199999,1C#2SAPECN,9.56,ABCN,12,167,2006,2884,2965,3330,1.1687,1.721,1.7787,6.0664,167,2468,3208,3647,3520,3704
03554406_03554407,H115444 TO D139394,1C#2SAPECN,9.96,  CN,12,166,1937,---,---,---,1.3093,1.7597,2.0196,6.1591,166,2327,---,---,---,---
03554406_03554410,H115444 TO P574717,1C#2SAPECN,10.05,A CN,12,166,1922,2712,2791,---,1.3338,1.765,2.0823,6.1849,166,2299,2954,3339,---,---
03554406_03554413,H115444 TO D139399,1C#2SAPECN,10.1, B N,12,166,1913,---,---,---,1.3697,1.7794,2.0801,6.1788,166,2282,---,---,---,---
03554406_03554414,H115444 TO P167222,1C#2SAPECN,10.08,A CN,12,166,1916,2699,2778,---,1.3468,1.7684,2.1063,6.1943,166,2286,2936,3316,---,---
03554407_03554408,D139394 TO D139395,1C#2SAPECN,10.23,  CN,12,166,1890,---,---,---,1.4285,1.7986,2.1388,6.1979,166,2239,---,---,---,---
03554408_03554409,D139395 TO CG199999,1C#2SAPECN,10.24,  CN,12,166,1889,---,---,---,1.4329,1.8,2.1432,6.1994,166,2236,---,---,---,---
035546A_035547,355-28 TO P170879,3-#4_CU_C,10.14,ABCN,12,168,2036,2950,3031,3407,1.0683,1.7306,1.5779,6.0466,168,2564,3348,3818,3640,3866
035547_035548,P170879 TO P170880,3-#4_CU_C,10.33,ABCN,12,167,1994,2877,2957,3322,1.1188,1.7599,1.6388,6.1582,167,2497,3244,3703,3537,3746
035548_035549,P170880 TO P170881,3-#4_CU_C,10.59,ABCN,12,167,1939,2784,2862,3215,1.1861,1.7991,1.7199,6.3069,167,2412,3116,3559,3409,3598
035549_035550,P170881 TO P373954,3-#4_CU_C,10.73,ABCN,12,167,1910,2735,2811,3158,1.2238,1.821,1.7653,6.3901,167,2366,3048,3483,3341,3519
035550_035551,P373954 TO P170882,3-#4_CU_C,10.88,ABCN,12,167,1881,2686,2762,3102,1.262,1.8432,1.8114,6.4746,167,2322,2982,3409,3275,3444
035551_035552,P170882 TO P972760,3-#4_CU_C,11.01,ABCN,12,166,1856,2644,2718,3053,1.2962,1.8631,1.8527,6.5502,166,2284,2926,3345,3218,3378
035552_035553,P972760 TO P170883,3-#4_CU_C,11.12,ABCN,12,166,1835,2608,2682,3011,1.3257,1.8802,1.8882,6.6154,166,2252,2879,3291,3170,3324
035553_035554,P170883 TO P33637,3-#4_CU_C,11.2,ABCN,12,166,1820,2582,2655,2981,1.3478,1.8931,1.9149,6.6643,166,2229,2844,3252,3135,3284
035554_035555,P33637 TO P170884,3-#4_CU_C,11.31,ABCN,12,166,1800,2548,2621,2943,1.3768,1.9099,1.9498,6.7282,166,2199,2801,3203,3090,3234
035555_03555501,P170884 TO P174796,3-#6_CU_B,11.45, BCN,12,166,1771,2493,2566,---,1.434,1.9323,2.0145,6.8073,166,2151,2725,3116,---,---
035555_035556,P170884 TO P275918,3-#4_CU_C,11.42,ABCN,12,166,1780,2516,2588,2905,1.4054,1.9266,1.9844,6.7916,166,2170,2759,3155,3047,3185
035556_03555601,P275918 TO P237189,3-#2_AL_C,11.46,ABCN,12,166,1773,2504,2576,2891,1.4164,1.9328,1.9975,6.8154,166,2159,2743,3137,3031,3167
035556_035557,P275918 TO P170885,3-336_AL_C,11.6,ABCN,12,166,1759,2492,2563,2878,1.4144,1.9482,2.0027,6.8873,166,2147,2735,3128,3020,3158
035557_035558,P170885 TO P273064,3-336_AL_C,11.81,ABCN,12,166,1734,2464,2534,2845,1.4254,1.9745,2.025,7.0036,166,2119,2707,3097,2987,3126
035558_035559,P273064 TO P273065,3-336_AL_C,12.16,ABCN,12,166,1692,2417,2484,2791,1.444,2.0192,2.063,7.2017,166,2073,2660,3044,2933,3072
035559_035560,P273065 TO 355-T7-357,3-336_AL_C,12.34,ABCN,12,166,1672,2394,2461,2765,1.4533,2.0414,2.0819,7.3002,166,2052,2638,3019,2907,3046
FU 03552511_03552511A,P30243,Device Conductor 30A,7.11,ABCN,12,171,2626,4125,4222,4763,0.4066,1.3965,0.7522,4.9648,171,3770,5536,6061,5610,6393
FU 03552547_03552547A,P75966,Device Conductor 40A,8.04,  CN,12,171,2409,---,---,---,0.3956,1.5051,0.7914,5.4711,171,3502,---,---,---,---
FU 03552553_03552553A,P571866,Device Conductor 125A,8.32, BCN,12,170,2346,3765,3849,---,0.4101,1.5399,0.821,5.6255,170,3405,5143,5585,---,---
FU 03552571_03552571A,P75967,Device Conductor 15A,8.51, BCN,12,170,2304,3704,3786,---,0.4203,1.5644,0.8417,5.7339,170,3340,5051,5488,---,---
FU 03552578_03552578A,P134789,Device Conductor 80A,9.48,ABCN,12,170,2116,3429,3503,3959,0.4707,1.6854,0.9445,6.2699,170,3053,4641,5054,4687,5358
FU 03552631_03552631A,P173843,Device Conductor 100A,9.22,AB N,12,170,2162,3493,3570,---,0.463,1.6539,0.9227,6.1271,170,3118,4726,5149,---,---
FU 03553203_03553203A,P278130,Device Conductor 25A,7.42, BCN,12,169,2464,3726,3820,---,0.6676,1.4655,1.0302,5.1651,169,3305,4530,5123,---,---
FU 03553307_03553307A,P170551,Device Conductor 15A,8.03,AB N,12,168,2245,3262,3350,---,0.9577,1.5705,1.3534,5.5205,168,2850,3711,4253,---,---
FU 03553326_03553326A,P161231,Device Conductor 30A,9.91,AB N,12,165,1757,2345,2420,---,1.7407,1.8758,2.2374,6.6012,165,2044,2468,2815,---,---
FU 03553337_03553337A,P177317,Device Conductor 20A,9.55,AB N,12,165,1836,2484,2562,---,1.591,1.8174,2.0685,6.3947,165,2162,2638,3016,---,---
FU 03554410_03554410A,P574717,Device Conductor 15A,10.06,A CN,12,166,1922,2712,2791,---,1.3338,1.765,2.0823,6.185,166,2299,2954,3339,---,---
FU 03554414_03554414A,P167222,Device Conductor 15A,10.09,A CN,12,166,1916,2699,2778,---,1.3468,1.7685,2.1063,6.1943,166,2286,2936,3316,---,---
FU 035548_035548A,P170880,Device Conductor 75A,10.34,AB N,12,167,1994,2877,2957,---,1.1188,1.7599,1.6388,6.1582,167,2497,3244,3703,---,---
FU 035549_035549A,P170881,Device Conductor 80A,10.6,ABCN,12,167,1939,2784,2862,3215,1.1861,1.7991,1.7199,6.3069,167,2412,3116,3559,3409,3598
FU 03555501_03555501A,P174796,Device Conductor 15A,11.46, BCN,12,166,1771,2493,2566,---,1.434,1.9323,2.0145,6.8073,166,2151,2725,3116,---,---
FU 03555601_03555601A,P237189,Device Conductor 75A,11.47,ABCN,12,166,1773,2504,2576,2891,1.4164,1.9328,1.9975,6.8154,166,2159,2743,3137,3031,3167
FU 035557_035557A,P170885,Device Conductor 15A,11.61,A CN,12,166,1759,2492,2563,---,1.4144,1.9482,2.0027,6.8873,166,2147,2735,3128,---,---
RC 03552579_03552579A,355-65R,Device Conductor 630A,9.53,ABCN,12,170,2107,3415,3489,3944,0.4734,1.6917,0.9499,6.2981,170,3039,4621,5033,4668,5336
SW 03552534_03552534A,BRGD,Device Conductor 300A,8.4,A  N,12,170,2415,---,---,---,0.5693,1.4799,1.1868,5.3264,170,3265,---,---,---,---
SW 03552537_03552537A,BRGD,Device Conductor 300A,7.88, B N,12,170,2482,---,---,---,0.4799,1.4592,0.9601,5.2322,170,3470,---,---,---,---
SW 03552541_03552541A,BRGD,Device Conductor 300A,7.91,  CN,12,170,2480,---,---,---,0.4858,1.4598,0.966,5.2328,170,3462,---,---,---,---
SW 035560_03573804,TS 355-T7-357,Device Conductor 600A,12.35,ABCN,12,166,1672,2394,2461,2765,1.4533,2.0414,2.0819,7.3002,166,2052,2638,3019,2907,3046
03552511A_03552512,P30243 TO D3453083979,2/0AL_PECN,7.37,ABCN,12,170,2586,4059,4154,4686,0.4505,1.408,0.8787,5.0205,170,3639,5341,5845,5454,6167
03552534A_03552535,D2424484066 TO D2424484065,2ALPECNPID,8.49,A  N,12,169,2409,---,---,---,0.5905,1.4819,1.208,5.3284,169,3240,---,---,---,---
03552535_03552536,D2424484065 TO D2423684030,2ALPECNPID,8.76,A  N,12,169,2390,---,---,---,0.6488,1.4873,1.2664,5.3338,169,3170,---,---,---,---
03552537A_03552538,D2429184037 TO D2425684027,2ALPECNPID,8.13, B N,12,170,2467,---,---,---,0.5332,1.4642,1.0134,5.2372,170,3399,---,---,---,---
03552537A_03552540,D2429184037 TO D2423684041,2ALPECNPID,8.22, B N,12,170,2461,---,---,---,0.5525,1.466,1.0327,5.239,170,3373,---,---,---,---
03552538_03552539,D2425684027 TO D2424484005,2ALPECNPID,8.45, B N,12,170,2445,---,---,---,0.6045,1.4708,1.0847,5.2438,170,3307,---,---,---,---
03552541A_03552542,D2428384033 TO D2421284024,2ALPECNPID,8.03,  CN,12,170,2473,---,---,---,0.5123,1.4622,0.9925,5.2353,170,3426,---,---,---,---
03552542_03552543,D2421284024 TO D2427183995,2ALPECNPID,8.32,  CN,12,170,2454,---,---,---,0.5744,1.468,1.0546,5.241,170,3345,---,---,---,---
03552543_03552544,D2427183995 TO D2428184008,2ALPECNPID,8.53,  CN,12,170,2440,---,---,---,0.6216,1.4724,1.1018,5.2454,170,3286,---,---,---,---
03552547A_03552548,P75966 TO D2443085300,2ALPECNPID,8.11,  CN,12,170,2405,---,---,---,0.412,1.5066,0.8078,5.4727,170,3480,---,---,---,---
03552548_03552549,D2443085300 TO H2444285298,2ALPECNPID,8.38,  CN,12,170,2391,---,---,---,0.4711,1.5121,0.8668,5.4782,170,3403,---,---,---,---
03552549_03552550,H2444285298 TO D2444685304,2ALPECNPID,8.49,  CN,12,170,2385,---,---,---,0.4951,1.5143,0.8908,5.4804,170,3372,---,---,---,---
03552549_03552551,H2444285298 TO D2444285292,2ALPECNPID,8.48,  CN,12,170,2385,---,---,---,0.4934,1.5142,0.8891,5.4802,170,3374,---,---,---,---
03552551_03552552,D2444285292 TO D2444785288,2ALPECNPID,8.57,  CN,12,170,2381,---,---,---,0.5111,1.5158,0.9068,5.4819,170,3352,---,---,---,---
03552553A_03552554,P571866 TO P673820,3-#6_CU_B,8.55, BCN,12,170,2279,3622,3704,---,0.5059,1.5773,0.929,5.7577,170,3230,4765,5250,---,---
03552554_03552555,P673820 TO P170920,3-#6_CU_B,8.74, BCN,12,170,2222,3500,3581,---,0.589,1.6097,1.023,5.8725,170,3091,4474,4981,---,---
03552555_03552561,P170920 TO P203328,3-#6_CU_B,8.98, BCN,12,169,2156,3359,3437,---,0.6885,1.6485,1.1353,6.0098,169,2938,4166,4683,---,---
03552555_03552569,P170920 TO P674313,3-#6_CU_C,8.83, BCN,12,169,2199,3451,3531,---,0.6235,1.6228,1.0619,5.9209,169,3036,4363,4876,---,---
03552561_03552562,P203328 TO P170922,3-#6_CU_C,9.13, BCN,12,169,2117,3276,3353,---,0.7491,1.6715,1.2037,6.0949,169,2851,3997,4516,---,---
03552562_03552563,P170922 TO P171773,3-#6_CU_B,9.21, BCN,12,169,2095,3229,3306,---,0.7838,1.685,1.2429,6.1428,169,2804,3906,4423,---,---
03552563_03552564,P171773 TO P171774,3-#6_CU_B,9.43, BCN,12,168,2038,3106,3182,---,0.8766,1.7212,1.3477,6.2709,168,2684,3680,4190,---,---
03552564_03552565,P171774 TO P172974,3-#6_CU_B,9.66, BCN,12,168,1982,2987,3061,---,0.9718,1.7583,1.4552,6.4024,168,2571,3473,3969,---,---
03552565_03552566,P172974 TO P172975,3-#6_CU_B,9.98, BCN,12,167,1908,2830,2902,---,1.1044,1.81,1.6048,6.5853,167,2427,3219,3692,---,---
03552566_03552567,P172975 TO P270542,3-#6_CU_B,10.1, BCN,12,167,1880,2771,2843,---,1.1567,1.8304,1.6639,6.6575,167,2374,3129,3591,---,---
03552567_03552568,P270542 TO P270543,3-#6_CU_B,10.31, BCN,12,167,1833,2676,2746,---,1.2451,1.8649,1.7638,6.7796,167,2290,2986,3431,---,---
03552569_03552570,P674313 TO CG199999,3-#6_CU_C,8.84, BCN,12,169,2196,3445,3525,---,0.6277,1.6244,1.0666,5.9268,169,3029,4350,4863,---,---
03552571A_03552572,P75967 TO P75979,3-#2_AL_B,8.74, BCN,12,170,2246,3593,3673,---,0.4804,1.5995,0.914,5.8622,170,3211,4791,5251,---,---
03552578A_03552629,P134789 TO D112717,1C#2SAPECN,9.72,ABCN,12,170,2081,3344,3418,3861,0.5522,1.7071,1.0944,6.3284,170,2931,4391,4814,4488,5070
03552579A_03552580,355-65R TO 355-11,3-336_AL_C,9.59,ABCN,12,170,2097,3401,3474,3927,0.4763,1.6988,0.9559,6.3296,170,3024,4599,5010,4646,5310
03552629_03552630,D112717 TO D112718,1C#2SAPECN,9.9,ABCN,12,169,2054,3278,3352,3786,0.6149,1.7238,1.2097,6.3735,169,2843,4214,4640,4344,4866
03552631A_03552632,P173843 TO P677249,3-#6_CU_B,9.4,AB N,12,170,2116,3395,3470,---,0.5385,1.6834,1.008,6.2313,170,3001,4468,4920,---,---
03552631A_03552639,P173843 TO P274913,3-#6_CU_B,9.43,AB N,12,170,2110,3382,3457,---,0.5483,1.6872,1.0191,6.2448,170,2986,4436,4891,---,---
03552632_03552633,P677249 TO P173844,3-#6_CU_B,9.52,AB N,12,169,2087,3331,3405,---,0.5877,1.7025,1.0636,6.2992,169,2928,4313,4778,---,---
03552633_03552634,P173844 TO P971622,3-#6_CU_B,9.93,AB N,12,169,1988,3115,3187,---,0.7603,1.7698,1.2584,6.5374,169,2698,3839,4324,---,---
03552634_03552635,P971622 TO P33550,3-#2_AL_B,10.24,AB N,12,168,1928,2997,3067,---,0.8406,1.8168,1.355,6.709,168,2584,3631,4110,---,---
03552634_03552638,P971622 TO P173845,3-#6_CU_B,10.07,AB N,12,168,1958,3048,3119,---,0.8154,1.7913,1.3207,6.6136,168,2631,3707,4191,---,---
03552639_03552641,P274913 TO P378204,3-#6_CU_B,9.55,AB N,12,169,2079,3315,3389,---,0.6006,1.7075,1.0781,6.3169,169,2910,4274,4742,---,---
03553203A_03553204,P278130 TO D2421383929,1C#2SAPECN,7.53, BCN,12,169,2440,3672,3765,---,0.7032,1.475,1.0957,5.1907,169,3239,4417,4998,---,---
03553204_03553205,D2421383929 TO D2419583945,#2_CU_PECN,7.85, BCN,12,169,2404,3580,3674,---,0.7653,1.491,1.2112,5.2169,169,3134,4234,4789,---,---
03553204_03553206,D2421383929 TO D2423183931,1C#2SAPECN,7.64, BCN,12,169,2415,3615,3708,---,0.7412,1.4852,1.1656,5.218,169,3171,4303,4869,---,---
03553307A_03553308,P170551 TO D2349082950,1C#2SAPECN,8.21,AB N,12,168,2208,3183,3271,---,1.018,1.5865,1.4643,5.5638,168,2765,3582,4096,---,---
03553326A_03553334,P161231 TO D125184,1C#2SAPECN,10.1,AB N,12,164,1729,2293,2368,---,1.8064,1.8933,2.3584,6.6484,164,1995,2405,2732,---,---
03553334_03553335,D125184 TO D133177,1C#2SAPECN,10.44,AB N,12,164,1679,2205,2279,---,1.9239,1.9246,2.5745,6.7328,164,1912,2298,2596,---,---
03553337A_03553338,P177317 TO D129301,1C#2SAPECN,9.98,AB N,12,165,1768,2359,2436,---,1.7383,1.8567,2.3394,6.5004,165,2043,2480,2814,---,---
03554410A_03554411,P574717 TO P574718,3-#6_CU_B,10.27,A CN,12,166,1871,2615,2693,---,1.4229,1.7997,2.1829,6.308,166,2218,2825,3193,---,---
03554414A_03554415,P167222 TO P170877,3-#6_CU_B,10.23,A CN,12,166,1884,2639,2718,---,1.4015,1.7898,2.1681,6.2699,166,2237,2856,3227,---,---
03554415_03554416,P170877 TO P170878,3-#6_CU_B,10.5,A CN,12,165,1821,2522,2599,---,1.5152,1.8341,2.2965,6.4268,165,2140,2704,3054,---,---
03554416_03554417,P170878 TO CG199999,3-#6_CU_B,10.51,A CN,12,165,1819,2518,2594,---,1.5194,1.8358,2.3012,6.4326,165,2137,2698,3048,---,---
03554416_03554418,P170878 TO P470358,3-#6_CU_B,10.94,A CN,12,165,1727,2351,2425,---,1.6983,1.9055,2.5032,6.6796,165,2000,2489,2809,---,---
03554418_03554419,P470358 TO P470359,3-#6_CU_B,11.12,A CN,12,164,1689,2283,2356,---,1.7772,1.9363,2.5922,6.7884,164,1946,2407,2714,---,---
035548A_03554801,P170880 TO P172941,3-#6_CU_B,10.6,AB N,12,167,1931,2754,2832,---,1.2256,1.8016,1.7593,6.3056,167,2385,3061,3498,---,---
035549A_03554901,P170881 TO H2354082455,1C#2SAPECN,10.73,ABCN,12,167,1918,2740,2817,3163,1.2313,1.8111,1.8031,6.3394,167,2365,3046,3474,3343,3517
03555501A_03555502,P174796 TO P677305,3-#2_AL_B,11.68, BCN,12,166,1734,2431,2502,---,1.4917,1.966,2.0838,6.9304,166,2097,2646,3025,---,---
03555502_03555503,P677305 TO P876753,3-#2_AL_B,11.97, BCN,12,165,1687,2352,2422,---,1.5689,2.0111,2.1766,7.0952,165,2028,2547,2911,---,---
03555503_03555504,P876753 TO P876754,3-#2_AL_B,12.26, BCN,12,165,1642,2278,2346,---,1.6463,2.0563,2.2697,7.2605,165,1963,2455,2805,---,---
03555601A_03555602,P237189 TO H111116,1C#2SAPECN,11.64,ABCN,12,166,1749,2456,2527,2836,1.4743,1.9483,2.104,6.857,166,2112,2674,3051,2963,3088
03555602_03555603,H111116 TO D121508,1C#2SAPECN,12.03,ABCN,12,165,1697,2351,2422,2715,1.6058,1.9833,2.3459,6.9514,165,2010,2529,2870,2819,2920
03555603_03555604,D121508 TO D121507,1C#2SAPECN,12.35,ABCN,12,164,1653,2267,2338,2618,1.7174,2.0131,2.5513,7.0316,164,1931,2418,2731,2706,2792
035557A_03555701,P170885 TO P274195,3-#6_CU_B,11.88,A CN,12,165,1704,2388,2457,---,1.5299,1.9933,2.1331,7.0467,165,2057,2593,2965,---,---
FU 03552555_03552555A,P170920,Device Conductor 50A,8.75, B N,12,170,2222,---,---,---,0.589,1.6097,1.023,5.8725,170,3091,---,---,---,---
FU 03552635_03552635A,P33550,Device Conductor 30A,10.25,AB N,12,168,1928,2997,3067,---,0.8406,1.8168,1.355,6.709,168,2584,3631,4110,---,---
FU 03552639_03552639A,P274913,Device Conductor 10A,9.44, B N,12,170,2110,---,---,---,0.5483,1.6872,1.0191,6.2448,170,2986,---,---,---,---
FU 03552641_03552641A,P378204,Device Conductor 15A,9.56,AB N,12,169,2079,3315,3389,---,0.6006,1.7076,1.0781,6.317,169,2910,4274,4742,---,---
SW 03552580_03552580A,355-11,Device Conductor 600A,9.6,ABCN,12,170,2097,3401,3474,3927,0.4763,1.6988,0.9559,6.3296,170,3024,4599,5010,4646,5310
SW 03554411_03554411A,BRGD,Device Conductor 300A,10.28,A CN,12,166,1871,2615,2693,---,1.4229,1.7998,2.1829,6.308,166,2218,2825,3193,---,---
03552555A_03552556,P170920 TO D169902,1C#2SAPECN,8.96, B N,12,169,2187,---,---,---,0.6785,1.6389,1.1124,5.9017,169,2981,---,---,---,---
03552556_03552557,D169902 TO D169920,1C#2SAPECN,9.21, B N,12,169,2142,---,---,---,0.7907,1.6754,1.2246,5.9382,169,2853,---,---,---,---
03552557_03552558,D169920 TO D169921,1C#2SAPECN,9.39, B N,12,168,2111,---,---,---,0.8683,1.7007,1.3022,5.9635,168,2770,---,---,---,---
03552558_03552559,D169921 TO D169924,1C#2SAPECN,9.6, B N,12,168,2075,---,---,---,0.959,1.7303,1.3929,5.9931,168,2678,---,---,---,---
03552559_03552560,D169924 TO D169926,1C#2SAPECN,9.84, B N,12,168,2032,---,---,---,1.0668,1.7654,1.5008,6.0282,168,2575,---,---,---,---
03552580A_03552581,355-11 TO M2437084190,1000AXLPEP,9.83,ABCN,12,170,2091,3384,3457,3907,0.4829,1.706,0.9746,6.335,170,3009,4568,4974,4618,5274
03552581_03552582,TS 355-T2-1458,1000AXLPEP,10.1,ABCN,12,170,2085,3363,3437,3884,0.491,1.715,0.9977,6.3417,170,2991,4530,4931,4584,5230
03552581_03552583,M2437084190 TO M2436784216,2/0AL_PECN,10.19,ABCN,12,169,2057,3323,3396,3837,0.543,1.7218,1.148,6.4114,169,2895,4387,4779,4474,5066
03552583_03552584,M2436784216 TO D2436084125,2/0AL_PECN,10.25,ABCN,12,169,2051,3314,3386,3826,0.5527,1.7244,1.1758,6.4237,169,2877,4359,4749,4452,5033
03552635A_03552636,P33550 TO D100209,1C#2SAPECN,10.47,AB N,12,168,1897,2921,2991,---,0.9177,1.8373,1.4968,6.7643,168,2497,3477,3938,---,---
03552636_03552637,D100209 TO D100210,1C#2SAPECN,10.87,AB N,12,167,1841,2790,2859,---,1.0554,1.874,1.75,6.8632,167,2356,3230,3658,---,---
03552639A_03552640,P274913 TO D2434084190,#2_CU_PECN,9.54, B N,12,170,2103,---,---,---,0.574,1.6934,1.0448,6.2511,170,2958,---,---,---,---
03552641A_03552642,P378204 TO P378205,3-#6_CU_B,9.82,AB N,12,169,2018,3180,3253,---,0.7071,1.7491,1.1984,6.4641,169,2765,3974,4457,---,---
03552642_03552643,P378205 TO P477766,3-#6_CU_B,10.01,AB N,12,169,1974,3084,3155,---,0.7858,1.7798,1.2872,6.5726,169,2667,3777,4262,---,---
03552643_03552644,P477766 TO P477767,3-#6_CU_B,10.17,AB N,12,168,1938,3004,3074,---,0.8531,1.806,1.3632,6.6656,168,2587,3622,4105,---,---
03554411A_03554412,P574718 TO D122321,1C#2SAPECN,10.65,A CN,12,165,1811,2500,2577,---,1.5493,1.8334,2.4154,6.3988,165,2110,2670,3002,---,---
03554801_03554802,P172941 TO P172942,3-#6_CU_B,10.83,AB N,12,166,1877,2650,2727,---,1.321,1.8388,1.867,6.4372,166,2293,2914,3332,---,---
03554802_03554803,P172942 TO P377753,3-#4_CU_B,11.08,AB N,12,166,1829,2570,2645,---,1.3865,1.8781,1.9461,6.5797,166,2223,2812,3214,---,---
03554803_03554804,P377753 TO P377754,3-#4_CU_B,11.27,AB N,12,166,1794,2512,2586,---,1.4366,1.9081,2.0065,6.6884,166,2172,2738,3129,---,---
03554804_03554805,P377754 TO P876685,3-#2_CU_B,11.47,AB N,12,166,1762,2464,2537,---,1.4713,1.9399,2.0523,6.8061,166,2130,2682,3066,---,---
03554805_03554806,P876685 TO P198740,3-#2_AL_C,11.56,AB N,12,166,1748,2441,2513,---,1.4932,1.9523,2.0787,6.8538,166,2109,2653,3032,---,---
03554901_03554902,H2354082455 TO D2355082780,#2_CU_PECN,10.97,AB N,12,166,1898,2695,2772,---,1.2783,1.8232,1.8905,6.3593,166,2321,2977,3389,---,---
03554901_03554903,H2354082455 TO H110376,1C#2SAPECN,11.55,ABCN,12,165,1789,2482,2558,2866,1.5122,1.886,2.3197,6.5411,165,2112,2674,3018,2978,3088
03554903_03554904,H110376 TO D118134,1C#2SAPECN,11.6, B N,12,165,1781,---,---,---,1.5354,1.8936,2.3429,6.5487,165,2097,---,---,---,---
03554903_03554907,H110376 TO D118136,1C#2SAPECN,11.92,  CN,12,165,1734,---,---,---,1.6735,1.9386,2.481,6.5937,165,2014,---,---,---,---
03554903_03554913,H110376 TO H110377,1C#2SAPECN,12.11,A  N,12,164,1707,---,---,---,1.7559,1.9654,2.5634,6.6206,164,1967,---,---,---,---
03554904_03554905,D118134 TO D118135,1C#2SAPECN,11.87, B N,12,165,1741,---,---,---,1.6525,1.9317,2.46,6.5869,165,2026,---,---,---,---
03554905_03554906,D118135 TO CG199999,1C#2SAPECN,11.88, B N,12,165,1740,---,---,---,1.6568,1.9331,2.4643,6.5883,165,2023,---,---,---,---
03554907_03554908,D118136 TO D128220,1C#2SAPECN,12.27,  CN,12,164,1684,---,---,---,1.8282,1.989,2.6357,6.6441,164,1928,---,---,---,---
03554908_03554909,D128220 TO CG199999,1C#2SAPECN,12.28,  CN,12,164,1682,---,---,---,1.8326,1.9904,2.6401,6.6456,164,1925,---,---,---,---
03554908_03554910,D128220 TO D118139,1C#2SAPECN,12.42,  CN,12,164,1663,---,---,---,1.8922,2.0099,2.6997,6.665,164,1894,---,---,---,---
03554910_03554911,D118139 TO CG199999,1C#2SAPECN,12.43,  CN,12,164,1662,---,---,---,1.8966,2.0113,2.7041,6.6664,164,1892,---,---,---,---
03554910_03554912,D118139 TO D118140,1C#2SAPECN,12.69,  CN,12,163,1625,---,---,---,2.0132,2.0493,2.8207,6.7044,163,1834,---,---,---,---
03554913_03554914,H110377 TO D118137,1C#2SAPECN,12.52,A  N,12,164,1649,---,---,---,1.9369,2.0244,2.7444,6.6796,164,1871,---,---,---,---
03554914_03554915,D118137 TO CG199999,1C#2SAPECN,12.53,A  N,12,164,1647,---,---,---,1.9413,2.0259,2.7488,6.681,164,1869,---,---,---,---
03554914_03554916,D118137 TO D118138,1C#2SAPECN,12.92,A  N,12,163,1595,---,---,---,2.1118,2.0814,2.9193,6.7366,163,1787,---,---,---,---
03554916_03554917,D118138 TO CG199999,1C#2SAPECN,12.93,A  N,12,163,1594,---,---,---,2.1162,2.0829,2.9237,6.738,163,1785,---,---,---,---
03555701_03555702,P274195 TO P274196,3-#6_CU_B,12.36,A CN,12,165,1618,2225,2292,---,1.7277,2.0704,2.3564,7.3197,165,1918,2381,2719,---,---
03555702_03555703,P274196 TO P375053,3-#2_CU_B,12.61,A CN,12,164,1585,2178,2244,---,1.7706,2.1097,2.4132,7.4654,164,1878,2329,2659,---,---
03555703_03555704,P375053 TO P375054,3-#2_CU_B,12.75,A CN,12,164,1567,2153,2219,---,1.7944,2.1315,2.4447,7.5463,164,1856,2301,2627,---,---
FU 03552584_03552584A,D2436084125,Device Conductor 150A,10.26,ABCN,12,169,2051,3314,3386,3826,0.5527,1.7244,1.1758,6.4237,169,2877,4359,4749,4452,5033
FU 03552644_03552644A,P477767,Device Conductor 10A,10.18,AB N,12,168,1938,3004,3074,---,0.8531,1.806,1.3632,6.6656,168,2587,3622,4105,---,---
FU 03554806_03554806A,P198740,Device Conductor 30A,11.57,AB N,12,166,1748,2441,2513,---,1.4932,1.9524,2.0787,6.8538,166,2109,2653,3032,---,---
03552584A_03552585,D2436084125 TO D2436984214,2/0AL_PECN,10.3,ABCN,12,169,2047,3306,3378,3818,0.5597,1.7262,1.1959,6.4325,169,2865,4339,4728,4436,5010
03552585_03552586,D2436984214 TO M2436784216,2/0AL_PECN,10.39,ABCN,12,169,2039,3292,3363,3801,0.5743,1.73,1.238,6.4511,169,2839,4298,4683,4402,4963
03552585_03552598,D2436984214 TO M2436784216,2/0AL_PECN,10.39,ABCN,12,169,2039,3292,3363,3801,0.5743,1.73,1.238,6.4511,169,2839,4298,4683,4402,4963
03552585_03552622,D2436984214 TO D2436984197,1C#2SAPECN,10.43,  CN,12,169,2028,---,---,---,0.6193,1.7456,1.2555,6.452,169,2802,---,---,---,---
03552585_03552623,D2436984214 TO M2436784216,1C#2SAPECN,10.39,A  N,12,169,2035,---,---,---,0.5982,1.7388,1.2345,6.4451,169,2824,---,---,---,---
03552586_03552587,M2436784216 TO H2435384203,2/0AL_PECN,10.61,ABCN,12,169,2017,3253,3324,3756,0.612,1.7399,1.3468,6.499,169,2773,4194,4570,4318,4843
03552587_03552588,H2435384203 TO D2435084295,2/0AL_PECN,10.74,ABCN,12,169,2005,3231,3302,3731,0.6333,1.7455,1.4081,6.526,169,2737,4138,4509,4272,4778
03552587_03552589,H2435384203 TO H2435184110,2/0AL_PECN,10.87,ABCN,12,169,1993,3210,3280,3707,0.6541,1.751,1.468,6.5524,169,2703,4084,4450,4227,4716
03552589_03552590,H2435184110 TO D2432984115,2/0AL_PECN,11.17,ABCN,12,168,1964,3159,3228,3648,0.7041,1.7641,1.6121,6.6159,168,2624,3959,4313,4123,4572
03552589_03552593,H2435184110 TO D2360384882,2/0AL_PECN,10.96,ABCN,12,169,1983,3194,3264,3688,0.6702,1.7552,1.5144,6.5728,169,2677,4043,4405,4193,4668
03552589_03552594,H2435184110 TO D2435084110,2/0AL_PECN,10.92,ABCN,12,169,1988,3201,3271,3697,0.6625,1.7532,1.4924,6.5631,169,2689,4062,4426,4209,4691
03552589_03552595,H2435184110 TO H2434284082,1C#2SAPECN,11.08,  CN,12,168,1962,---,---,---,0.747,1.7812,1.5609,6.5827,168,2615,---,---,---,---
03552590_03552591,D2432984115 TO D2431484128,2/0AL_PECN,11.38,ABCN,12,168,1943,3122,3191,3605,0.7403,1.7736,1.7166,6.6619,168,2568,3873,4218,4051,4472
03552591_03552592,D2431484128 TO D2432284148,2/0AL_PECN,11.62,ABCN,12,168,1920,3082,3149,3558,0.78,1.784,1.831,6.7123,168,2510,3782,4118,3974,4367
03552595_03552596,H2434284082 TO D2434284083,1C#2SAPECN,11.12,  CN,12,168,1955,---,---,---,0.7663,1.7875,1.5802,6.5889,168,2597,---,---,---,---
03552595_03552597,H2434284082 TO D2433784071,1C#2SAPECN,11.22,  CN,12,168,1940,---,---,---,0.811,1.8021,1.6249,6.6035,168,2557,---,---,---,---
03552598_03552599,M2436784216 TO H2436884172,2/0AL_PECN,10.77,ABCN,12,169,2002,3227,3298,3726,0.6374,1.7466,1.4201,6.5313,169,2730,4127,4497,4263,4765
03552599_03552600,H2436884172 TO P878744,2/0AL_PECN,11.2,ABCN,12,168,1961,3154,3223,3641,0.7092,1.7654,1.627,6.6224,168,2616,3947,4299,4113,4557
03552599_03552603,H2436884172 TO D2436884171,2/0AL_PECN,10.88,ABCN,12,169,1991,3208,3278,3704,0.6562,1.7515,1.4742,6.5551,169,2700,4078,4444,4223,4709
03552599_03552604,H2436884172 TO H2436884127,2/0AL_PECN,11.38,ABCN,12,168,1943,3122,3191,3605,0.74,1.7735,1.7156,6.6615,168,2569,3874,4219,4051,4473
03552604_03552605,H2436884127 TO P274733,1C#2SAPECN,11.49,A CN,12,168,1928,3085,3154,---,0.7763,1.7832,1.7824,6.6875,168,2528,3790,4136,---,---
03552604_03552607,H2436884127 TO D134240,1C#2SAPECN,11.51,ABCN,12,168,1924,3077,3146,3553,0.7842,1.7853,1.7969,6.6932,168,2519,3773,4118,3965,4356
03552604_03552608,H2436884127 TO H113698,2/0AL_PECN,12.29,ABCN,12,167,1857,2969,3035,3429,0.8916,1.8133,2.1524,6.8539,167,2359,3547,3857,3770,4096
03552608_03552609,H113698 TO H114363,1C#2SAPECN,13.02,ABCN,12,166,1754,2729,2794,3151,1.1406,1.8796,2.6105,7.0327,166,2135,3108,3400,3374,3589
03552608_03552619,H113698 TO D132866,1C#2SAPECN,12.71, B N,12,166,1798,---,---,---,1.0735,1.8726,2.3344,6.9132,166,2226,---,---,---,---
03552609_03552610,H114363 TO D137548,1C#2SAPECN,13.69,ABCN,12,165,1664,2526,2590,2917,1.3693,1.9406,3.0313,7.1971,165,1961,2788,3052,3070,3219
03552609_03552615,H114363 TO D137542,1C#2SAPECN,13.1,A  N,12,166,1744,---,---,---,1.1743,1.8906,2.6442,7.0437,166,2114,---,---,---,---
03552609_03552617,H114363 TO D135874,1C#2SAPECN,13.48,  CN,12,165,1691,---,---,---,1.3426,1.9455,2.8125,7.0986,165,2012,---,---,---,---
03552610_03552611,D137548 TO D137544,1C#2SAPECN,13.76,  CN,12,165,1655,---,---,---,1.3996,1.9505,3.0615,7.2069,165,1945,---,---,---,---
03552610_03552612,D137548 TO D137545,1C#2SAPECN,14.03, B N,12,164,1619,---,---,---,1.5206,1.9899,3.1825,7.2464,164,1882,---,---,---,---
03552612_03552613,D137545 TO D137546,1C#2SAPECN,14.38, B N,12,163,1576,---,---,---,1.6709,2.0389,3.3329,7.2954,163,1808,---,---,---,---
03552613_03552614,D137546 TO D137547,1C#2SAPECN,14.61, B N,12,163,1548,---,---,---,1.7722,2.0719,3.4341,7.3284,163,1762,---,---,---,---
03552615_03552616,D137542 TO D137543,1C#2SAPECN,13.39,A  N,12,165,1704,---,---,---,1.301,1.9319,2.7709,7.085,165,2037,---,---,---,---
03552617_03552618,D135874 TO D135873,1C#2SAPECN,13.77,  CN,12,164,1653,---,---,---,1.4697,1.9869,2.9396,7.14,164,1942,---,---,---,---
03552619_03552620,D132866 TO D132867,1C#2SAPECN,13.18, B N,12,166,1732,---,---,---,1.2795,1.9397,2.5404,6.9803,166,2091,---,---,---,---
03552620_03552621,D132867 TO D132868,1C#2SAPECN,13.49, B N,12,165,1691,---,---,---,1.4154,1.984,2.6763,7.0246,165,2011,---,---,---,---
03552623_03552624,M2436784216 TO D2436984217,1C#2SAPECN,10.44,A  N,12,169,2026,---,---,---,0.6237,1.7471,1.2599,6.4534,169,2797,---,---,---,---
03552624_03552625,D2436984217 TO H2439084217,1C#2SAPECN,10.75,A  N,12,169,1981,---,---,---,0.7578,1.7908,1.394,6.4971,169,2664,---,---,---,---
03552625_03552626,H2439084217 TO D2439184217,2ALPECNPID,10.8,A  N,12,168,1979,---,---,---,0.7678,1.7917,1.4041,6.498,168,2656,---,---,---,---
03552625_03552628,H2439084217 TO D2442184215,2ALPECNPID,11.04,A  N,12,168,1968,---,---,---,0.8216,1.7967,1.4579,6.503,168,2612,---,---,---,---
03552626_03552627,D2439184217 TO D2439984191,2ALPECNPID,11.11,A  N,12,168,1965,---,---,---,0.8369,1.7981,1.4732,6.5045,168,2600,---,---,---,---
03552644A_03552645,P477767 TO H2432084250,1C#2SAPECN,10.26,AB N,12,168,1926,2975,3045,---,0.8819,1.8137,1.4162,6.6863,168,2554,3563,4039,---,---
03552645_03552646,H2432084250 TO D2429284253,1C#2SAPECN,10.57,AB N,12,168,1882,2872,2942,---,0.9863,1.8416,1.6083,6.7613,168,2441,3364,3814,---,---
03554806A_03554807,P198740 TO D163336,1C#2SAPECN,11.71,AB N,12,165,1728,2401,2473,---,1.5429,1.9656,2.1701,6.8894,165,2070,2597,2962,---,---
03554807_03554808,D163336 TO D196232,1C#2SAPECN,11.9,AB N,12,165,1702,2350,2421,---,1.6083,1.983,2.2904,6.9364,165,2020,2527,2874,---,---
03554807_03554809,D163336 TO D162466,1C#2SAPECN,11.84,AB N,12,165,1710,2365,2437,---,1.5884,1.9777,2.2539,6.9222,165,2035,2548,2900,---,---
03554809_03554810,D162466 TO D162468,1C#2SAPECN,12.03,AB N,12,165,1684,2317,2388,---,1.6518,1.9946,2.3704,6.9677,165,1988,2483,2818,---,---
FU 03552600_03552600A,P878744,Device Conductor 15A,11.21,ABCN,12,168,1961,3154,3223,3641,0.7092,1.7654,1.627,6.6224,168,2616,3947,4299,4113,4557
FU 03552605_03552605A,P274733,Device Conductor 15A,11.5,A CN,12,168,1928,3085,3154,---,0.7763,1.7832,1.7824,6.6875,168,2528,3790,4136,---,---
03552600A_03552602,P878744 TO P677603,3-#6_CU_B,11.32,ABCN,12,168,1935,3097,3166,3576,0.7561,1.7837,1.6799,6.6872,168,2562,3828,4190,4010,4421
03552605A_03552606,P274733 TO P274734,3-#6_CU_B,11.61,A CN,12,168,1903,3030,3098,---,0.8227,1.8013,1.8348,6.7517,168,2478,3681,4034,---,---
