Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
Feeder 0480,---,---,0,ABCN,12,173,9291,13098,13518,15125,0.0456,0.4558,0.0237,1.3226,173,15271,20546,22219,19689,23725
0480_04801,480 TO M1983469400,1000AXLPEP,0.47,ABCN,12,173,9106,12646,13070,14603,0.0591,0.4707,0.0625,1.3338,173,14565,19377,20904,18715,22375
04801_04802,M1983469400 TO M1984069380,1000AXLPEP,0.67,ABCN,12,173,9025,12454,12879,14381,0.0651,0.4773,0.0796,1.3388,173,14271,18900,20365,18314,21824
04802_0480201,M1984069380 TO M1983469400,2/0AL_PECN,0.88,ABCN,12,173,8715,12088,12494,13958,0.0994,0.4863,0.1782,1.3822,173,12955,17319,18572,17124,19998
04802_04803,M1984069380 TO M1989269392,1000AXLPEP,1.25,ABCN,12,173,8797,11937,12364,13783,0.082,0.4959,0.1278,1.3527,173,13494,17664,18966,17266,20397
04803_04804,M1989269392 TO 480-1,1000AXLPEP,1.39,ABCN,12,173,8744,11820,12248,13649,0.0859,0.5003,0.1391,1.356,173,13323,17397,18662,17037,20088
SW 04804_04804A,480-1,Device Conductor 600A,1.4,ABCN,12,173,8744,11820,12248,13649,0.0859,0.5003,0.1391,1.356,173,13323,17396,18661,17037,20088
0480201_0480202,M1983469400 TO D108727,2/0AL_PECN,0.94,ABCN,12,173,8622,11976,12377,13829,0.1093,0.4889,0.207,1.3949,173,12608,16897,18099,16801,19511
04804A_04805,480-1 TO P832356,3-636_AL_C,1.6,ABCN,12,173,8192,11277,11665,13022,0.0916,0.5241,0.1556,1.4662,173,12451,16556,17729,16228,19117
04805_04806,P832356 TO P832369,3-636_AL_C,1.75,ABCN,12,173,7828,10908,11270,12595,0.0957,0.5417,0.1678,1.5475,173,11877,15986,17100,15679,18459
04806_04807,P832369 TO P832343,3-1033A_G,1.98,ABCN,12,173,7339,10416,10745,12028,0.0996,0.5673,0.1841,1.6715,173,11135,15280,16302,14982,17644
04807_0480701,P832343 TO P832342,3-#6_CU_B,2.02,AB N,12,173,7231,10251,10574,---,0.116,0.5737,0.2026,1.6941,173,10815,14712,15816,---,---
04807_0480702,P832343 TO P832365,3-#6_CU_B,2.14, BCN,12,172,6906,9735,10044,---,0.1665,0.5934,0.2597,1.7639,172,9921,13162,14430,---,---
04807_04808,P832343 TO 480-9,3-1033A_G,2.12,ABCN,12,173,7077,10146,10457,11716,0.1019,0.5825,0.1937,1.7449,173,10737,14892,15866,14598,17195
FU 0480202_0480202A,D108727,Device Conductor 80A,0.95,ABCN,12,173,8622,11976,12377,13828,0.1093,0.4889,0.207,1.3949,173,12608,16897,18098,16801,19511
FU 04805_04805A,P832356,Device Conductor 40A,1.61, BCN,12,173,8192,11277,11665,---,0.0916,0.5241,0.1556,1.4662,173,12451,16556,17728,---,---
FU 04806_04806A,P832369,Device Conductor 80A,1.76,AB N,12,173,7828,10908,11270,---,0.0957,0.5417,0.1678,1.5475,173,11877,15986,17100,---,---
SW 04808_04808A,480-9,Device Conductor 600A,2.13,ABCN,12,173,7077,10146,10457,11716,0.1019,0.5825,0.1937,1.7449,173,10737,14891,15865,14598,17195
0480202A_0480203,D108727 TO M1983469400,1C#2SAPECN,1.01,  CN,12,172,8480,---,---,---,0.1356,0.4975,0.2333,1.4035,172,12091,---,---,---,---
0480202A_0480205,D108727 TO D108728,1C#2SAPECN,1.28,ABCN,12,172,7822,10625,11001,12269,0.2224,0.5191,0.4149,1.4761,172,10149,13103,14272,13739,15130
0480203_0480204,M1983469400 TO D1983469402,1C#2SAPECN,1.1,  CN,12,172,8268,---,---,---,0.1742,0.5101,0.2718,1.416,172,11393,---,---,---,---
04805A_0480501,P832356 TO D1992269408,2ALPECNPID,1.75, BCN,12,173,8124,11002,11393,---,0.1358,0.5282,0.1556,1.4663,173,11980,15131,16800,---,---
04806A_0480601,P832369 TO H1993069412,1C#2SAPECN,2.02,AB N,12,172,7351,10100,10446,---,0.1834,0.5651,0.3291,1.6104,172,10134,13251,14402,---,---
0480702_0480703,P832365 TO CG199999,3-#6_CU_B,2.15, BCN,12,172,6880,9692,10000,---,0.1707,0.5951,0.2644,1.7697,172,9854,13047,14323,---,---
0480702_0480704,P832365 TO P1997469363,3-#6_CU_B,2.32, BCN,12,172,6442,8964,9255,---,0.2435,0.6235,0.3466,1.8702,172,8793,11290,12632,---,---
04808A_0480801,480-9 TO P832358,3-#4_CU_B,2.29,AB N,12,172,6705,9601,9894,---,0.1445,0.608,0.245,1.8373,172,9843,13400,14523,---,---
04808A_04809,480-9 TO P832361,3-1033A_G,2.3,ABCN,12,173,6763,9814,10105,11332,0.1049,0.6023,0.2063,1.8405,173,10260,14413,15330,14126,16643
04809_048010,P832361 TO P832372,3-1033A_G,2.42,ABCN,12,173,6567,9604,9882,11089,0.107,0.6155,0.2147,1.9046,173,9964,14110,14992,13826,16293
048010_048011,P832372 TO P931483,3-1033A_G,2.57,ABCN,12,173,6338,9352,9616,10798,0.1095,0.6322,0.2253,1.985,173,9615,13747,14589,13468,15873
048011_048012,P931483 TO P2002769421,3-1033A_G,2.72,ABCN,12,172,6126,9116,9367,10526,0.112,0.6486,0.2357,2.0644,172,9294,13406,14211,13132,15480
048012_04801201,P2002769421 TO P2003069427,3-#4_CU_B,2.78, BCN,12,172,6007,8931,9178,---,0.1296,0.6592,0.257,2.1028,172,9001,12875,13751,---,---
048012_048013,P2002769421 TO P2004169424,3-1033A_G,2.95,ABCN,12,172,5818,8766,8999,10122,0.1159,0.6746,0.2522,2.1901,172,8827,12900,13653,12633,14895
048013_04801301,P2004169424 TO CG199999,3-1033A_G,2.96,ABCN,12,172,5806,8751,8984,10105,0.1161,0.6757,0.2529,2.1955,172,8808,12879,13630,12613,14871
048013_048014,P2004169424 TO P931482,3-1033A_G,3.08,ABCN,12,172,5656,8578,8803,9905,0.1182,0.6894,0.2616,2.2617,172,8581,12628,13354,12366,14581
048014_04801401,P931482 TO P735172,3-#4_CU_C,3.19,ABCN,12,172,5489,8312,8530,9598,0.1476,0.7065,0.2971,2.3268,172,8171,11865,12699,11748,13701
048014_048015,P931482 TO P931471,3-1033A_G,3.24,ABCN,12,172,5477,8367,8582,9661,0.1208,0.7069,0.2726,2.3461,172,8309,12322,13018,12064,14228
048015_04801501,P931471 TO P735171,3-#4_CU_C,3.35,ABCN,12,172,5320,8114,8323,9369,0.1503,0.724,0.3082,2.4113,172,7924,11594,12396,11475,13388
048015_04801504,P931471 TO P931476,3-#4_CU_C,3.3,ABCN,12,172,5391,8230,8441,9503,0.1367,0.7161,0.2918,2.3812,172,8097,11920,12678,11740,13764
048015_048016,P931471 TO 480-70CF,3-1033A_G,3.4,ABCN,12,172,5305,8161,8367,9424,0.1235,0.7247,0.284,2.4324,172,8048,12024,12693,11771,13885
048016_048017,480-70CF TO P931425,3-1033A_G,3.58,ABCN,12,172,5119,7936,8132,9164,0.1267,0.7454,0.2971,2.5322,172,7765,11697,12336,11449,13507
048017_04801701,P931425 TO P931427,3-#4_CU_B,3.69,AB N,12,172,4981,7703,7894,---,0.1562,0.7631,0.3327,2.5963,172,7427,11033,11771,---,---
048017_048018,P931425 TO P931399,3-1033A_G,3.71,ABCN,12,172,4995,7784,7974,8989,0.1289,0.7599,0.3063,2.6026,172,7578,11477,12096,11233,13253
048018_048019,P931399 TO P2014169447,3-1033A_G,3.94,ABCN,12,172,4794,7535,7714,8700,0.1327,0.7852,0.3223,2.7247,172,7273,11114,11701,10876,12834
048019_048020,P2014169447 TO P931428,3-1033A_G,4.1,ABCN,12,172,4660,7365,7537,8504,0.1355,0.8033,0.3338,2.8124,172,7069,10868,11434,10633,12549
048020_048021,P931428 TO P931429,3-1033A_G,4.29,ABCN,12,172,4514,7178,7344,8289,0.1387,0.8243,0.3471,2.9136,172,6847,10596,11140,10366,12236
048021_04802101,P931429 TO P931436,3-#4_CU_B,4.4, BCN,12,172,4403,6982,7143,---,0.1692,0.8426,0.3839,2.9799,172,6574,10031,10666,---,---
048021_048022,P931429 TO P931433,3-1033A_G,4.42,ABCN,12,172,4416,7052,7212,8143,0.1409,0.8391,0.3565,2.9854,172,6698,10412,10940,10185,12023
048022_048023,P931433 TO P931402,3-1033A_G,4.49,ABCN,12,172,4365,6986,7144,8067,0.1421,0.847,0.3616,3.0236,172,6621,10316,10837,10091,11912
048023_048024,P931402 TO P931744,3-1033A_G,4.63,ABCN,12,172,4268,6859,7013,7920,0.1445,0.8627,0.3715,3.0996,172,6474,10131,10637,9909,11699
048024_04802401,P931744 TO CG199999,3-1033A_G,4.64,ABCN,12,172,4261,6850,7003,7910,0.1447,0.8639,0.3722,3.1051,172,6463,10118,10623,9896,11684
048024_048025,P931744 TO P931749,3-1033A_G,4.78,ABCN,12,172,4171,6732,6881,7774,0.147,0.879,0.3819,3.1785,172,6327,9946,10438,9727,11485
048025_04802501,P931749 TO P931701,3-#6_CU_B,4.91,AB N,12,172,4050,6492,6638,---,0.2042,0.9013,0.4465,3.2575,172,5975,9139,9792,---,---
048025_04802504,P931749 TO P931704,3-#6_CU_B,4.94,A CN,12,172,4025,6442,6587,---,0.216,0.906,0.4599,3.2738,172,5906,8986,9665,---,---
048025_048026,P931749 TO P931712,3-1033A_G,4.89,ABCN,12,172,4099,6636,6782,7663,0.1489,0.8918,0.3899,3.2399,172,6218,9807,10287,9590,11324
048026_048027,P931712 TO 480-7,3-1033A_G,5.02,ABCN,12,172,4016,6526,6668,7535,0.1512,0.9069,0.3996,3.3132,172,6092,9645,10114,9432,11137
0480501_0480502,D1992269408 TO B1994669410,1C#2SAPECN,2.1, BCN,12,172,7381,9745,10112,---,0.2557,0.5601,0.3761,1.5524,172,9636,11841,13202,---,---
0480502_0480503,B1994669410 TO D1992569384,1C#2SAPECN,2.56, BCN,12,171,6420,8207,8544,---,0.4143,0.6024,0.6678,1.6663,171,7566,9104,10069,---,---
0480601_0480602,H1993069412 TO D1993069418,#2_CU_PECN,2.12,AB N,12,172,7253,9911,10256,---,0.2034,0.5702,0.3663,1.6189,172,9810,12739,13872,---,---
0480601_0480603,H1993069412 TO H1989969427,#2_CU_PECN,2.44,AB N,12,172,6944,9327,9667,---,0.2651,0.5861,0.4811,1.645,172,8913,11359,12408,---,---
0480603_0480604,H1989969427 TO D1988569432,#2_CU_PECN,2.72,AB N,12,171,6666,8822,9157,---,0.3198,0.6002,0.5829,1.6681,171,8230,10345,11305,---,---
0480604_0480605,D1988569432 TO D1985769437,1C#2SAPECN,2.88,AB N,12,171,6360,8334,8658,---,0.3746,0.6148,0.6837,1.7074,171,7611,9484,10360,---,---
0480605_0480606,D1985769437 TO H127737,1C#2SAPECN,3.09,AB N,12,171,5976,7732,8043,---,0.4472,0.6342,0.8173,1.7596,171,6914,8534,9306,---,---
0480606_0480607,H127737 TO D208580,1C#2SAPECN,3.25,AB N,12,170,5710,7324,7626,---,0.5006,0.6484,0.9155,1.798,170,6474,7946,8647,---,---
0480801_0480802,P832358 TO P832357,3-#4_CU_B,2.39,AB N,12,172,6482,9263,9547,---,0.1719,0.6245,0.2781,1.8968,172,9336,12574,13751,---,---
FU 04801201_04801201A,P2003069427,Device Conductor 20A,2.79, BCN,12,172,6007,8931,9177,---,0.1296,0.6592,0.257,2.1028,172,9001,12875,13751,---,---
FU 048019_048019A,P2014169447,Device Conductor 10A,3.95, BCN,12,172,4794,7535,7714,---,0.1327,0.7852,0.3223,2.7247,172,7273,11114,11701,---,---
FU 048023_048023A,P931402,Device Conductor 125A,4.5,ABCN,12,172,4365,6986,7144,8067,0.1421,0.847,0.3616,3.0236,172,6621,10316,10837,10091,11912
SW 048027_048027A,480-7,Device Conductor 600A,5.03,ABCN,12,172,4016,6526,6668,7535,0.1512,0.9069,0.3996,3.3132,172,6092,9645,10114,9432,11137
04801201A_04801202,P2003069427 TO D2001769435,#4_CU_PECN,3.09, BCN,12,172,5781,8455,8698,---,0.2199,0.6747,0.4187,2.1419,172,8018,11084,12064,---,---
04801202_04801203,D2001769435 TO CG199999,#4_CU_PECN,3.1, BCN,12,172,5773,8438,8680,---,0.223,0.6752,0.4243,2.1432,172,7988,11030,12010,---,---
04801202_04801204,D2001769435 TO D2000769455,#4_CU_PECN,3.34, BCN,12,171,5566,8003,8242,---,0.2977,0.688,0.5583,2.1757,171,7301,9846,10811,---,---
04801204_04801205,D2000769455 TO CG199999,#4_CU_PECN,3.35, BCN,12,171,5557,7985,8223,---,0.3008,0.6886,0.5639,2.177,171,7275,9802,10765,---,---
04801401_04801402,P735172 TO P931481,3-#4_CU_C,3.28,ABCN,12,172,5368,8118,8331,9373,0.1697,0.7194,0.3237,2.3756,172,7887,11345,12239,11320,13100
04801402_04801403,P931481 TO CG199999,3-#4_CU_C,3.29,ABCN,12,172,5354,8095,8307,9347,0.1723,0.7209,0.3269,2.3814,172,7854,11286,12186,11271,13031
04801402_04801404,P931481 TO P931480,3-#4_CU_C,3.5,ABCN,12,172,5071,7627,7828,8806,0.2276,0.7531,0.3935,2.5036,172,7223,10157,11149,10323,11729
04801404_04801405,P931480 TO P931479,3-#4_CU_C,3.6,ABCN,12,172,4947,7418,7614,8565,0.2535,0.7681,0.4248,2.5608,172,6959,9697,10711,9928,11197
04801405_04801406,P931479 TO P931478,3-#4_CU_C,3.69,ABCN,12,172,4838,7234,7427,8353,0.277,0.7818,0.4531,2.6127,172,6735,9312,10338,9593,10753
04801406_04801407,P931478 TO P931477,3-#4_CU_C,3.8,ABCN,12,172,4704,7007,7194,8091,0.3072,0.7993,0.4895,2.6794,172,6466,8857,9888,9192,10228
04801407_04801408,P931477 TO P33042,3-#4_CU_C,3.88,ABCN,12,171,4611,6848,7032,7907,0.329,0.8121,0.5158,2.7278,171,6284,8553,9582,8920,9876
04801501_04801502,P735171 TO P931472,3-#4_CU_C,3.55,ABCN,12,172,5053,7673,7872,8860,0.2035,0.755,0.3724,2.5289,172,7306,10458,11382,10534,12076
04801502_04801503,P931472 TO CG199999,3-#4_CU_C,3.56,ABCN,12,172,5040,7652,7850,8836,0.2062,0.7565,0.3755,2.5347,172,7278,10407,11335,10492,12017
04801701_04801702,P931427 TO P931432,3-#4_CU_B,3.9,AB N,12,172,4747,7299,7481,---,0.2094,0.795,0.3968,2.7118,172,6883,9992,10847,---,---
04801702_04801703,P931432 TO P931431,3-#4_CU_B,4.09,AB N,12,172,4533,6922,7097,---,0.2617,0.8263,0.4598,2.8254,172,6417,9130,10045,---,---
048019A_04801901,P2014169447 TO P105036,3-#4_CU_B,4.17, BCN,12,172,4564,7131,7302,---,0.1901,0.8196,0.3915,2.8494,172,6715,9996,10745,---,---
04802101_04802102,P931436 TO P931406,3-#4_CU_B,4.5, BCN,12,172,4309,6812,6971,---,0.196,0.8587,0.4163,3.0382,172,6351,9577,10275,---,---
04802102_04802103,P931406 TO P931407,3-#4_CU_B,4.6, BCN,12,172,4220,6650,6806,---,0.2223,0.8744,0.448,3.0953,172,6145,9166,9912,---,---
04802103_04802104,P931407 TO P931405,3-#4_CU_B,4.71, BCN,12,172,4132,6490,6642,---,0.2489,0.8904,0.4801,3.1532,172,5949,8781,9563,---,---
04802104_04802105,P931405 TO P931404,3-#4_CU_B,4.8, BCN,12,172,4050,6339,6489,---,0.2746,0.9058,0.5111,3.209,172,5771,8437,9246,---,---
04802105_04802106,P931404 TO P735163,3-#4_CU_B,4.91, BCN,12,171,3967,6184,6332,---,0.3017,0.9221,0.5438,3.2678,171,5594,8100,8928,---,---
048023A_04802301,P931402 TO P931401,3-#6_CU_B,4.54,A CN,12,172,4326,6910,7067,---,0.159,0.8536,0.3806,3.0469,172,6503,10048,10626,---,---
04802501_04802502,P931701 TO P931705,3-#6_CU_B,5.01,AB N,12,172,3963,6315,6458,---,0.246,0.9177,0.4937,3.3153,172,5738,8616,9351,---,---
04802502_04802503,P931705 TO P839193,3-#6_CU_B,5.19,AB N,12,171,3813,6002,6141,---,0.3208,0.9468,0.5781,3.4184,171,5355,7802,8624,---,---
04802504_04802505,P931704 TO P931710,3-#6_CU_B,5.1,A CN,12,171,3887,6157,6298,---,0.2835,0.9323,0.5361,3.367,171,5540,8190,8976,---,---
04802505_04802506,P931710 TO P931700,3-#6_CU_B,5.23,A CN,12,171,3785,5942,6081,---,0.3352,0.9524,0.5944,3.4383,171,5287,7661,8493,---,---
04802506_04802507,P931700 TO P931747,3-#6_CU_B,5.34,A CN,12,171,3691,5741,5877,---,0.3847,0.9717,0.6503,3.5066,171,5063,7209,8063,---,---
048027A_048028,480-7 TO P931697,3-1033A_G,5.12,ABCN,12,172,3967,6460,6599,7459,0.1526,0.9162,0.4055,3.3582,172,6018,9549,10010,9337,11026
048028_04802801,P931697 TO P2027569463,3-#4_CU_B,5.28, BCN,12,172,3845,6233,6369,---,0.1963,0.9424,0.4581,3.4531,172,5719,8901,9472,---,---
048028_048029,P931697 TO P104554,3-1033A_G,5.25,ABCN,12,172,3889,6353,6489,7336,0.155,0.9316,0.4152,3.4325,172,5898,9393,9843,9184,10847
048029_048030,P104554 TO P2026769504,3-1033A_G,5.36,ABCN,12,172,3833,6277,6411,7248,0.1567,0.9429,0.4224,3.4871,172,5813,9282,9724,9075,10718
048030_048031,P2026769504 TO P839197,3-1033A_G,5.48,ABCN,12,172,3764,6184,6314,7141,0.1588,0.9572,0.4314,3.5562,172,5710,9146,9578,8941,10561
048031_048032,P839197 TO P839244,3-1033A_G,5.64,ABCN,12,172,3682,6070,6197,7010,0.1616,0.9751,0.4428,3.6429,172,5585,8980,9400,8779,10369
048032_04803201,P839244 TO CG199999,3-1033A_G,5.65,ABCN,12,172,3677,6063,6190,7002,0.1617,0.9762,0.4435,3.6483,172,5577,8970,9389,8769,10358
048032_048033,P839244 TO P835606,3-1033A_G,5.8,ABCN,12,172,3604,5963,6086,6886,0.1642,0.9927,0.454,3.7279,172,5467,8823,9232,8624,10188
048033_048034,P835606 TO P839241,3-1033A_G,5.97,ABCN,12,172,3525,5852,5972,6758,0.1671,1.0115,0.4659,3.819,172,5346,8661,9059,8465,10001
048034_04803401,P839241 TO CG199999,3-1033A_G,5.98,ABCN,12,172,3520,5846,5966,6750,0.1673,1.0126,0.4666,3.8244,172,5339,8652,9049,8456,9990
048034_048035B,P839241 TO 480-34,3-1033A_G,6.14,ABCN,12,172,3448,5744,5861,6633,0.17,1.0306,0.478,3.9112,172,5230,8503,8890,8310,9818
FU 04801408_04801408A,P33042,Device Conductor 150A,3.89,ABCN,12,171,4611,6848,7032,7907,0.329,0.8121,0.5158,2.7278,171,6284,8553,9582,8920,9876
SW 048035B_048035,480-34,Device Conductor 600A,6.15,ABCN,12,172,3448,5744,5861,6633,0.17,1.0306,0.478,3.9112,172,5230,8503,8890,8310,9818
04801408A_04801409,P33042 TO H101126,2/0AL_PECN,3.98,ABCN,12,171,4565,6775,6958,7824,0.344,0.816,0.5589,2.7468,171,6155,8386,9380,8780,9683
04801409_04801410,H101126 TO H101125,2/0AL_PECN,4.47,ABCN,12,171,4320,6393,6566,7382,0.4244,0.8371,0.7908,2.8489,171,5533,7582,8410,8084,8755
04801410_04801411,H101125 TO D101309,1C#2SAPECN,4.71,AB N,12,170,4140,6019,6190,---,0.506,0.8588,0.9407,2.9074,170,5122,6901,7658,---,---
04801410_04801412,H101125 TO H128281,2/0AL_PECN,4.91,ABCN,12,170,4104,6059,6225,6997,0.4974,0.8562,1.0011,2.9415,170,5060,6968,7674,7531,8046
04801412_04801413,H128281 TO H126018,1C#2SAPECN,5.29, BCN,12,170,3832,5507,5668,---,0.6272,0.8908,1.2398,3.0348,170,4523,6080,6689,---,---
04801412_04801418,H128281 TO D101308,1C#2SAPECN,5.07,AB N,12,170,3985,5814,5978,---,0.5532,0.8711,1.1038,2.9816,170,4815,6557,7222,---,---
04801412_04801420,H128281 TO H128283,2/0AL_PECN,5.32,ABCN,12,170,3910,5760,5918,6651,0.5662,0.8743,1.1994,3.0289,170,4678,6470,7081,7067,7470
04801413_04801414,H126018 TO P735176,2/0AL_PECN,5.38, BCN,12,169,3791,5447,5606,---,0.6423,0.8948,1.2834,3.054,169,4451,5991,6581,---,---
04801418_04801419,D101308 TO CG199999,1C#2SAPECN,5.08,AB N,12,170,3978,5800,5963,---,0.5567,0.872,1.1101,2.9841,170,4801,6534,7196,---,---
04801420_04801421,H128283 TO H128284,2/0AL_PECN,5.66,ABCN,12,169,3756,5526,5679,6381,0.6231,0.8892,1.3632,3.101,169,4401,6107,6653,6721,7052
04801421_04801422,H128284 TO D101307,1C#2SAPECN,5.87, BCN,12,169,3618,5249,5398,---,0.6943,0.9082,1.4942,3.1522,169,4162,5704,6210,---,---
04801421_04801423,H128284 TO P1991169304,1C#2SAPECN,5.88,A CN,12,169,3610,5233,5383,---,0.6984,0.9093,1.5018,3.1552,169,4149,5682,6186,---,---
04801901_04801902,P105036 TO P105322,3-#4_CU_B,4.37, BCN,12,172,4366,6777,6941,---,0.243,0.8514,0.4553,2.9643,172,6268,9132,9966,---,---
04801902_04801903,P105322 TO CG199999,3-#4_CU_B,4.38, BCN,12,172,4356,6760,6924,---,0.2457,0.8529,0.4585,2.97,172,6247,9092,9929,---,---
04802301_04802302,P931401 TO P931403,3-#4_CU_B,4.69,A CN,12,172,4192,6669,6821,---,0.1988,0.8775,0.4286,3.1335,172,6184,9387,10062,---,---
04802301_04802307,P931401 TO P931400,3-#6_CU_B,4.65,A CN,12,172,4219,6700,6854,---,0.2053,0.8717,0.4329,3.1109,172,6198,9366,10070,---,---
04802302_04802303,P931403 TO P931743,3-#4_CU_B,4.79,A CN,12,172,4106,6510,6659,---,0.2257,0.8936,0.4611,3.1919,172,5985,8983,9707,---,---
04802303_04802304,P931743 TO P931742,3-#6_CU_B,5,A CN,12,171,3924,6135,6280,---,0.3113,0.927,0.5578,3.3101,171,5514,7991,8827,---,---
04802304_04802305,P931742 TO P2020569382,3-#6_CU_B,5.1,A CN,12,171,3837,5955,6098,---,0.3535,0.9435,0.6054,3.3683,171,5307,7571,8433,---,---
04802305_04802306,P2020569382 TO P931714,3-#6_CU_B,5.28,A CN,12,171,3689,5645,5784,---,0.4284,0.9727,0.6899,3.4717,171,4971,6917,7793,---,---
04802307_04802308,P931400 TO P931420,3-#6_CU_B,4.76,A CN,12,172,4111,6483,6634,---,0.253,0.8903,0.4867,3.1767,172,5909,8744,9536,---,---
04802308_04802309,P931420 TO P931395,3-#6_CU_B,4.88,A CN,12,171,4009,6271,6419,---,0.2998,0.9085,0.5396,3.2413,171,5649,8199,9046,---,---
04802309_04802310,P931395 TO P931396,3-#6_CU_B,5.03,A CN,12,171,3875,5992,6137,---,0.363,0.9332,0.611,3.3285,171,5328,7554,8439,---,---
04802310_04802311,P931396 TO P931397,3-#6_CU_B,5.24,A CN,12,171,3699,5623,5763,---,0.4505,0.9673,0.7098,3.4493,171,4936,6802,7691,---,---
04802311_04802312,P931397 TO P931422,3-#6_CU_B,5.43,A CN,12,170,3543,5299,5434,---,0.5325,0.9993,0.8024,3.5626,170,4615,6213,7078,---,---
04802312_04802313,P931422 TO P931398,3-#6_CU_B,5.61,A CN,12,170,3409,5023,5155,---,0.6075,1.0285,0.887,3.666,170,4354,5755,6583,---,---
04802313_04802314,P931398 TO P931423,3-#6_CU_B,5.76,A CN,12,170,3305,4812,4942,---,0.6686,1.0523,0.9561,3.7504,170,4160,5427,6220,---,---
04802314_04802315,P931423 TO P931449,3-#6_CU_B,5.85,A CN,12,170,3245,4692,4820,---,0.7053,1.0666,0.9975,3.801,170,4052,5247,6018,---,---
04802315_04802316,P931449 TO P931448,3-#6_CU_B,6.02,A CN,12,169,3129,4461,4586,---,0.7798,1.0957,1.0816,3.9039,169,3848,4915,5640,---,---
04802315_04802327,P931449 TO P931468,3-#6_CU_B,5.97,A CN,12,169,3162,4527,4652,---,0.7581,1.0872,1.0571,3.874,169,3905,5008,5746,---,---
04802316_04802317,P931448 TO P839177,3-#6_CU_B,6.18,A CN,12,169,3033,4275,4398,---,0.8444,1.1209,1.1546,3.9931,169,3687,4659,5345,---,---
04802317_04802318,P839177 TO P931391,3-#6_CU_B,6.34,A CN,12,169,2937,4093,4212,---,0.9125,1.1474,1.2315,4.0871,169,3530,4416,5062,---,---
04802317_04802322,P839177 TO P732365,3-#6_CU_B,6.36,A CN,12,169,2928,4075,4195,---,0.9192,1.1501,1.2391,4.0963,169,3515,4394,5036,---,---
04802318_04802319,P931391 TO P931419,3-#6_CU_B,6.5,A CN,12,168,2850,3929,4047,---,0.9777,1.1729,1.3051,4.1771,168,3391,4206,4815,---,---
04802319_04802320,P931419 TO P931445,3-#6_CU_B,6.6,A CN,12,168,2796,3829,3945,---,1.0203,1.1895,1.3532,4.2359,168,3307,4079,4666,---,---
04802322_04802323,P732365 TO P839130,3-#6_CU_B,6.56,A CN,12,168,2816,3867,3983,---,1.004,1.1831,1.3348,4.2134,168,3339,4127,4722,---,---
04802323_04802324,P839130 TO P839180,3-#6_CU_B,6.78,A CN,12,168,2704,3661,3775,---,1.0954,1.2188,1.438,4.3396,168,3167,3873,4422,---,---
04802323_04802326,P839130 TO P839140,3-#4_CU_B,6.62,A CN,12,168,2789,3823,3939,---,1.02,1.1927,1.3541,4.2482,168,3301,4075,4662,---,---
04802324_04802325,P839180 TO P2014669514,3-#6_CU_B,6.91,A CN,12,168,2639,3546,3658,---,1.1509,1.2404,1.5007,4.4162,168,3071,3733,4256,---,---
04802801_04802802,P2027569463 TO P2027969368,3-#4_CU_B,5.45, BCN,12,172,3732,6018,6150,---,0.2389,0.968,0.5095,3.5456,172,5454,8341,8988,---,---
04802802_04802803,P2027969368 TO P931698,3-#4_CU_B,5.56, BCN,12,171,3652,5865,5995,---,0.2702,0.9868,0.5473,3.6136,171,5273,7968,8656,---,---
04802803_04802804,P931698 TO CG199999,3-#4_CU_B,5.57, BCN,12,171,3645,5852,5982,---,0.2729,0.9883,0.5504,3.6193,171,5258,7938,8629,---,---
04802803_04802805,P931698 TO P931699,3-#4_CU_B,5.68, BCN,12,171,3574,5715,5843,---,0.3015,1.0055,0.585,3.6816,171,5103,7625,8342,---,---
04802805_04802806,P931699 TO P931702,3-#4_CU_B,5.81, BCN,12,171,3498,5568,5693,---,0.3335,1.0247,0.6236,3.751,171,4939,7301,8040,---,---
FU 04801414_04801414A,P735176,Device Conductor 10A,5.39, BCN,12,169,3791,5447,5606,---,0.6423,0.8948,1.2834,3.054,169,4451,5991,6581,---,---
FU 04801423_04801423A,P1991169304,Device Conductor 10A,5.89,A CN,12,169,3610,5233,5383,---,0.6984,0.9093,1.5018,3.1552,169,4149,5682,6186,---,---
FU 04802320_04802320A,P931445,Device Conductor 10A,6.61,A CN,12,168,2796,3829,3945,---,1.0203,1.1895,1.3532,4.2359,168,3307,4079,4666,---,---
SW 048035_048035A,480-35,Device Conductor 600A,6.16,ABCN,12,172,3448,5744,5861,6633,0.17,1.0306,0.478,3.9112,172,5230,8503,8890,8310,9818
04801414A_04801415,P735176 TO P2005569310,3-#4_CU_B,5.48, BCN,12,169,3713,5314,5471,---,0.668,0.9102,1.3143,3.1096,169,4346,5820,6402,---,---
04801415_04801416,P2005569310 TO P931486,3-#4_CU_B,5.69, BCN,12,169,3559,5053,5204,---,0.7221,0.9427,1.3796,3.2272,169,4139,5489,6052,---,---
04801416_04801417,P931486 TO P931485,3-#4_CU_B,5.84, BCN,12,169,3453,4876,5023,---,0.7616,0.9664,1.4273,3.3131,169,4000,5270,5819,---,---
04801423A_04801424,P1991169304 TO P832364,3-#6_CU_B,6.04,A CN,12,169,3479,4981,5127,---,0.7611,0.9338,1.5726,3.2418,169,3964,5351,5842,---,---
04801424_04801425,P832364 TO P832373,3-#6_CU_B,6.35,A CN,12,168,3239,4528,4668,---,0.8882,0.9833,1.7161,3.4171,168,3636,4786,5241,---,---
04801425_04801426,P832373 TO P832367,3-#6_CU_B,6.49,A CN,12,168,3135,4339,4476,---,0.9482,1.0067,1.7839,3.5,168,3499,4558,4995,---,---
04801426_04801427,P832367 TO P832368,3-#6_CU_B,6.69,A CN,12,168,3001,4096,4230,---,1.032,1.0394,1.8784,3.6156,168,3324,4274,4686,---,---
04802320A_04802321,P931445 TO D2000169499,#4_CU_PECN,6.86,A CN,12,168,2725,3684,3800,---,1.0979,1.2028,1.4923,4.2696,168,3170,3888,4419,---,---
048035A_048036,480-35 TO H2034269524,1000AXLPEP,6.25,ABCN,12,172,3443,5727,5844,6613,0.1725,1.0334,0.4853,3.9133,172,5213,8463,8849,8276,9772
048036_048037B,H2034269524 TO 480-14,1000AXLPEP,6.45,ABCN,12,172,3430,5687,5804,6566,0.1784,1.0399,0.5021,3.9182,172,5174,8371,8755,8197,9665
048037B_04803601,480-14 TO P2036869529,2/0AL_PECN,6.56,ABCN,12,172,3403,5642,5758,6515,0.1975,1.0449,0.5572,3.9425,172,5069,8185,8576,8057,9451
FU 04803601_04803601A,P2036869529,Device Conductor 150A,6.57,ABCN,12,172,3403,5642,5758,6515,0.1975,1.0449,0.5572,3.9425,172,5069,8185,8576,8057,9451
SW 048037B_048037,480-14,Device Conductor 600A,6.46,ABCN,12,172,3430,5687,5804,6566,0.1784,1.0399,0.5021,3.9182,172,5174,8370,8754,8197,9665
04803601A_04803602,P2036869529 TO 480-238GB,3-3/0AL_C,6.73,ABCN,12,172,3329,5517,5631,6371,0.2161,1.0658,0.584,4.0286,172,4928,7914,8335,7822,9138
04803602_04803603,480-238GB TO P2038569585,3-3/0AL_C,6.89,ABCN,12,171,3254,5390,5501,6224,0.2358,1.0879,0.6122,4.1193,171,4787,7646,8093,7588,8829
04803603_04803604,P2038569585 TO P835601,3-3/0AL_C,7.01,ABCN,12,171,3198,5295,5404,6114,0.2511,1.1051,0.6342,4.19,171,4683,7449,7914,7415,8602
04803604_04803605,P835601 TO P835595,3-3/0AL_C,7.16,ABCN,12,171,3132,5184,5290,5985,0.2694,1.1257,0.6606,4.275,171,4564,7225,7708,7217,8343
04803605_04803606,P835595 TO P835596,3-3/0AL_C,7.33,ABCN,12,171,3064,5067,5172,5851,0.2894,1.1482,0.6893,4.3674,171,4440,6996,7494,7013,8078
04803606_04803607,P835596 TO P835599,3-3/0AL_C,7.48,ABCN,12,171,3003,4962,5064,5730,0.3082,1.1692,0.7163,4.4541,171,4330,6792,7304,6831,7843
04803607_04803608,P835599 TO P835602,3-#4_CU_B,7.64,AB N,12,171,2934,4823,4924,---,0.3493,1.1939,0.7659,4.5434,171,4180,6467,7015,---,---
04803607_04803609,P835599 TO P835600,3-#4_CU_B,7.63, BCN,12,171,2937,4830,4931,---,0.3473,1.1927,0.7634,4.539,171,4187,6483,7029,---,---
SW 048037_048037A,480-13,Device Conductor 600A,6.47,ABCN,12,172,3430,5687,5804,6566,0.1784,1.0399,0.5021,3.9182,172,5174,8370,8754,8197,9665
SW 048037_048037C,480-15,Device Conductor 600A,6.47,ABCN,12,172,3430,5687,5804,6566,0.1784,1.0399,0.5021,3.9182,172,5174,8370,8754,8197,9665
SW 048037_048133,TS 480-T1-481,Device Conductor 600A,6.47,ABCN,12,172,3430,5687,5804,6566,0.1784,1.0399,0.5021,3.9182,172,5174,8370,8754,8197,9665
048037C_048038,480-15 TO H2035669495,1000AXLPEP,6.78,ABCN,12,172,3412,5627,5744,6497,0.1873,1.0498,0.5277,3.9256,172,5117,8234,8615,8080,9508
048038_04803801,H2035669495,2/0AL_PECN,6.79,ABCN,12,172,3409,5623,5740,6493,0.189,1.0502,0.5325,3.9277,172,5108,8218,8599,8068,9490
048038_048039,H2035669495 TO H2035069430,1000AXLPEP,7.37,ABCN,12,172,3376,5515,5633,6368,0.2044,1.0686,0.5766,3.9397,172,5009,7985,8358,7865,9220
048039_04803901,H2035069430 TO P237102,1C#2SAPECN,7.47, BCN,12,171,3339,5430,5547,---,0.2411,1.0784,0.644,3.9661,171,4864,7661,8081,---,---
048039_04803904,H2035069430,1C#2SAPECN,7.38,A CN,12,172,3373,5507,5625,---,0.2079,1.0695,0.5829,3.9422,172,4996,7954,8332,---,---
048039_048040,H2035069430 TO H111048,1000AXLPEP,7.68,ABCN,12,172,3357,5456,5574,6300,0.2136,1.0788,0.6029,3.9473,172,4953,7857,8225,7754,9072
048040_04804001,H111048 TO D121426,2/0AL_PECN,7.74,ABCN,12,171,3343,5434,5552,6274,0.2234,1.0813,0.6311,3.9598,171,4903,7771,8141,7689,8973
048040_048041,H111048 TO H111049,1000AXLPEP,8.26,ABCN,12,171,3323,5352,5471,6180,0.2302,1.0971,0.6504,3.9611,171,4855,7634,7994,7561,8815
048041_048042A,H111049 TO 480-21,1000AXLPEP,8.6,ABCN,12,171,3302,5291,5411,6110,0.2403,1.1082,0.6792,3.9694,171,4797,7505,7859,7448,8666
FU 04803801_04803801A,H2035669495,Device Conductor 18A,6.8, B N,12,172,3409,---,---,---,0.189,1.0502,0.5325,3.9277,172,5107,---,---,---,---
FU 04803901_04803901A,P237102,Device Conductor 25A,7.48, BCN,12,171,3339,5430,5547,---,0.2411,1.0784,0.644,3.9661,171,4864,7661,8081,---,---
FU 04803904_04803904A,H2035069430,Device Conductor 30A,7.39,A  N,12,172,3373,---,---,---,0.2079,1.0696,0.5829,3.9422,172,4996,---,---,---,---
FU 04803904_04803904B,H2035069430,Device Conductor 18A,7.39,  CN,12,172,3373,---,---,---,0.2079,1.0696,0.5829,3.9422,172,4996,---,---,---,---
FU 04804001_04804001A,D121426,Device Conductor 150A,7.75,ABCN,12,171,3343,5434,5552,6274,0.2234,1.0814,0.6311,3.9598,171,4903,7771,8141,7689,8973
SW 048042A_048042,480-21,Device Conductor 600A,8.61,ABCN,12,171,3302,5291,5411,6110,0.2403,1.1082,0.6792,3.9694,171,4797,7505,7859,7448,8666
04803801_04803802,H2035669495 TO D2035069479,2/0AL_PECN,6.93,ABCN,12,172,3375,5566,5682,6427,0.2134,1.0566,0.6029,3.9587,172,4976,7989,8378,7894,9225
04803801A_04803810,H2035669495 TO D2035669500,1C#2SAPECN,6.89, B N,12,172,3377,---,---,---,0.2298,1.0635,0.5732,3.941,172,4976,---,---,---,---
04803901A_04803902,P237102 TO P37013,3-#4_CU_B,7.55, BCN,12,171,3303,5362,5479,---,0.2583,1.0887,0.6647,4.0035,171,4783,7486,7934,---,---
04803902_04803903,P37013 TO P37014,3-#4_CU_B,7.68, BCN,12,171,3236,5235,5349,---,0.2913,1.1086,0.7046,4.0752,171,4635,7170,7662,---,---
04803904A_04803905,H2035069430 TO D121427,1C#2SAPECN,7.44,A  N,12,171,3354,---,---,---,0.2315,1.0773,0.6065,3.9499,171,4921,---,---,---,---
04803904B_04803906,H2035069430 TO D2035069442,1C#2SAPECN,7.46,  CN,12,171,3346,---,---,---,0.2412,1.0804,0.6162,3.9531,171,4892,---,---,---,---
04804001A_04804002,D121426 TO H111048,2/0AL_PECN,7.81,ABCN,12,171,3330,5412,5529,6249,0.2332,1.0839,0.6594,3.9723,171,4853,7686,8058,7624,8875
04804002_04804003,H111048 TO D204354,1C#2SAPECN,7.95,ABCN,12,171,3282,5304,5420,6124,0.2795,1.0963,0.7444,4.0055,171,4679,7306,7728,7330,8437
04804002_04804004,H111048 TO D121425,1C#2SAPECN,8.21,ABCN,12,171,3188,5090,5205,5877,0.3682,1.1199,0.9076,4.0692,171,4374,6659,7140,6816,7690
04804002_04804005,H111048 TO H111047,1C#2SAPECN,8.27, B N,12,171,3166,---,---,---,0.4327,1.1489,0.8588,4.0373,171,4306,---,---,---,---
04804005_04804007,H111047 TO H111046,1C#2SAPECN,8.83, B N,12,169,2958,---,---,---,0.6808,1.2298,1.1069,4.1181,169,3760,---,---,---,---
04804007_04804008,H111046 TO D121423,1C#2SAPECN,8.97, B N,12,169,2908,---,---,---,0.7413,1.2495,1.1674,4.1378,169,3645,---,---,---,---
FU 04803802_04803802A,D2035069479,Device Conductor 80A,6.94,ABCN,12,172,3375,5566,5682,6427,0.2134,1.0566,0.6029,3.9587,172,4976,7989,8378,7894,9225
FU 04804005_04804005A,H111047,Device Conductor 30A,8.28, B N,12,171,3166,---,---,---,0.4327,1.1489,0.8588,4.0373,171,4306,---,---,---,---
SW 048042_005138,TS 51-T3-480,Device Conductor 600A,8.62,ABCN,12,171,3302,5291,5410,6110,0.2403,1.1082,0.6792,3.9694,171,4797,7505,7859,7448,8666
SW 048042_048042B,480-22,Device Conductor 600A,8.62,ABCN,12,171,3302,5291,5410,6110,0.2403,1.1082,0.6792,3.9694,171,4797,7505,7859,7448,8666
SW 048042_048042D,480-23,Device Conductor 600A,8.62,ABCN,12,171,3302,5291,5410,6110,0.2403,1.1082,0.6792,3.9694,171,4797,7505,7859,7448,8666
04803802A_04803803,D2035069479 TO H2035069477,2/0AL_PECN,7.13,ABCN,12,171,3332,5494,5609,6344,0.2437,1.0646,0.6901,3.9971,171,4821,7720,8115,7688,8914
04803803_04803804,H2035069477 TO D2033469460,2ALPECNPID,7.38,A CN,12,171,3306,5354,5470,---,0.3261,1.0721,0.6901,3.9974,171,4683,7122,7749,---,---
04803804_04803805,D2033469460 TO CG199999,2ALPECNPID,7.39,A CN,12,171,3305,5348,5464,---,0.3294,1.0724,0.6901,3.9974,171,4678,7100,7734,---,---
04803804_04803806,D2033469460 TO D2029969425,2ALPECNPID,7.89,A CN,12,171,3249,5021,5138,---,0.4953,1.0876,0.6901,3.9979,171,4419,6104,6989,---,---
04803806_04803807,D2029969425 TO CG199999,1C#2SAPECN,7.9,A CN,12,171,3245,5011,5129,---,0.4988,1.0885,0.6964,4.0004,171,4408,6084,6967,---,---
04803806_04803808,D2029969425 TO D2029069409,1C#2SAPECN,8.24,A CN,12,170,3115,4700,4816,---,0.6142,1.1193,0.9087,4.0833,170,4051,5474,6263,---,---
04803808_04803809,D2029069409 TO D2031269438,1C#2SAPECN,8.74,A CN,12,169,2923,4268,4382,---,0.7865,1.1652,1.2256,4.207,169,3605,4753,5405,---,---
04804005A_04804006,H111047 TO D121424,1C#2SAPECN,8.42, B N,12,170,3113,---,---,---,0.4962,1.1697,0.9224,4.058,170,4154,---,---,---,---
048042B_048043,480-22 TO H111049,750APEPJ,8.97,ABCN,12,171,3280,5226,5346,6035,0.2521,1.12,0.7153,3.9792,171,4730,7365,7710,7327,8505
048042D_04804201,480-23 TO P237101,1C#2SAPECN,8.97,A CN,12,171,3180,5021,5138,---,0.3588,1.1398,0.8972,4.0546,171,4380,6631,7079,---,---
048043_048044,H111049 TO H125117,1000AXLPEP,9.81,ABCN,12,171,3230,5085,5206,5872,0.2765,1.147,0.7852,3.9994,171,4597,7079,7409,7074,8174
048044_04804401,H125117 TO P931672,2/0AL_PECN,10.17,ABCN,12,171,3147,4957,5074,5724,0.3365,1.1627,0.9581,4.0755,171,4335,6661,6991,6746,7691
048044_048045,H125117 TO H125119,1000AXLPEP,10.44,ABCN,12,171,3194,4984,5105,5755,0.2948,1.1672,0.8376,4.0145,171,4502,6878,7196,6896,7942
048045_048046,H125119 TO H125120,1000AXLPEP,11.03,ABCN,12,171,3161,4893,5014,5650,0.3118,1.1859,0.8861,4.0286,171,4417,6701,7008,6738,7738
048046_04804601,H125120 TO P2044769207,1C#2SAPECN,11.29, BCN,12,170,3071,4710,4829,---,0.4001,1.2094,1.0487,4.092,170,4142,6154,6514,---,---
048046_048047,H125120 TO H125367,1000AXLPEP,11.58,ABCN,12,171,3130,4810,4932,5554,0.3277,1.2035,0.9318,4.0418,171,4340,6543,6839,6596,7555
048047_04804701,H125367 TO P198587,2/0AL_PECN,11.79,ABCN,12,170,3081,4739,4859,5472,0.3633,1.2128,1.0343,4.0869,170,4196,6324,6618,6422,7302
048047_04804797,H125367 TO P37282,2/0AL_PECN,11.81,ABCN,12,170,3076,4732,4851,5464,0.3668,1.2137,1.0443,4.0913,170,4183,6303,6597,6405,7278
048047_048048,H125367 TO H125122,1000AXLPEP,12.09,ABCN,12,171,3101,4736,4858,5469,0.3424,1.2197,0.9739,4.0539,171,4271,6403,6690,6470,7394
048048_04804801,H125122 TO D198505,2/0AL_PECN,12.14,ABCN,12,171,3090,4720,4841,5450,0.3507,1.2219,0.9978,4.0645,171,4237,6353,6639,6430,7336
048048_048049,H125122 TO 480-36,1000AXLPEP,12.27,ABCN,12,171,3091,4710,4832,5438,0.3478,1.2256,0.9891,4.0583,171,4246,6354,6637,6425,7337
FU 04804201_04804201A,P237101,Device Conductor 15A,8.98,A CN,12,171,3180,5021,5138,---,0.3588,1.1398,0.8972,4.0546,171,4380,6631,7079,---,---
FU 04804601_04804601A,P2044769207,Device Conductor 75A,11.3, BCN,12,170,3071,4710,4829,---,0.4001,1.2095,1.0487,4.092,170,4142,6154,6514,---,---
FU 04804701_04804701A,P198587,Device Conductor 150A,11.8,ABCN,12,170,3081,4739,4859,5472,0.3633,1.2128,1.0343,4.0869,170,4196,6323,6618,6422,7302
FU 04804797_04804797A,P37282,Device Conductor 150A,11.82,ABCN,12,170,3076,4732,4851,5464,0.3668,1.2137,1.0443,4.0913,170,4183,6303,6597,6405,7278
FU 04804801_04804801A,D198505,Device Conductor 100A,12.15,ABCN,12,171,3090,4720,4841,5450,0.3507,1.2219,0.9978,4.0645,171,4237,6353,6639,6430,7336
SW 04804401_04804401A,BRGD,Device Conductor 300A,10.18,ABCN,12,171,3147,4957,5074,5724,0.3365,1.1627,0.9581,4.0756,171,4335,6661,6990,6746,7691
SW 048049_048049A,480-36,Device Conductor 900A,12.28,ABCN,12,171,3090,4709,4831,5437,0.3478,1.2259,0.9891,4.0594,171,4245,6353,6636,6424,7336
04804201A_04804202,P237101 TO P37007,3-#4_CU_B,9.08,A CN,12,171,3129,4927,5042,---,0.3848,1.1554,0.9286,4.1111,171,4280,6428,6898,---,---
04804201A_04804205,P237101 TO P37006,3-#4_CU_B,9.07,A CN,12,171,3134,4936,5052,---,0.3822,1.1539,0.9255,4.1054,171,4290,6448,6916,---,---
04804202_04804203,P37007 TO P37008,3-#4_CU_B,9.15,A CN,12,170,3091,4856,4971,---,0.4047,1.1673,0.9525,4.1542,170,4207,6282,6765,---,---
04804203_04804204,P37008 TO P37009,3-#4_CU_B,9.28,A CN,12,170,3028,4739,4851,---,0.4387,1.1878,0.9935,4.2281,170,4087,6044,6547,---,---
04804205_04804206,P37006 TO P37005,3-#4_CU_B,9.22,A CN,12,170,3059,4795,4909,---,0.4222,1.1778,0.9736,4.1922,170,4144,6157,6652,---,---
04804206_04804207,P37005 TO P2040769482,3-#4_CU_B,9.37,A CN,12,170,2987,4662,4773,---,0.4616,1.2015,1.0211,4.2778,170,4010,5893,6407,---,---
04804401A_04804402,P931672 TO P931671,3-#6_CU_C,10.32,ABCN,12,170,3069,4806,4921,5550,0.394,1.1845,1.023,4.1563,170,4159,6273,6669,6427,7244
04804402_04804403,P931671 TO P931673,3-#4_CU_C,10.49,ABCN,12,170,2991,4665,4778,5387,0.4371,1.2096,1.075,4.2515,170,4011,5979,6407,6170,6904
04804402_04804524,P931671 TO P931670,3-#6_CU_C,10.4,ABCN,12,170,3028,4725,4839,5456,0.4256,1.1965,1.0587,4.2006,170,4068,6077,6501,6262,7017
04804403_04804404,P931673 TO P932791,3-#4_CU_C,10.61,ABCN,12,170,2935,4564,4675,5270,0.469,1.2281,1.1135,4.322,170,3908,5778,6224,5993,6672
04804404_04804405,P932791 TO P932793,3-#4_CU_C,10.74,ABCN,12,170,2874,4453,4562,5142,0.505,1.249,1.1568,4.4015,170,3797,5565,6028,5803,6426
04804405_04804406,P932793 TO P932792,3-#4_CU_C,10.88,ABCN,12,170,2814,4344,4451,5017,0.5417,1.2704,1.2011,4.4827,170,3691,5363,5837,5621,6193
04804406_04804407,P932792 TO P932794,3-#4_CU_C,11.03,ABCN,12,170,2755,4237,4342,4892,0.5793,1.2923,1.2464,4.5657,170,3587,5170,5653,5445,5970
04804407_04804408,P932794 TO P932790,3-#4_CU_C,11.12,ABCN,12,169,2718,4169,4272,4814,0.6038,1.3065,1.276,4.62,169,3523,5051,5537,5336,5833
04804408_04804409,P932790 TO P932777,3-#4_CU_C,11.31,ABCN,12,169,2643,4033,4134,4657,0.6546,1.3361,1.3373,4.7322,169,3396,4821,5311,5122,5567
04804524_04804525,P931670 TO P932787,3-#6_CU_C,10.59,ABCN,12,170,2923,4516,4627,5215,0.5079,1.2277,1.1516,4.3162,170,3847,5614,6089,5867,6483
04804525_04804526,P932787 TO CG199999,3-#6_CU_C,10.6,ABCN,12,170,2918,4506,4617,5203,0.512,1.2292,1.1563,4.322,170,3836,5592,6069,5848,6457
04804525_04804527,P932787 TO P932788,3-#6_CU_C,10.73,ABCN,12,170,2852,4372,4481,5048,0.5668,1.25,1.2182,4.3989,170,3702,5321,5817,5610,6144
04804601A_04804602,P2044769207 TO P933584,3-#4_CU_B,11.44, BCN,12,170,3002,4589,4706,---,0.4378,1.232,1.094,4.1737,170,4013,5904,6292,---,---
04804602_04804603,P933584 TO P933585,3-#4_CU_B,11.56, BCN,12,170,2945,4489,4604,---,0.47,1.2514,1.1329,4.2437,170,3909,5704,6111,---,---
04804603_04804604,P933585 TO P933586,3-#4_CU_B,11.7, BCN,12,170,2882,4378,4491,---,0.5067,1.2734,1.1771,4.3234,170,3796,5491,5915,---,---
04804604_04804605,P933586 TO P931675,3-#4_CU_B,11.91, BCN,12,170,2792,4218,4329,---,0.5621,1.3066,1.2439,4.4438,170,3637,5197,5639,---,---
04804604_04804606,P933586 TO P194940,3-#6_CU_B,11.82, BCN,12,170,2822,4260,4372,---,0.5577,1.2933,1.2348,4.3939,170,3673,5245,5691,---,---
04804606_04804607,P194940 TO P933605,3-#6_CU_B,11.95, BCN,12,169,2760,4139,4248,---,0.6118,1.3143,1.2958,4.4685,169,3551,5006,5467,---,---
04804607_04804608,P933605 TO P933606,3-#6_CU_B,12.09, BCN,12,169,2697,4015,4123,---,0.6687,1.3365,1.3601,4.5471,169,3431,4776,5245,---,---
04804608_04804609,P933606 TO P1699869273,3-#6_CU_B,12.26, BCN,12,169,2620,3864,3970,---,0.7406,1.3646,1.4413,4.6463,169,3289,4512,4984,---,---
04804609_04804610,P1699869273 TO P1697969183,3-#6_CU_B,12.44, BCN,12,168,2542,3713,3817,---,0.8166,1.3942,1.5271,4.7512,168,3151,4263,4731,---,---
04804610_04804611,P1697969183 TO P1696069181,3-#6_CU_B,12.63, BCN,12,168,2467,3568,3669,---,0.894,1.4244,1.6145,4.8581,168,3021,4034,4493,---,---
04804611_04804612,P1696069181 TO P933603,3-#6_CU_B,12.81, BCN,12,168,2398,3434,3534,---,0.969,1.4536,1.6992,4.9616,168,2905,3834,4282,---,---
04804612_04804613,P933603 TO P733352,3-#6_CU_B,12.94, BCN,12,168,2350,3344,3442,---,1.0226,1.4745,1.7597,5.0355,168,2827,3703,4141,---,---
04804613_04804614,P733352 TO P733349,3-#6_CU_B,13.09, BCN,12,167,2294,3238,3335,---,1.0879,1.5,1.8334,5.1257,167,2738,3554,3980,---,---
04804614_04804615,P733349 TO P733353,3-#6_CU_B,13.23, BCN,12,167,2246,3149,3244,---,1.1459,1.5226,1.8989,5.2057,167,2663,3432,3846,---,---
04804701A_04804702,P198587 TO P733362,3-#4_CU_C,11.86,ABCN,12,170,3055,4695,4813,5421,0.3774,1.221,1.0513,4.1181,170,4146,6224,6533,6337,7187
04804702_04804703,P733362 TO P733334,3-#4_CU_C,11.99,ABCN,12,170,2993,4589,4706,5299,0.4116,1.2409,1.0926,4.1937,170,4028,5993,6334,6138,6920
04804702_04804791,P733362 TO P733369,3-#6_CU_B,11.95,A CN,12,170,3006,4603,4720,---,0.415,1.2357,1.0938,4.17,170,4039,5995,6342,---,---
04804703_04804704,P733334 TO P933569,3-#4_CU_C,12.03,ABCN,12,170,2975,4558,4674,5263,0.4218,1.2469,1.1049,4.2162,170,3995,5927,6277,6081,6844
04804704_04804705,P933569 TO P733333,3-#4_CU_C,12.18,ABCN,12,170,2906,4441,4554,5128,0.4614,1.2699,1.1525,4.3036,170,3868,5685,6062,5870,6564
04804705_04804706,P733333 TO P733351,3-#4_CU_C,12.34,ABCN,12,170,2833,4314,4425,4981,0.5057,1.2956,1.206,4.4016,170,3736,5434,5835,5648,6275
04804705_04804782,P733333 TO P733332,3-#6_CU_B,12.24,AB N,12,170,2875,4380,4493,---,0.4875,1.2801,1.1821,4.3398,170,3802,5548,5942,---,---
04804706_04804707,P733351 TO P733359,3-#6_CU_C,12.5,ABCN,12,169,2760,4173,4282,4818,0.5701,1.32,1.2787,4.492,169,3587,5136,5565,5390,5931
04804707_04804708,P733359 TO P933614,3-#6_CU_B,12.62, BCN,12,169,2702,4060,4167,---,0.6224,1.3404,1.3378,4.5642,169,3474,4914,5357,---,---
04804707_04804711,P733359 TO P733358,3-#6_CU_C,12.67,ABCN,12,169,2680,4018,4124,4639,0.6432,1.3477,1.3612,4.5947,169,3431,4832,5280,5121,5580
04804708_04804709,P933614 TO P933613,3-#6_CU_B,12.74, BCN,12,169,2648,3954,4060,---,0.6728,1.3601,1.3946,4.6338,169,3371,4717,5168,---,---
04804709_04804710,P933613 TO P933612,3-#6_CU_B,12.88, BCN,12,169,2590,3839,3943,---,0.7294,1.3822,1.4586,4.712,169,3263,4512,4967,---,---
04804711_04804712,P733358 TO P733357,3-#6_CU_C,12.82,ABCN,12,169,2614,3890,3994,4491,0.706,1.3716,1.4322,4.6829,169,3307,4597,5053,4909,5308
04804712_04804713,P733357 TO P733356,3-#6_CU_C,12.95,ABCN,12,169,2558,3782,3885,4367,0.7608,1.3923,1.494,4.7598,169,3205,4409,4867,4736,5091
04804712_04804757,P733357 TO P933611,3-#4_CU_C,12.91,ABCN,12,169,2580,3832,3935,4424,0.7299,1.3854,1.461,4.7356,169,3253,4505,4960,4821,5201
04804713_04804714,P733356 TO CG199999,3-#6_CU_C,12.96,ABCN,12,169,2554,3774,3876,4357,0.765,1.3939,1.4988,4.7657,169,3198,4395,4853,4723,5075
04804713_04804715,P733356 TO P933593,3-#6_CU_C,13,ABCN,12,169,2540,3746,3848,4325,0.7796,1.3994,1.5152,4.7862,169,3172,4348,4806,4679,5021
04804715_04804716,P933593 TO P933592,3-#6_CU_C,13.14,ABCN,12,168,2484,3638,3738,4200,0.8372,1.4213,1.5803,4.8671,168,3073,4170,4625,4513,4815
04804716_04804717,P933592 TO P733355,3-#6_CU_C,13.27,ABCN,12,168,2432,3537,3637,4085,0.8927,1.4423,1.643,4.945,168,2984,4012,4462,4363,4632
04804716_04804753,P933592 TO P4406,3-#6_CU_B,13.3, BCN,12,168,2419,3511,3610,---,0.9067,1.4484,1.6588,4.9631,168,2962,3972,4421,---,---
04804717_04804718,P733355 TO P933594,3-#6_CU_C,13.36,ABCN,12,168,2397,3472,3570,4009,0.9304,1.4566,1.6855,4.998,168,2926,3910,4356,4266,4515
04804718_04804719,P933594 TO P933588,3-#6_CU_C,13.44,ABCN,12,168,2367,3413,3510,3941,0.965,1.4697,1.7246,5.0466,168,2874,3822,4263,4180,4413
04804719_04804720,P933588 TO P933598,3-#6_CU_B,13.58,AB N,12,167,2319,3321,3417,---,1.0202,1.4912,1.787,5.1229,167,2796,3688,4120,---,---
04804719_04804722,P933588 TO P933596,3-#6_CU_C,13.58,ABCN,12,167,2315,3315,3411,3828,1.0242,1.4921,1.7915,5.1298,167,2790,3679,4111,4041,4248
04804720_04804721,P933598 TO P933590,3-#6_CU_B,13.7,AB N,12,167,2276,3240,3335,---,1.0707,1.5109,1.844,5.1926,167,2728,3573,3996,---,---
04804722_04804723,P933596 TO P733370,3-#6_CU_C,13.63,ABCN,12,167,2299,3285,3380,3793,1.0431,1.4993,1.8129,5.1564,167,2764,3635,4064,3998,4198
04804723_04804724,P733370 TO P2026969142,3-#6_CU_B,13.78,A CN,12,167,2249,3189,3283,---,1.1042,1.5231,1.8818,5.2407,167,2684,3501,3918,---,---
04804723_04804732,P733370 TO P933624,3-#6_CU_C,13.73,ABCN,12,167,2264,3218,3313,3716,1.086,1.5155,1.8612,5.2165,167,2708,3541,3962,3905,4089
04804724_04804725,P2026969142 TO CG199999,3-#6_CU_B,13.79,A CN,12,167,2246,3183,3277,---,1.1084,1.5248,1.8866,5.2464,167,2679,3492,3909,---,---
04804724_04804726,P2026969142 TO P933625,3-#6_CU_B,13.92,A CN,12,167,2202,3101,3194,---,1.1632,1.5461,1.9485,5.3221,167,2611,3380,3786,---,---
04804726_04804727,P933625 TO P933627,3-#6_CU_B,13.97,A CN,12,167,2184,3067,3159,---,1.1866,1.5553,1.9749,5.3544,167,2583,3334,3736,---,---
04804727_04804728,P933627 TO P933618,3-#6_CU_B,14.31,A CN,12,166,2080,2874,2963,---,1.3284,1.6106,2.135,5.5502,166,2425,3082,3455,---,---
04804728_04804729,P933618 TO P933620,3-#6_CU_B,14.57,A CN,12,166,2007,2743,2830,---,1.4339,1.6517,2.2541,5.6957,166,2319,2917,3270,---,---
04804729_04804730,P933620 TO P933615,3-#6_CU_B,14.82,A CN,12,165,1940,2623,2708,---,1.539,1.6927,2.3728,5.8408,165,2222,2769,3102,---,---
04804730_04804731,P933615 TO P933619,3-#6_CU_B,14.97,A CN,12,165,1900,2553,2637,---,1.6039,1.718,2.4461,5.9304,165,2166,2685,3007,---,---
04804732_04804733,P933624 TO P933626,3-#6_CU_C,13.81,ABCN,12,167,2237,3168,3262,3658,1.119,1.5281,1.8985,5.2629,167,2665,3471,3886,3835,4008
04804733_04804734,P933626 TO P933600,3-#6_CU_C,13.96,ABCN,12,167,2187,3075,3167,3550,1.1827,1.5522,1.9705,5.3524,167,2587,3344,3746,3707,3861
04804734_04804735,P933600 TO P933601,3-#6_CU_C,14.07,ABCN,12,167,2155,3015,3106,3481,1.2251,1.5683,2.0183,5.4119,167,2538,3264,3658,3627,3769
04804735_04804736,P933601 TO P933602,3-#6_CU_C,14.17,ABCN,12,166,2122,2955,3045,3412,1.2695,1.5851,2.0685,5.4742,166,2488,3184,3570,3545,3677
04804736_04804737,P933602 TO P1688069170,3-#6_CU_C,14.36,ABCN,12,166,2065,2851,2940,3292,1.349,1.6152,2.1582,5.5859,166,2403,3051,3421,3409,3523
04804737_04804738,P1688069170 TO P1686769176,3-#4_CU_C,14.48,ABCN,12,166,2036,2805,2892,3238,1.3811,1.6339,2.1969,5.6567,166,2365,2995,3359,3349,3459
04804738_04804739,P1686769176 TO P735857,3-#4_CU_C,14.61,ABCN,12,166,2006,2758,2844,3185,1.4141,1.6531,2.2368,5.7298,166,2326,2940,3297,3291,3395
04804739_04804740,P735857 TO P735819,3-#4_CU_C,14.76,ABCN,12,166,1973,2705,2790,3124,1.4529,1.6757,2.2835,5.8155,166,2282,2877,3227,3224,3322
04804740_04804741,P735819 TO P735827,3-#4_CU_C,14.91,ABCN,12,165,1939,2651,2735,3062,1.494,1.6996,2.3331,5.9064,165,2238,2814,3157,3156,3249
04804741_04804742,P735827 TO P104540,3-#4_CU_C,15.07,ABCN,12,165,1906,2601,2683,3003,1.5344,1.723,2.3818,5.9956,165,2195,2754,3090,3092,3181
04804753_04804754,P4406 TO P4420,3-#6_CU_B,13.43, BCN,12,168,2373,3423,3521,---,0.9574,1.4681,1.7161,5.0331,168,2885,3839,4281,---,---
04804754_04804755,P4420 TO P933595,3-#6_CU_B,13.54, BCN,12,168,2333,3346,3442,---,1.0038,1.4862,1.7684,5.0971,168,2819,3725,4159,---,---
04804755_04804756,P933595 TO CG199999,3-#6_CU_B,13.55, BCN,12,168,2329,3339,3435,---,1.008,1.4879,1.7731,5.1028,168,2813,3715,4148,---,---
04804757_04804758,P933611 TO P933610,3-#4_CU_C,13.03,ABCN,12,169,2539,3760,3862,4341,0.7603,1.4031,1.4976,4.8029,169,3187,4392,4847,4714,5071
04804758_04804759,P933610 TO P933609,3-#4_CU_C,13.09,ABCN,12,169,2518,3722,3823,4298,0.7765,1.4126,1.5172,4.8388,169,3153,4334,4788,4658,5004
04804759_04804760,P933609 TO P933608,3-#4_CU_C,13.15,ABCN,12,168,2496,3686,3786,4256,0.7927,1.422,1.5367,4.8744,168,3119,4278,4731,4604,4939
04804760_04804761,P933608 TO P933607,3-#4_CU_C,13.27,ABCN,12,168,2456,3615,3714,4174,0.8245,1.4405,1.575,4.9447,168,3056,4171,4621,4501,4816
04804761_04804762,P933607 TO P933587,3-#4_CU_C,13.48,ABCN,12,168,2388,3498,3594,4039,0.8798,1.4726,1.6417,5.0669,168,2951,3997,4442,4332,4616
04804762_04804763,P933587 TO P733597,3-#4_CU_C,13.54,ABCN,12,168,2370,3468,3564,4004,0.8945,1.4812,1.6595,5.0995,168,2924,3954,4396,4289,4565
04804763_04804764,P733597 TO P2044169099,3-#4_CU_C,13.68,ABCN,12,168,2329,3396,3490,3921,0.9304,1.5021,1.7028,5.1788,168,2861,3850,4288,4188,4446
04804764_04804765,P2044169099 TO P933622,3-#4_CU_B,13.86,AB N,12,168,2275,3302,3394,---,0.9789,1.5312,1.7613,5.2842,168,2780,3718,4148,---,---
04804764_04804774,P2044169099 TO P933621,3-#4_CU_C,13.74,ABCN,12,168,2311,3365,3459,3886,0.946,1.5111,1.7216,5.2133,168,2834,3807,4242,4145,4396
04804765_04804766,P933622 TO P2041269097,3-#4_CU_B,13.98,AB N,12,167,2241,3243,3335,---,1.0101,1.5499,1.7988,5.3519,167,2730,3638,4062,---,---
04804766_04804767,P2041269097 TO CG199999,3-#4_CU_B,13.99,AB N,12,167,2238,3238,3330,---,1.0127,1.5514,1.802,5.3576,167,2726,3631,4055,---,---
04804766_04804768,P2041269097 TO P933623,3-#4_CU_B,14.04,AB N,12,167,2225,3215,3306,---,1.0256,1.5592,1.8176,5.3856,167,2706,3599,4020,---,---
04804768_04804769,P933623 TO P733350,3-#4_CU_B,14.21,AB N,12,167,2179,3136,3225,---,1.0703,1.586,1.8714,5.4826,167,2638,3492,3905,---,---
04804769_04804770,P733350 TO P2037469094,3-#4_CU_B,14.39,AB N,12,167,2133,3058,3145,---,1.1166,1.6137,1.9272,5.5831,167,2572,3388,3792,---,---
04804770_04804771,P2037469094 TO P933599,3-#4_CU_B,14.58,AB N,12,167,2085,2975,3061,---,1.1677,1.6444,1.9889,5.6941,167,2502,3279,3674,---,---
04804771_04804772,P933599 TO P1694069084,3-#4_CU_B,14.77,AB N,12,167,2040,2899,2984,---,1.217,1.674,2.0484,5.8013,167,2439,3181,3567,---,---
04804772_04804773,P1694069084 TO P1695469087,3-#4_CU_B,14.86,AB N,12,166,2020,2864,2948,---,1.2403,1.688,2.0764,5.8519,166,2410,3136,3518,---,---
04804774_04804775,P933621 TO P933573,3-#4_CU_C,13.96,ABCN,12,167,2246,3253,3345,3757,1.0058,1.5459,1.7937,5.3455,167,2736,3650,4076,3989,4215
04804774_04804781,P933621 TO CG199999,3-#4_CU_C,13.75,ABCN,12,168,2308,3360,3454,3880,0.9486,1.5127,1.7247,5.2191,168,2830,3800,4235,4138,4388
04804775_04804776,P933573 TO P933572,3-#4_CU_C,14.15,ABCN,12,167,2196,3168,3258,3658,1.0538,1.5738,1.8516,5.4515,167,2663,3533,3951,3872,4080
