Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
04804776_04804777,P933572 TO P2043169078,3-#4_CU_B,14.37, BCN,12,167,2137,3067,3155,---,1.1127,1.6091,1.9225,5.5794,167,2577,3398,3805,---,---
04804777_04804778,P2043169078 TO P2045669069,3-#4_CU_B,14.5, BCN,12,167,2105,3012,3098,---,1.1464,1.6294,1.9632,5.6526,167,2531,3326,3726,---,---
04804778_04804779,P2045669069 TO P2046869074,3-#4_CU_B,14.67, BCN,12,167,2063,2940,3025,---,1.1917,1.6565,2.0178,5.751,167,2471,3232,3624,---,---
04804779_04804780,P2046869074 TO P2047569077,3-#4_CU_B,14.73, BCN,12,167,2050,2918,3003,---,1.206,1.6651,2.0351,5.7821,167,2453,3204,3593,---,---
04804782_04804783,P733332 TO P933582,3-#6_CU_B,12.32,AB N,12,170,2833,4298,4410,---,0.5234,1.2941,1.2226,4.3893,170,3715,5371,5783,---,---
04804783_04804784,P933582 TO P933581,3-#6_CU_B,12.44,AB N,12,169,2775,4187,4296,---,0.5733,1.3135,1.2789,4.4582,169,3600,5140,5572,---,---
04804784_04804785,P933581 TO P933568,3-#6_CU_B,12.57,AB N,12,169,2719,4075,4184,---,0.6242,1.3334,1.3364,4.5284,169,3489,4924,5369,---,---
04804785_04804786,P933568 TO P933567,3-#6_CU_B,12.69,AB N,12,169,2661,3964,4070,---,0.677,1.354,1.3961,4.6014,169,3380,4716,5170,---,---
04804786_04804787,P933567 TO CG199999,3-#4_CU_B,12.7,AB N,12,169,2658,3957,4063,---,0.6797,1.3555,1.3993,4.6071,169,3374,4705,5159,---,---
04804786_04804788,P933567 TO P933566,3-#4_CU_B,12.81,AB N,12,169,2616,3883,3989,---,0.7086,1.3729,1.4342,4.6699,169,3307,4587,5042,---,---
04804788_04804789,P933566 TO P933583,3-#4_CU_B,12.89,AB N,12,169,2585,3830,3934,---,0.7304,1.386,1.4605,4.7173,169,3257,4502,4956,---,---
04804789_04804790,P933583 TO CG199999,3-#4_CU_B,12.9,AB N,12,169,2582,3823,3927,---,0.7331,1.3876,1.4636,4.723,169,3252,4492,4946,---,---
04804791_04804792,P733369 TO P733361,3-#6_CU_B,12.07,A CN,12,170,2942,4480,4595,---,0.4661,1.2556,1.1514,4.2405,170,3901,5707,6094,---,---
04804792_04804793,P733361 TO CG199999,3-#6_CU_B,12.08,A CN,12,170,2936,4470,4585,---,0.4703,1.2572,1.1562,4.2463,170,3890,5685,6074,---,---
04804792_04804794,P733361 TO P733360,3-#6_CU_B,12.19,A CN,12,170,2879,4359,4473,---,0.5173,1.2756,1.2093,4.3112,170,3771,5443,5859,---,---
04804794_04804795,P733360 TO P733337,3-#6_CU_B,12.31,A CN,12,170,2819,4243,4355,---,0.5677,1.2952,1.2662,4.3808,170,3651,5204,5640,---,---
04804795_04804796,P733337 TO P733336,3-#6_CU_B,12.43,A CN,12,169,2760,4128,4238,---,0.6189,1.3152,1.324,4.4514,169,3536,4981,5431,---,---
04804797A_04804798,P37282 TO P2048569168,3-#6_CU_C,11.94,ABCN,12,170,3012,4612,4730,5326,0.4162,1.2325,1.1001,4.1607,170,4040,6000,6346,6155,6929
04804797A_04804888,P37282 TO P37281,3-#4_CU_C,12.03,ABCN,12,170,2980,4568,4684,5275,0.4198,1.2446,1.1083,4.2085,170,4000,5944,6288,6097,6864
04804798_04804799,P2048569168 TO P2048869155,3-#6_CU_C,12.08,ABCN,12,170,2939,4475,4590,5167,0.4738,1.2543,1.1651,4.2416,170,3885,5679,6069,5884,6558
04804799_04804800,P2048869155 TO CG199999,3-#6_CU_C,12.09,ABCN,12,170,2933,4465,4580,5156,0.4779,1.2559,1.1699,4.2474,170,3875,5657,6050,5865,6532
04804799_04804822,P2048869155 TO P933564,3-#6_CU_C,12.21,ABCN,12,170,2872,4347,4461,5020,0.5283,1.275,1.2268,4.3182,170,3748,5402,5823,5646,6238
04804801A_04804802,D198505 TO H125122,2/0AL_PECN,12.2,ABCN,12,170,3079,4703,4824,5431,0.3591,1.2241,1.0218,4.075,170,4205,6303,6589,6391,7278
04804802_04804803,H125122 TO D198508,1C#2SAPECN,12.67,A  N,12,170,2914,---,---,---,0.569,1.2925,1.2317,4.1435,170,3756,---,---,---,---
04804802_04804805,H125122 TO D198507,1C#2SAPECN,12.64, B N,12,170,2927,---,---,---,0.5524,1.2871,1.2151,4.138,170,3788,---,---,---,---
04804802_04804806,H125122 TO D198506,1C#2SAPECN,12.31,  CN,12,170,3038,---,---,---,0.4103,1.2408,1.0731,4.0917,170,4087,---,---,---,---
04804802_04804807,H125122 TO H125367,2/0AL_PECN,12.7,ABCN,12,170,2964,4536,4652,5238,0.4433,1.2462,1.2646,4.182,170,3895,5834,6113,6012,6737
04804803_04804804,D198508 TO D198510,1C#2SAPECN,13.06,A  N,12,169,2783,---,---,---,0.7378,1.3475,1.4005,4.1985,169,3452,---,---,---,---
04804807_04804808,H125367 TO D198504,1C#2SAPECN,12.95,A  N,12,169,2880,---,---,---,0.5507,1.2812,1.372,4.217,169,3684,---,---,---,---
04804807_04804809,H125367 TO D198503,1C#2SAPECN,12.77, B N,12,170,2942,---,---,---,0.4718,1.2555,1.2931,4.1913,170,3837,---,---,---,---
04804807_04804810,H125367 TO H125120,2/0AL_PECN,13.25,ABCN,12,169,2841,4354,4465,5027,0.5347,1.2702,1.5281,4.2981,169,3601,5390,5659,5642,6224
04804810_04804811,H125120 TO D198502,1C#2SAPECN,13.46,  CN,12,169,2771,---,---,---,0.6268,1.3002,1.6201,4.3281,169,3443,---,---,---,---
04804810_04804812,H125120 TO D198500,1C#2SAPECN,13.44,A  N,12,169,2780,---,---,---,0.6149,1.2963,1.6083,4.3242,169,3462,---,---,---,---
04804810_04804813,H125120 TO H125119,2/0AL_PECN,13.84,ABCN,12,169,2715,4162,4268,4806,0.632,1.2957,1.8083,4.4215,169,3330,4981,5236,5290,5751
04804813_04804814,H125119 TO D153395,1C#2SAPECN,14.21,ABCN,12,168,2594,3916,4019,4522,0.7607,1.33,2.0452,4.514,168,3091,4519,4789,4876,5218
04804813_04804815,H125119 TO D198499,1C#2SAPECN,14.01,  CN,12,168,2660,---,---,---,0.7065,1.32,1.8828,4.4458,168,3218,---,---,---,---
04804813_04804816,H125119 TO H125117,2/0AL_PECN,14.47,ABCN,12,168,2584,3962,4062,4575,0.7368,1.3232,2.1105,4.5546,168,3078,4599,4838,4950,5311
04804816_04804817,H125117 TO D198497,1C#2SAPECN,14.52, B N,12,168,2567,---,---,---,0.7605,1.3309,2.1342,4.5623,168,3046,---,---,---,---
04804816_04804819,H125117 TO H111049,2/0AL_PECN,15.31,ABCN,12,167,2420,3708,3802,4282,0.8768,1.3599,2.5139,4.7323,167,2792,4169,4387,4552,4814
04804817_04804818,D198497 TO D198495,1C#2SAPECN,14.71, B N,12,167,2509,---,---,---,0.8438,1.358,2.2175,4.5895,167,2940,---,---,---,---
04804819_04804820,H111049 TO D121428,1C#2SAPECN,15.54,  CN,12,167,2354,---,---,---,0.9793,1.3933,2.6164,4.7657,167,2682,---,---,---,---
04804819_04804821,H111049 TO D198496,1C#2SAPECN,15.56,A  N,12,167,2350,---,---,---,0.9859,1.3955,2.623,4.7679,167,2675,---,---,---,---
04804822_04804823,P933564 TO P933580,3-#6_CU_C,12.33,ABCN,12,169,2813,4235,4347,4891,0.5775,1.2936,1.2823,4.3873,169,3632,5173,5613,5446,5974
04804823_04804824,P933580 TO P933578,3-#6_CU_C,12.46,ABCN,12,169,2749,4112,4222,4748,0.6331,1.3147,1.3451,4.4653,169,3509,4935,5389,5235,5699
04804824_04804825,P933578 TO P933577,3-#6_CU_C,12.58,ABCN,12,169,2696,4009,4117,4629,0.681,1.3328,1.3991,4.5325,169,3409,4746,5207,5064,5481
04804825_04804826,P933577 TO P933559,3-#4_CU_C,12.76,ABCN,12,169,2625,3885,3991,4486,0.7297,1.3611,1.4579,4.6403,169,3295,4549,5010,4877,5253
04804826_04804827,P933559 TO P933556,3-#6_CU_C,12.88,ABCN,12,169,2575,3789,3893,4375,0.778,1.3795,1.5124,4.7081,169,3205,4386,4846,4726,5064
04804827_04804828,P933556 TO P195247,3-#6_CU_C,12.96,ABCN,12,168,2538,3718,3822,4294,0.8141,1.3931,1.5532,4.7588,168,3142,4270,4730,4618,4931
04804827_04804884,P933556 TO P933557,3-#6_CU_C,12.96,AB N,12,168,2540,3721,3824,---,0.8128,1.3926,1.5517,4.7569,168,3144,4275,4734,---,---
04804828_04804829,P195247 TO P195246,3-#6_CU_C,13.03,ABCN,12,168,2511,3667,3769,4234,0.8413,1.4034,1.5839,4.797,168,3095,4188,4645,4540,4835
04804829_04804830,P195246 TO P195243,3-#6_CU_C,13.3,ABCN,12,168,2406,3465,3564,4001,0.953,1.4458,1.71,4.9538,168,2917,3877,4322,4243,4477
04804830_04804831,P195243 TO P933555,3-#6_CU_C,13.53,ABCN,12,167,2320,3302,3399,3813,1.0501,1.4826,1.8197,5.0902,167,2778,3642,4070,4012,4205
04804831_04804832,P933555 TO P933554,3-#6_CU_C,13.61,ABCN,12,167,2291,3247,3343,3749,1.0849,1.4958,1.859,5.1391,167,2731,3564,3986,3935,4116
04804831_04804835,P933555 TO P933553,3-#6_CU_C,13.67,ABCN,12,167,2271,3211,3307,3708,1.1078,1.5044,1.8848,5.1713,167,2701,3515,3932,3885,4059
04804832_04804833,P933554 TO P933549,3-#4_CU_C,13.73,ABCN,12,167,2256,3190,3285,3684,1.1161,1.5139,1.8966,5.2081,167,2683,3491,3906,3859,4031
04804833_04804834,P933549 TO P933550,3-#4_CU_C,13.85,ABCN,12,167,2223,3135,3228,3620,1.1473,1.532,1.9342,5.277,167,2636,3420,3829,3786,3949
04804835_04804836,P933553 TO P933552,3-#6_CU_C,13.83,ABCN,12,167,2217,3110,3204,3591,1.1751,1.5299,1.9608,5.2658,167,2617,3377,3782,3747,3900
04804836_04804837,P933552 TO P933548,3-#6_CU_C,13.98,ABCN,12,167,2165,3016,3108,3482,1.2412,1.555,2.0354,5.3585,167,2539,3252,3643,3620,3755
04804837_04804838,P933548 TO P933540,3-#6_CU_C,14.12, BCN,12,166,2123,2938,3029,---,1.298,1.5765,2.0996,5.4383,166,2475,3152,3531,---,---
04804837_04804840,P933548 TO P933547,3-#4_CU_C,14.07,ABCN,12,166,2143,2979,3070,3440,1.2638,1.5681,2.0627,5.4086,166,2508,3207,3594,3573,3703
04804837_04804846,P933548 TO P933541,3-#6_CU_C,14.13,ABCN,12,166,2121,2935,3025,3389,1.3007,1.5775,2.1026,5.4421,166,2472,3147,3526,3512,3634
04804838_04804839,P933540 TO P931087,3-#6_CU_C,14.25, BCN,12,166,2083,2866,2956,---,1.3533,1.5974,2.162,5.5159,166,2416,3060,3428,---,---
04804840_04804841,P933547 TO P933546,3-#4_CU_C,14.25,ABCN,12,166,2096,2904,2993,3353,1.3123,1.5963,2.1211,5.5156,166,2445,3115,3492,3476,3597
04804841_04804842,P933546 TO CG199999,3-#4_CU_C,14.26,ABCN,12,166,2093,2900,2989,3348,1.3149,1.5978,2.1243,5.5214,166,2442,3110,3486,3471,3592
04804841_04804843,P933546 TO P933545,3-#4_CU_C,14.37,ABCN,12,166,2066,2856,2945,3298,1.3438,1.6147,2.1592,5.5853,166,2406,3058,3428,3416,3531
04804843_04804844,P933545 TO P933544,3-#4_CU_C,14.5,ABCN,12,166,2037,2809,2896,3243,1.3763,1.6336,2.1984,5.6573,166,2366,3001,3365,3355,3466
04804844_04804845,P933544 TO P933543,3-#4_CU_C,14.63,ABCN,12,166,2005,2759,2845,3185,1.412,1.6543,2.2415,5.7362,166,2325,2941,3298,3292,3396
04804846_04804847,P933541 TO P931078,3-#6_CU_C,14.29,ABCN,12,166,2071,2844,2933,3284,1.3706,1.604,2.1815,5.5402,166,2398,3032,3397,3393,3501
04804847_04804848,P931078 TO P931101,3-#6_CU_C,14.38,AB N,12,166,2047,2801,2890,---,1.4046,1.6169,2.22,5.588,166,2364,2979,3338,---,---
04804847_04804853,P931078 TO P933539,3-#4_CU_C,14.44, BCN,12,166,2035,2787,2875,---,1.41,1.6269,2.229,5.6273,166,2351,2964,3322,---,---
04804847_04804860,P931078 TO P931063,3-#6_CU_C,14.4,ABCN,12,166,2039,2788,2876,3219,1.4157,1.6211,2.2325,5.6036,166,2353,2962,3318,3320,3420
04804848_04804849,P931101 TO P2062869223,3-#6_CU_C,14.55,AB N,12,166,1996,2712,2799,---,1.4793,1.6452,2.3043,5.6929,166,2291,2868,3213,---,---
04804849_04804850,P2062869223 TO P931113,3-#6_CU_C,14.68,AB N,12,165,1962,2652,2738,---,1.5318,1.6651,2.3636,5.7667,165,2243,2795,3130,---,---
04804850_04804851,P931113 TO P931064,3-#4_CU_C,14.8,AB N,12,165,1937,2613,2698,---,1.5627,1.683,2.4008,5.8348,165,2211,2750,3080,---,---
04804850_04804852,P931113 TO CG199999,3-#6_CU_B,14.69,AB N,12,165,1959,2647,2733,---,1.536,1.6667,2.3684,5.7725,165,2239,2790,3124,---,---
04804853_04804854,P933539 TO P933538,3-#4_CU_C,14.57, BCN,12,166,2006,2742,2829,---,1.4421,1.6456,2.2678,5.6984,166,2314,2912,3263,---,---
04804854_04804855,P933538 TO P933537,3-#4_CU_C,14.69, BCN,12,165,1978,2698,2784,---,1.4748,1.6646,2.3072,5.7706,165,2277,2860,3205,---,---
04804855_04804856,P933537 TO CG199999,3-#4_CU_C,14.7, BCN,12,165,1976,2694,2780,---,1.4774,1.6661,2.3104,5.7764,165,2274,2856,3201,---,---
04804855_04804857,P933537 TO P933536,3-#4_CU_C,14.81, BCN,12,165,1952,2657,2742,---,1.5058,1.6827,2.3446,5.8391,165,2244,2812,3152,---,---
04804857_04804858,P933536 TO P933535,3-#4_CU_C,14.99, BCN,12,165,1913,2598,2681,---,1.5528,1.71,2.4013,5.943,165,2194,2743,3075,---,---
04804858_04804859,P933535 TO P933534,3-#4_CU_C,15.09, BCN,12,165,1892,2565,2647,---,1.5797,1.7256,2.4337,6.0024,165,2167,2705,3032,---,---
04804860_04804861,P931063 TO P931062,3-#6_CU_C,14.61,ABCN,12,165,1982,2687,2774,3103,1.5007,1.6533,2.3285,5.723,165,2271,2838,3179,3191,3277
04804861_04804862,P931062 TO P931065,3-#4_CU_C,14.75,A CN,12,165,1949,2636,2722,---,1.5397,1.676,2.3755,5.8091,165,2230,2780,3113,---,---
04804861_04804878,P931062 TO P931083,3-#4_CU_C,14.74,AB N,12,165,1952,2640,2726,---,1.5368,1.6743,2.372,5.8028,165,2233,2784,3118,---,---
04804862_04804863,P931065 TO P933528,3-#4_CU_B,14.87,A CN,12,165,1924,2596,2681,---,1.5711,1.6948,2.4133,5.8773,165,2197,2734,3062,---,---
04804863_04804864,P933528 TO P933529,3-#4_CU_C,15,A CN,12,165,1898,2557,2640,---,1.6033,1.7136,2.4522,5.9486,165,2164,2689,3011,---,---
04804864_04804865,P933529 TO P2069769180,3-#4_CU_C,15.12,A CN,12,165,1873,2519,2602,---,1.6349,1.7319,2.4903,6.0183,165,2133,2646,2963,---,---
04804865_04804866,P2069769180 TO P933530,3-#4_CU_B,15.27,A CN,12,165,1843,2472,2554,---,1.6751,1.7561,2.5388,6.1057,165,2095,2593,2903,---,---
04804866_04804867,P933530 TO P933526,3-#4_CU_C,15.58,A CN,12,164,1785,2384,2463,---,1.7558,1.803,2.6361,6.2841,164,2022,2493,2791,---,---
04804866_04804875,P933530 TO P933531,3-#4_CU_B,15.4,A CN,12,164,1818,2433,2514,---,1.7097,1.7768,2.5804,6.1807,164,2063,2549,2853,---,---
04804867_04804868,P933526 TO P933525,3-#6_CU_B,15.71,A CN,12,164,1755,2333,2411,---,1.8126,1.8251,2.7002,6.3624,164,1982,2433,2722,---,---
04804867_04804871,P933526 TO P933527,3-#4_CU_B,15.73,A CN,12,164,1758,2343,2421,---,1.7953,1.8267,2.6837,6.3698,164,1988,2447,2739,---,---
04804868_04804869,P933525 TO P933524,3-#6_CU_B,15.83,A CN,12,164,1729,2288,2366,---,1.8634,1.845,2.7576,6.4326,164,1946,2382,2663,---,---
04804869_04804870,P933524 TO P933523,3-#6_CU_B,15.95,A CN,12,164,1704,2246,2322,---,1.9137,1.8645,2.8143,6.5019,164,1913,2333,2607,---,---
04804871_04804872,P933527 TO P931072,3-#4_CU_B,15.85,A CN,12,164,1737,2311,2388,---,1.8267,1.8455,2.7216,6.4381,164,1962,2411,2698,---,---
04804872_04804873,P931072 TO P931115,3-#4_CU_C,15.97,A CN,12,164,1716,2279,2356,---,1.8587,1.8641,2.7601,6.5086,164,1937,2377,2659,---,---
04804873_04804874,P931115 TO P931081,3-#4_CU_B,16.09,A CN,12,164,1695,2248,2323,---,1.8913,1.8837,2.7995,6.5796,164,1911,2342,2619,---,---
04804875_04804876,P933531 TO P933532,3-#4_CU_B,15.52,A CN,12,164,1795,2399,2478,---,1.7415,1.7959,2.6188,6.2498,164,2035,2510,2809,---,---
04804876_04804877,P933532 TO CG199999,3-#4_CU_B,15.53,A CN,12,164,1793,2396,2475,---,1.7441,1.7974,2.622,6.2555,164,2033,2507,2806,---,---
04804878_04804879,P931083 TO P931121,3-#4_CU_C,14.87,AB N,12,165,1924,2598,2682,---,1.5702,1.6937,2.4122,5.8765,165,2198,2735,3063,---,---
04804879_04804880,P931121 TO P931118,3-#4_CU_C,14.99,AB N,12,165,1899,2559,2642,---,1.6019,1.7122,2.4505,5.9467,165,2166,2691,3013,---,---
04804880_04804881,P931118 TO P931093,3-#4_CU_C,15.11,AB N,12,165,1874,2521,2603,---,1.6339,1.7308,2.4891,6.0174,165,2134,2647,2965,---,---
04804881_04804882,P931093 TO P931092,3-#4_CU_C,15.23,AB N,12,165,1851,2485,2567,---,1.6648,1.7488,2.5264,6.0856,165,2105,2607,2919,---,---
04804882_04804883,P931092 TO P931114,3-#4_CU_C,15.33,AB N,12,165,1830,2454,2535,---,1.692,1.7646,2.5592,6.1458,165,2079,2572,2880,---,---
04804884_04804885,P933557 TO P933558,3-#6_CU_C,13.08,AB N,12,168,2489,3623,3725,---,0.8649,1.4124,1.6106,4.8301,168,3056,4118,4573,---,---
04804885_04804886,P933558 TO P933561,3-#6_CU_C,13.19,AB N,12,168,2447,3544,3644,---,0.9083,1.4288,1.6596,4.8911,168,2986,3996,4446,---,---
04804886_04804887,P933561 TO CG199999,3-#6_CU_C,13.2,AB N,12,168,2443,3536,3637,---,0.9125,1.4304,1.6643,4.897,168,2979,3985,4434,---,---
04804888_04804889,P37281 TO P195249,3-#4_CU_C,12.16,ABCN,12,170,2920,4465,4579,5156,0.4543,1.2646,1.1498,4.2847,170,3889,5730,6099,5910,6617
04804888_04804905,P37281 TO P237033,3-#4_CU_C,12.08,ABCN,12,170,2956,4527,4642,5227,0.4336,1.2526,1.1249,4.239,170,3955,5857,6211,6021,6763
04804889_04804890,P195249 TO P933562,3-#4_CU_B,12.3, BCN,12,170,2855,4351,4463,---,0.493,1.2878,1.1965,4.3688,170,3772,5505,5896,---,---
04804889_04804891,P195249 TO P2051169215,3-#4_CU_B,12.24,A CN,12,170,2883,4400,4513,---,0.4762,1.2778,1.1763,4.3324,170,3822,5601,5982,---,---
04804891_04804892,P2051169215 TO P931737,3-#4_CU_B,12.37,A CN,12,170,2828,4302,4413,---,0.5099,1.298,1.2169,4.4055,170,3723,5412,5810,---,---
04804892_04804893,P931737 TO P931648,3-#6_CU_B,12.54,A CN,12,169,2744,4140,4248,---,0.5835,1.3267,1.3001,4.5071,169,3554,5074,5502,---,---
04804892_04804897,P931737 TO P931738,3-#4_CU_B,12.57,A CN,12,170,2747,4158,4267,---,0.5617,1.329,1.2793,4.518,170,3580,5144,5561,---,---
04804893_04804894,P931648 TO P931647,3-#6_CU_B,12.67,A CN,12,169,2685,4024,4131,---,0.6375,1.3477,1.361,4.5816,169,3440,4850,5292,---,---
04804894_04804895,P931647 TO CG199999,3-#6_CU_B,12.68,A CN,12,169,2681,4016,4122,---,0.6417,1.3494,1.3657,4.5874,169,3431,4834,5276,---,---
04804894_04804896,P931647 TO P2055769209,3-#4_CU_B,12.83,A CN,12,169,2626,3920,4025,---,0.6783,1.3722,1.4102,4.6702,169,3342,4676,5122,---,---
04804897_04804898,P931738 TO P931750,3-#4_CU_B,12.68,A CN,12,169,2700,4076,4182,---,0.5926,1.3476,1.3166,4.5851,169,3499,4996,5420,---,---
04804898_04804899,P931750 TO P931739,3-#6_CU_B,12.77,A CN,12,169,2660,3997,4102,---,0.6306,1.3624,1.3595,4.6376,169,3420,4841,5275,---,---
04804898_04804902,P931750 TO P931639,3-#4_CU_B,12.87,A CN,12,169,2629,3950,4054,---,0.6415,1.3769,1.3756,4.6913,169,3379,4777,5210,---,---
04804899_04804900,P931739 TO P931736,3-#6_CU_B,12.85,A CN,12,169,2628,3934,4039,---,0.6613,1.3744,1.3942,4.6799,169,3359,4723,5162,---,---
04804900_04804901,P931736 TO P931735,3-#6_CU_B,12.98,A CN,12,169,2571,3822,3925,---,0.7173,1.3962,1.4575,4.7573,169,3252,4520,4966,---,---
04804905_04804906,P237033 TO P931649,3-#4_CU_C,12.18,ABCN,12,170,2910,4448,4562,5136,0.4601,1.268,1.1569,4.2976,170,3871,5696,6068,5880,6577
04804906_04804907,P931649 TO P734121,3-#4_CU_C,12.3,ABCN,12,170,2857,4357,4468,5030,0.4918,1.2864,1.1951,4.3676,170,3775,5514,5904,5719,6367
04804907_04804908,P734121 TO CG199999,3-#4_CU_C,12.31,ABCN,12,170,2853,4349,4461,5022,0.4944,1.288,1.1983,4.3734,170,3768,5499,5891,5706,6350
04804907_04804909,P734121 TO P931650,3-#4_CU_C,12.42,ABCN,12,170,2805,4266,4376,4925,0.5242,1.3053,1.2341,4.4392,170,3682,5339,5744,5563,6164
04804909_04804910,P931650 TO P931678,3-#4_CU_C,12.54,ABCN,12,170,2757,4182,4291,4829,0.5547,1.3231,1.271,4.5067,170,3598,5183,5599,5423,5985
04804910_04804911,P931678 TO P931682,3-#4_CU_C,12.66,ABCN,12,169,2708,4096,4202,4729,0.5873,1.342,1.3103,4.5787,169,3512,5026,5451,5281,5803
04804911_04804912,P931682 TO P734120,3-#4_CU_C,12.78,ABCN,12,169,2661,4014,4119,4635,0.6191,1.3605,1.3486,4.6489,169,3433,4881,5313,5149,5637
04804912_04804913,P734120 TO P931681,3-#4_CU_C,12.91,ABCN,12,169,2615,3934,4037,4542,0.6513,1.3792,1.3874,4.7201,169,3355,4743,5180,5021,5477
04804913_04804914,P931681 TO P931680,3-#4_CU_C,13.04,ABCN,12,169,2565,3846,3948,4441,0.6874,1.4002,1.431,4.8,169,3272,4596,5036,4884,5307
04804914_04804915,P931680 TO P931723,3-#4_CU_C,13.18,ABCN,12,169,2517,3761,3861,4343,0.7241,1.4216,1.4752,4.8811,169,3192,4456,4897,4753,5145
04804915_04804916,P931723 TO P931724,3-#4_CU_C,13.29,ABCN,12,169,2481,3698,3796,4270,0.7521,1.4378,1.5089,4.9428,169,3134,4354,4796,4657,5028
04804916_04804917,P931724 TO P931725,3-#4_CU_C,13.53,ABCN,12,168,2402,3560,3656,4111,0.8158,1.4749,1.5858,5.0836,168,3008,4139,4578,4451,4779
04804917_04804918,P931725 TO P931727,3-#4_CU_C,13.68,ABCN,12,168,2355,3478,3572,4016,0.8558,1.4981,1.634,5.172,168,2934,4014,4450,4331,4635
04804918_04804932,P931727 TO P931726,3-#4_CU_C,13.83,ABCN,12,168,2310,3400,3492,3926,0.8952,1.521,1.6815,5.259,168,2864,3898,4330,4218,4501
04804932_04804933,P931726 TO P931641,3-#4_CU_C,14,ABCN,12,168,2261,3315,3406,3828,0.9398,1.547,1.7353,5.3577,168,2789,3774,4201,4097,4358
04804933_04804934,P931641 TO P931640,3-#6_CU_B,14.15,A CN,12,167,2214,3223,3313,---,0.9999,1.5704,1.8032,5.4407,167,2709,3633,4053,---,---
04804933_04804935,P931641 TO P931642,3-#6_CU_B,14.09,AB N,12,168,2234,3262,3352,---,0.9743,1.5605,1.7742,5.4053,168,2743,3692,4115,---,---
04804933_04804941,P931641 TO P931716,3-#4_CU_C,14.15,ABCN,12,168,2220,3244,3334,3746,0.9783,1.5694,1.7818,5.4429,168,2728,3674,4095,3998,4242
04804935_04804936,P931642 TO P931643,3-#6_CU_B,14.25,AB N,12,167,2181,3157,3246,---,1.0443,1.5878,1.8533,5.5019,167,2653,3535,3949,---,---
04804936_04804937,P931643 TO P2049069317,3-#6_CU_B,14.36,AB N,12,167,2147,3091,3179,---,1.0905,1.6058,1.9054,5.5657,167,2597,3438,3846,---,---
04804937_04804938,P2049069317 TO P931644,3-#6_CU_B,14.48,AB N,12,167,2113,3026,3113,---,1.1378,1.6242,1.9589,5.631,167,2542,3344,3744,---,---
04804938_04804939,P931644 TO P931645,3-#6_CU_B,14.59,AB N,12,167,2080,2962,3048,---,1.1851,1.6427,2.0123,5.6963,167,2489,3255,3648,---,---
04804939_04804940,P931645 TO P931679,3-#6_CU_B,14.7,AB N,12,166,2048,2902,2987,---,1.2318,1.6609,2.065,5.7607,166,2438,3171,3556,---,---
04804941_04804942,P931716 TO P931741,3-#4_CU_C,14.32,ABCN,12,167,2176,3167,3255,3657,1.0223,1.595,1.8347,5.54,167,2660,3565,3980,3890,4116
04804942_04804943,P931741 TO P931718,3-#4_CU_C,14.46,ABCN,12,167,2138,3102,3189,3582,1.0607,1.6173,1.881,5.6248,167,2604,3475,3885,3801,4013
04804943_04804944,P931718 TO P931748,3-#4_CU_C,14.63,ABCN,12,167,2096,3030,3115,3498,1.1052,1.6432,1.9348,5.7233,167,2542,3376,3778,3701,3898
04804944_04804945,P931748 TO P931715,3-#4_CU_C,14.81,ABCN,12,167,2054,2959,3043,3417,1.1507,1.6696,1.9895,5.8237,167,2482,3281,3676,3605,3789
04804945_04804946,P931715 TO CG199999,3-#4_CU_C,14.82,ABCN,12,167,2052,2955,3039,3412,1.1533,1.6712,1.9927,5.8295,167,2478,3276,3670,3600,3782
04804945_04804947,P931715 TO P931664,3-#4_CU_C,14.97,ABCN,12,167,2016,2894,2976,3342,1.1941,1.6949,2.0419,5.9196,167,2426,3195,3582,3518,3689
04804947_04804948,P931664 TO P931663,3-#6_CU_B,15.05,A CN,12,166,1996,2855,2937,---,1.2257,1.7072,2.0776,5.9633,166,2394,3140,3522,---,---
04804948_04804949,P931663 TO P931662,3-#6_CU_B,15.19,A CN,12,166,1960,2785,2866,---,1.2838,1.7299,2.1432,6.0435,166,2336,3044,3417,---,---
04804949_04804950,P931662 TO P931661,3-#6_CU_B,15.3,A CN,12,166,1931,2732,2812,---,1.3301,1.7479,2.1955,6.1074,166,2292,2971,3337,---,---
04804949_04804952,P931662 TO P734108,3-#6_CU_B,15.37,A CN,12,166,1913,2697,2776,---,1.3613,1.7601,2.2307,6.1504,166,2264,2924,3285,---,---
04804950_04804951,P931661 TO P931620,3-#6_CU_B,15.45,A CN,12,166,1894,2660,2740,---,1.394,1.7728,2.2676,6.1956,166,2234,2877,3232,---,---
04804952_04804953,P734108 TO P734107,3-#6_CU_B,15.59,A CN,12,165,1859,2595,2674,---,1.4549,1.7966,2.3364,6.2796,165,2181,2792,3137,---,---
04804953_04804954,P734107 TO P734106,3-#6_CU_B,15.79,A CN,12,165,1815,2514,2591,---,1.5347,1.8277,2.4265,6.3898,165,2116,2688,3020,---,---
048049A_048050B,480-36 TO 480-31,3-1/0_CU_C,12.36,ABCN,12,171,3055,4658,4778,5378,0.3566,1.2378,1.0025,4.1073,171,4191,6265,6555,6343,7234
FU 04804409_04804409A,P932777,Device Conductor 200A,11.32,ABCN,12,169,2643,4033,4134,4657,0.6546,1.3361,1.3373,4.7322,169,3396,4821,5311,5122,5567
FU 04804527_04804527A,P932788,Device Conductor 50A,10.74,ABCN,12,170,2852,4372,4481,5048,0.5668,1.25,1.2182,4.3989,170,3702,5321,5817,5610,6144
FU 04804615_04804615A,P733353,Device Conductor 30A,13.24, BCN,12,167,2246,3149,3244,---,1.1459,1.5226,1.8989,5.2058,167,2663,3432,3846,---,---
FU 04804742_04804742A,P104540,Device Conductor 65A,15.08,ABCN,12,165,1906,2601,2683,3003,1.5344,1.723,2.3818,5.9956,165,2195,2754,3090,3092,3181
FU 04804902_04804903,480-340SD,Device Conductor 10A,12.88,A CN,12,169,2629,3950,4054,---,0.6415,1.3769,1.3756,4.6913,169,3379,4777,5210,---,---
FU 04804918_04804918A,P931727,Device Conductor 75A,13.69, BCN,12,168,2355,3478,3572,---,0.8558,1.4981,1.634,5.172,168,2934,4014,4450,---,---
SW 048050B_048050,480-31,Device Conductor 600A,12.37,ABCN,12,171,3055,4658,4778,5378,0.3566,1.2379,1.0025,4.1073,171,4191,6265,6555,6343,7234
04804409A_04804410,P932777 TO P932776,3-#4_CU_C,11.41,ABCN,12,169,2611,3973,4073,4588,0.6778,1.3496,1.3652,4.7834,169,3341,4723,5213,5030,5453
04804410_04804411,P932776 TO P37026,3-#4_CU_B,11.53,A CN,12,169,2567,3892,3991,---,0.7094,1.3686,1.4034,4.8522,169,3269,4593,5083,---,---
04804410_04804421,P932776 TO P932795,3-#4_CU_B,11.57, BCN,12,169,2554,3867,3966,---,0.7194,1.3745,1.4154,4.8738,169,3247,4554,5043,---,---
04804410_04804425,P932776 TO P932775,3-#4_CU_C,11.55,ABCN,12,169,2562,3885,3983,4485,0.7131,1.3701,1.4078,4.8615,169,3261,4580,5069,4895,5288
04804411_04804412,P37026 TO P37025,3-#4_CU_B,11.69,A CN,12,169,2511,3789,3886,---,0.7514,1.3937,1.454,4.9433,169,3178,4432,4918,---,---
04804425_04804426,P932775 TO P932751,3-#4_CU_C,11.68,ABCN,12,169,2514,3797,3894,4385,0.7492,1.3911,1.4513,4.9412,169,3183,4442,4930,4765,5129
04804426_04804427,P932751 TO P932752,3-#4_CU_C,11.8,ABCN,12,169,2474,3724,3820,4301,0.7805,1.4093,1.4891,5.0105,169,3117,4329,4814,4656,4999
04804427_04804441,P932752 TO P932753,3-#4_CU_C,11.96,ABCN,12,168,2421,3630,3723,4191,0.8227,1.4338,1.5399,5.1037,168,3034,4185,4665,4518,4833
04804441_04804442,P932753 TO P932774,3-#4_CU_C,12.11,ABCN,12,168,2374,3545,3637,4093,0.862,1.4567,1.5873,5.1905,168,2960,4060,4534,4396,4688
04804442_04804443,P932774 TO P932754,3-#4_CU_C,12.25,ABCN,12,168,2333,3470,3561,4007,0.8978,1.4775,1.6305,5.2696,168,2895,3952,4420,4290,4563
04804443_04804444,P932754 TO P932755,3-#4_CU_C,12.4,ABCN,12,168,2287,3389,3478,3913,0.9387,1.5013,1.6799,5.3602,168,2825,3834,4296,4174,4428
04804444_04804445,P932755 TO CG199999,3-#4_CU_C,12.41,ABCN,12,168,2284,3383,3473,3907,0.9414,1.5029,1.6831,5.366,168,2820,3827,4288,4167,4419
04804444_04804446,P932755 TO P932756,3-#4_CU_C,12.54,ABCN,12,168,2247,3317,3405,3831,0.9758,1.5229,1.7245,5.442,168,2764,3734,4189,4075,4312
04804446_04804447,P932756 TO P932759,3-#4_CU_C,12.69,ABCN,12,167,2207,3246,3333,3748,1.0144,1.5453,1.7711,5.5273,167,2703,3635,4082,3976,4198
04804447_04804448,P932759 TO P931382,3-#4_CU_C,12.85,ABCN,12,167,2165,3172,3257,3663,1.0559,1.5695,1.8211,5.6191,167,2641,3534,3973,3875,4081
04804448_04804449,P931382 TO P931383,3-#4_CU_C,13.01,ABCN,12,167,2123,3098,3182,3577,1.0994,1.5948,1.8736,5.7152,167,2578,3434,3865,3774,3966
04804448_04804492,P931382 TO P931381,3-#4_CU_C,12.97,ABCN,12,167,2134,3117,3202,3600,1.0877,1.5879,1.8594,5.6892,167,2595,3461,3893,3801,3996
04804449_04804450,P931383 TO CG199999,3-#4_CU_C,13.02,ABCN,12,167,2120,3093,3177,3572,1.102,1.5963,1.8768,5.721,167,2575,3429,3858,3768,3959
04804449_04804451,P931383 TO P931385,3-#4_CU_C,13.23,ABCN,12,167,2069,3003,3086,3468,1.1572,1.6284,1.9433,5.8429,167,2500,3310,3728,3647,3822
04804451_04804452,P931385 TO P931384,3-#4_CU_C,13.39,ABCN,12,167,2033,2941,3022,3395,1.1977,1.6519,1.9921,5.9324,167,2447,3228,3638,3563,3727
04804452_04804453,P931384 TO P735102,3-#4_CU_C,13.44,ABCN,12,167,2022,2921,3002,3373,1.2104,1.6593,2.0074,5.9605,167,2431,3203,3611,3538,3699
04804453_04804454,P735102 TO P2011276929,3-#4_CU_C,13.55,ABCN,12,166,1995,2876,2956,3321,1.2409,1.6771,2.0443,6.028,166,2394,3145,3546,3478,3631
04804454_04804455,P2011276929 TO P931386,3-#4_CU_B,13.67,AB N,12,166,1969,2830,2909,---,1.2723,1.6959,2.0821,6.0961,166,2356,3086,3481,---,---
04804454_04804460,P2011276929 TO P2011962924,3-#4_CU_C,13.61,ABCN,12,166,1982,2853,2933,3295,1.2564,1.6861,2.0629,6.0621,166,2375,3116,3514,3448,3598
04804455_04804456,P931386 TO P2010969294,3-#4_CU_B,13.82,AB N,12,166,1937,2774,2852,---,1.3117,1.7196,2.1296,6.1817,166,2311,3016,3403,---,---
04804456_04804457,P2010969294 TO P2009469290,3-#4_CU_B,13.98,AB N,12,166,1903,2716,2793,---,1.3544,1.7451,2.1811,6.2744,166,2264,2944,3322,---,---
04804457_04804458,P2009469290 TO P931457,3-#4_CU_B,14.13,AB N,12,166,1874,2665,2741,---,1.393,1.7683,2.2276,6.3582,166,2223,2881,3252,---,---
04804458_04804459,P931457 TO P931441,3-#4_CU_B,14.27,AB N,12,166,1846,2618,2693,---,1.4302,1.7906,2.2724,6.439,166,2184,2823,3187,---,---
04804460_04804461,P2011962924 TO P931362,3-#4_CU_B,13.78,A CN,12,166,1945,2789,2867,---,1.3012,1.7129,2.1169,6.1594,166,2323,3035,3424,---,---
04804460_04804470,P2011962924 TO P108304,3-#4_CU_C,13.68,ABCN,12,166,1968,2829,2908,3266,1.2737,1.6961,2.0837,6.1003,166,2355,3085,3479,3416,3562
04804461_04804462,P931362 TO P931408,3-#4_CU_B,14,A CN,12,166,1899,2709,2786,---,1.3597,1.748,2.1874,6.2865,166,2258,2935,3312,---,---
04804462_04804463,P931408 TO P931411,3-#4_CU_B,14.14,A CN,12,166,1872,2662,2738,---,1.3956,1.7696,2.2307,6.3645,166,2220,2877,3247,---,---
04804462_04804468,P931408 TO P104542,3-#4_CU_B,14.18,A CN,12,166,1863,2648,2723,---,1.4069,1.7763,2.2443,6.389,166,2208,2859,3227,---,---
04804463_04804464,P931411 TO P931413,3-#4_CU_B,14.27,A CN,12,166,1846,2618,2693,---,1.4303,1.7904,2.2726,6.44,166,2184,2823,3187,---,---
04804464_04804465,P931413 TO P931416,3-#4_CU_B,14.41,A CN,12,165,1821,2575,2649,---,1.4652,1.8114,2.3147,6.5157,165,2150,2771,3128,---,---
04804465_04804466,P931416 TO P931418,3-#4_CU_B,14.53,A CN,12,165,1797,2535,2609,---,1.4986,1.8314,2.355,6.5883,165,2117,2722,3073,---,---
04804466_04804467,P931418 TO P931450,3-#4_CU_B,14.66,A CN,12,165,1774,2496,2568,---,1.5331,1.8521,2.3966,6.6632,165,2085,2674,3019,---,---
04804468_04804469,P104542 TO P931360,3-#4_CU_B,14.31,A CN,12,166,1838,2605,2679,---,1.4411,1.7969,2.2856,6.4634,166,2173,2807,3168,---,---
04804470_04804471,P108304 TO P104537,3-#4_CU_B,13.92, BCN,12,166,1917,2741,2818,---,1.3367,1.7339,2.1597,6.2372,166,2283,2974,3356,---,---
04804470_04804472,P108304 TO 480-24,3-#4_CU_C,13.79,ABCN,12,166,1944,2788,2866,3220,1.3024,1.7128,2.1183,6.1637,166,2322,3034,3423,3363,3503
04804527A_04804528,P932788 TO P932789,3-#6_CU_C,10.88,ABCN,12,169,2785,4237,4344,4892,0.6235,1.2715,1.2822,4.4785,169,3572,5064,5572,5381,5848
04804528_04804529,P932789 TO P37759,3-#2_CU_C,11,ABCN,12,169,2742,4166,4272,4811,0.6428,1.2887,1.3078,4.5454,169,3508,4960,5466,5280,5727
04804529_04804530,P37759 TO P37760,3-#2_CU_B,11.14, BCN,12,169,2690,4079,4182,---,0.6673,1.311,1.3401,4.6282,169,3431,4833,5336,---,---
04804529_04804539,P37759 TO P97386,3-#2_CU_C,11.15,ABCN,12,169,2688,4078,4181,4709,0.668,1.311,1.3411,4.6322,169,3429,4831,5334,5153,5578
04804530_04804531,P37760 TO P37761,3-#2_CU_B,11.23, BCN,12,169,2658,4026,4128,---,0.6825,1.325,1.3603,4.6801,169,3385,4757,5257,---,---
04804531_04804532,P37761 TO P932786,3-#2_CU_B,11.43, BCN,12,169,2592,3916,4016,---,0.7152,1.3549,1.4035,4.791,169,3289,4602,5097,---,---
04804532_04804533,P932786 TO P1695769308,3-#2_CU_B,11.55, BCN,12,169,2555,3854,3953,---,0.7345,1.3726,1.4291,4.8566,169,3235,4515,5006,---,---
04804533_04804534,P1695769308 TO P1694169313,3-#2_CU_B,11.72, BCN,12,169,2501,3766,3862,---,0.7631,1.3988,1.4669,4.9535,169,3159,4392,4877,---,---
04804534_04804535,P1694169313 TO P1692869313,3-#2_CU_B,11.85, BCN,12,169,2462,3701,3796,---,0.7848,1.4187,1.4956,5.0272,169,3103,4303,4784,---,---
04804535_04804536,P1692869313 TO P1692669310,3-#2_CU_B,11.97, BCN,12,168,2426,3641,3736,---,0.8053,1.4375,1.5228,5.097,168,3052,4222,4698,---,---
04804535_04804537,P1692869313 TO P1692669380,3-#2_CU_B,12.05, BCN,12,168,2404,3604,3698,---,0.8185,1.4496,1.5402,5.1417,168,3020,4171,4645,---,---
04804537_04804538,P1692669380 TO P1692669282,3-#2_CU_B,12.18, BCN,12,168,2368,3544,3636,---,0.8404,1.4696,1.5692,5.2159,168,2968,4090,4559,---,---
04804539_04804540,P97386 TO P37773,3-#2_CU_C,11.28,ABCN,12,169,2642,4002,4104,4622,0.6903,1.3307,1.3706,4.709,169,3362,4722,5222,5046,5453
04804540_04804541,P37773 TO P37166,3-#2_CU_C,11.44,ABCN,12,169,2589,3915,4015,4521,0.7171,1.3545,1.406,4.8013,169,3284,4598,5094,4923,5309
04804541_04804542,P37166 TO P932782,3-#4_CU_C,11.58,ABCN,12,169,2538,3823,3921,4415,0.7544,1.3762,1.451,4.8838,169,3202,4454,4947,4786,5143
04804541_04804546,P37166 TO P37165,3-#6_CU_B,11.65,A CN,12,168,2503,3739,3837,---,0.8044,1.3885,1.5046,4.9219,168,3127,4302,4794,---,---
04804546_04804547,P37165 TO P932780,3-#6_CU_B,11.78,A CN,12,168,2453,3638,3735,---,0.8568,1.409,1.5638,4.9943,168,3040,4142,4628,---,---
04804547_04804548,P932780 TO CG199999,3-#6_CU_B,11.79,A CN,12,168,2449,3631,3727,---,0.861,1.4106,1.5686,5,168,3033,4130,4615,---,---
04804615A_04804616,P733353 TO D150733,1C#2SAPECN,13.39, BCN,12,167,2211,3082,3177,---,1.1962,1.536,1.9915,5.2419,167,2599,3338,3734,---,---
04804616_04804617,D150733 TO D150740,1C#2SAPECN,13.43, BCN,12,167,2202,3064,3159,---,1.2099,1.5397,2.0167,5.2518,167,2582,3313,3704,---,---
04804616_04804619,D150733 TO D151002,1C#2SAPECN,13.67, BCN,12,166,2147,2961,3054,---,1.2918,1.5615,2.1673,5.3106,166,2486,3173,3537,---,---
04804617_04804618,D150740 TO CG199999,1C#2SAPECN,13.44, BCN,12,167,2200,3060,3154,---,1.2134,1.5406,2.023,5.2542,167,2578,3307,3697,---,---
04804742A_04804743,P104540 TO H109347,1C#2SAPECN,15.19,ABCN,12,165,1886,2563,2645,2959,1.5738,1.7335,2.4542,6.0239,165,2161,2706,3031,3043,3125
04804743_04804744,H109347 TO H109219,1C#2SAPECN,15.4,ABCN,12,165,1849,2496,2578,2882,1.6454,1.7526,2.5859,6.0753,165,2101,2623,2929,2956,3029
04804743_04804752,H109347 TO D153341,1C#2SAPECN,15.29,ABCN,12,165,1870,2533,2615,2924,1.6056,1.742,2.5128,6.0468,165,2134,2669,2985,3004,3082
04804744_04804745,H109219 TO D109891,1C#2SAPECN,15.5,ABCN,12,164,1833,2467,2548,2848,1.6776,1.7612,2.6451,6.0984,164,2075,2588,2885,2919,2988
04804744_04804748,H109219 TO D129998,1C#2SAPECN,15.56,ABCN,12,164,1822,2446,2528,2825,1.7005,1.7673,2.6873,6.1149,164,2057,2563,2855,2892,2959
04804745_04804746,D109891 TO D2023569214,1C#2CUPECN,15.72,AB N,12,164,1797,2423,2503,---,1.7145,1.7874,2.8109,6.1607,164,2023,2539,2817,---,---
04804745_04804747,D109891 TO CG100418,1C#2SAPECN,15.51,ABCN,12,164,1831,2464,2545,2845,1.681,1.7621,2.6514,6.1009,164,2073,2584,2880,2915,2984
04804748_04804749,D129998 TO CG199999,1C#2SAPECN,15.57,ABCN,12,164,1820,2443,2524,2821,1.7039,1.7682,2.6936,6.1174,164,2055,2559,2850,2889,2955
04804748_04804750,D129998 TO D130022,1C#2SAPECN,15.8,ABCN,12,164,1782,2376,2457,2744,1.782,1.7891,2.8373,6.1734,164,1996,2478,2751,2803,2861
04804750_04804751,D130022 TO CG199999,1C#2SAPECN,15.81,ABCN,12,164,1780,2373,2454,2740,1.7855,1.79,2.8436,6.1759,164,1993,2474,2747,2799,2857
04804903_04804903A,480-340SD,Device Conductor 5A,12.89,A CN,12,169,2629,3950,4054,---,0.6415,1.3769,1.3756,4.6913,169,3379,4777,5210,---,---
04804903A_04804904,480-340SD TO D2056969310,#4_CU_PECN,13,A CN,4.16,58,408,349,406,---,1.0329,5.8569,0.9758,5.6555,58,599,512,596,---,---
04804918A_04804919,P931727 TO P195275,3-#4_CU_B,13.84, BCN,12,168,2311,3400,3493,---,0.8942,1.5212,1.6803,5.2554,168,2866,3900,4332,---,---
04804919_04804920,P195275 TO P931728,3-#4_CU_B,13.97, BCN,12,168,2275,3336,3428,---,0.9273,1.541,1.7202,5.3273,168,2810,3807,4235,---,---
04804920_04804921,P931728 TO CG199999,3-#4_CU_B,13.98, BCN,12,168,2272,3331,3423,---,0.9299,1.5426,1.7233,5.333,168,2806,3800,4227,---,---
04804920_04804922,P931728 TO P2055269310,3-#4_CU_B,14.13, BCN,12,168,2230,3257,3347,---,0.9696,1.5664,1.7713,5.4193,168,2741,3693,4115,---,---
04804922_04804923,P2055269310 TO P931730,3-#4_CU_B,14.24, BCN,12,167,2199,3203,3292,---,0.9997,1.5845,1.8075,5.4845,167,2695,3617,4034,---,---
04804923_04804924,P931730 TO P931731,3-#4_CU_B,14.33, BCN,12,167,2176,3163,3252,---,1.022,1.5979,1.8344,5.5331,167,2661,3562,3976,---,---
FU 04804412_04804412A,P37025,Device Conductor 15A,11.7,A CN,12,169,2511,3789,3886,---,0.7514,1.3937,1.454,4.9434,169,3178,4432,4918,---,---
FU 04804421_04804421A,P932795,Device Conductor 15A,11.58, BCN,12,169,2553,3867,3966,---,0.7194,1.3745,1.4154,4.8738,169,3247,4554,5043,---,---
FU 04804427_04804427A,P932752,Device Conductor 15A,11.81,AB N,12,169,2474,3724,3820,---,0.7805,1.4093,1.4891,5.0105,169,3117,4329,4814,---,---
FU 04804492_04804492A,P931381,Device Conductor 100A,12.98,ABCN,12,167,2134,3117,3202,3600,1.0877,1.588,1.8594,5.6893,167,2595,3461,3893,3801,3996
FU 04804542_04804542A,P932782,Device Conductor 30A,11.59,ABCN,12,169,2538,3823,3921,4415,0.7544,1.3762,1.451,4.8838,169,3202,4454,4947,4786,5143
SW 04804472_04804472A,480-24,Device Conductor 600A,13.8,ABCN,12,166,1944,2788,2866,3220,1.3024,1.7128,2.1183,6.1638,166,2322,3034,3423,3363,3503
SW 04804924_04804924A,BRGD,Device Conductor 300A,14.34, BCN,12,167,2176,3163,3252,---,1.022,1.5979,1.8344,5.5331,167,2661,3562,3976,---,---
SW 048050_048050A,480-32AE,Device Conductor 600A,12.38,ABCN,12,171,3055,4658,4778,5378,0.3566,1.2379,1.0025,4.1073,171,4191,6265,6555,6343,7234
04804412A_04804413,P37025 TO P37024,3-#4_CU_B,11.79,A CN,12,169,2481,3735,3831,---,0.7745,1.4076,1.4818,4.9934,169,3130,4347,4832,---,---
04804413_04804414,P37024 TO P37023,3-#4_CU_B,11.92,A CN,12,168,2437,3652,3747,---,0.8102,1.429,1.5249,5.0711,168,3058,4223,4703,---,---
04804414_04804415,P37023 TO P37022,3-#4_CU_B,12.03,A CN,12,168,2402,3589,3683,---,0.8386,1.446,1.5591,5.1326,168,3003,4129,4605,---,---
04804415_04804416,P37022 TO P932800,3-#4_CU_B,12.14,A CN,12,168,2369,3529,3622,---,0.8664,1.4627,1.5926,5.1931,168,2952,4041,4512,---,---
04804416_04804417,P932800 TO P932801,3-#4_CU_B,12.3,A CN,12,168,2321,3442,3533,---,0.9082,1.4878,1.643,5.2838,168,2877,3916,4380,---,---
04804417_04804418,P932801 TO CG199999,3-#4_CU_B,12.31,A CN,12,168,2318,3437,3528,---,0.9108,1.4894,1.6462,5.2895,168,2873,3908,4372,---,---
04804417_04804419,P932801 TO P37018,3-#4_CU_B,12.47,A CN,12,168,2270,3349,3439,---,0.9548,1.5157,1.6992,5.3851,168,2798,3784,4240,---,---
04804419_04804420,P37018 TO CG199999,3-#4_CU_B,12.48,A CN,12,168,2267,3344,3434,---,0.9574,1.5173,1.7024,5.3908,168,2794,3777,4232,---,---
04804421A_04804422,P932795 TO P932796,3-#4_CU_B,11.69, BCN,12,169,2516,3799,3896,---,0.7476,1.3914,1.4494,4.935,169,3186,4446,4933,---,---
04804422_04804423,P932796 TO P932797,3-#4_CU_B,11.79, BCN,12,169,2480,3732,3828,---,0.7756,1.4082,1.4831,4.9958,169,3128,4344,4828,---,---
04804423_04804424,P932797 TO P932798,3-#4_CU_B,11.91, BCN,12,168,2442,3663,3758,---,0.8056,1.4262,1.5193,5.061,168,3067,4239,4719,---,---
04804427A_04804428,P932752 TO P932763,3-#4_CU_B,11.96,AB N,12,168,2424,3633,3727,---,0.8206,1.4334,1.5375,5.0976,168,3038,4191,4671,---,---
04804428_04804429,P932763 TO P932804,3-#4_CU_B,12.08,AB N,12,168,2387,3566,3659,---,0.851,1.4516,1.5741,5.1637,168,2980,4092,4567,---,---
04804429_04804430,P932804 TO P2026369378,3-#4_CU_B,12.18,AB N,12,168,2356,3509,3601,---,0.8774,1.4675,1.606,5.221,168,2932,4010,4481,---,---
04804429_04804436,P932804 TO P932805,3-#4_CU_B,12.19,AB N,12,168,2352,3502,3593,---,0.8811,1.4696,1.6103,5.2289,168,2925,3999,4469,---,---
04804430_04804431,P2026369378 TO P932766,3-#4_CU_B,12.34,AB N,12,168,2308,3423,3513,---,0.9194,1.4926,1.6566,5.3122,168,2858,3885,4349,---,---
04804431_04804432,P932766 TO P932771,3-#4_CU_B,12.47,AB N,12,168,2270,3352,3442,---,0.9548,1.5138,1.6992,5.3889,168,2798,3787,4243,---,---
04804432_04804433,P932771 TO P932761,3-#4_CU_B,12.61,AB N,12,168,2231,3282,3370,---,0.9913,1.5358,1.7433,5.4684,168,2739,3689,4139,---,---
04804433_04804434,P932761 TO P932762,3-#4_CU_B,12.74,AB N,12,167,2196,3220,3307,---,1.0249,1.5559,1.7837,5.5412,167,2687,3604,4047,---,---
04804434_04804435,P932762 TO P932764,3-#4_CU_B,12.88,AB N,12,167,2160,3156,3242,---,1.0608,1.5775,1.8271,5.6193,167,2634,3517,3953,---,---
04804436_04804437,P932805 TO P932772,3-#4_CU_B,12.28,AB N,12,168,2327,3456,3547,---,0.9031,1.4829,1.637,5.2768,168,2886,3933,4399,---,---
04804437_04804438,P932772 TO P106791,3-#4_CU_B,12.43,AB N,12,168,2283,3377,3466,---,0.9423,1.5064,1.6842,5.3619,168,2819,3821,4280,---,---
04804438_04804439,P106791 TO P932773,3-#4_CU_B,12.59,AB N,12,168,2238,3295,3384,---,0.9844,1.5316,1.7349,5.4533,168,2750,3707,4158,---,---
04804439_04804440,P932773 TO P106790,3-#4_CU_B,12.72,AB N,12,167,2202,3231,3318,---,1.0192,1.5525,1.7769,5.5289,167,2696,3618,4062,---,---
04804472A_04804473,480-24 TO H109221,350ALPEPJ,14.04,ABCN,12,166,1932,2767,2845,3195,1.318,1.7221,2.1728,6.179,166,2299,3006,3385,3335,3471
04804473_04804474,H109221 TO H109220,350ALPEPJ,14.67,ABCN,12,166,1900,2711,2789,3131,1.3591,1.7464,2.3154,6.2189,166,2242,2937,3291,3262,3391
04804473_04804483,H109221 TO D129999,2/0AL_PECN,14.1,ABCN,12,166,1926,2757,2835,3183,1.3275,1.7246,2.2001,6.191,166,2287,2992,3367,3321,3455
04804474_04804475,H109220 TO D116548,2/0AL_PECN,14.72,ABCN,12,166,1894,2703,2780,3121,1.3676,1.7486,2.3399,6.2297,166,2232,2925,3276,3251,3378
04804492A_04804493,P931381 TO P931380,3-#4_CU_C,13.11,ABCN,12,167,2101,3059,3142,3532,1.1227,1.6083,1.9017,5.7668,167,2546,3383,3808,3722,3906
04804493_04804494,P931380 TO P931379,3-#4_CU_C,13.28,ABCN,12,167,2061,2990,3072,3453,1.1658,1.6334,1.9536,5.8619,167,2488,3292,3709,3629,3802
04804494_04804495,P931379 TO P931378,3-#4_CU_C,13.42,ABCN,12,167,2027,2931,3012,3385,1.2039,1.6555,1.9996,5.9461,167,2440,3216,3625,3551,3713
04804495_04804496,P931378 TO P931363,3-#4_CU_C,13.5,ABCN,12,167,2010,2902,2982,3351,1.2232,1.6668,2.0229,5.9888,167,2415,3178,3583,3512,3670
04804496_04804497,P931363 TO P931410,3-#4_CU_C,13.65,ABCN,12,166,1976,2843,2922,3282,1.2639,1.6905,2.0719,6.0788,166,2366,3102,3499,3434,3582
04804497_04804498,P931410 TO P931409,3-#4_CU_C,13.83,ABCN,12,166,1937,2776,2854,3206,1.3113,1.718,2.1291,6.1834,166,2312,3018,3405,3347,3485
04804498_04804499,P931409 TO P931414,3-#4_CU_C,13.96,ABCN,12,166,1910,2729,2806,3151,1.3462,1.7383,2.1711,6.2605,166,2273,2959,3339,3285,3417
04804499_04804500,P931414 TO P931415,3-#4_CU_C,14.1,ABCN,12,166,1883,2683,2759,3099,1.381,1.7585,2.2131,6.3375,166,2235,2902,3276,3226,3351
04804500_04804501,P931415 TO P931417,3-#4_CU_C,14.23,ABCN,12,166,1856,2638,2713,3046,1.4168,1.7794,2.2563,6.4165,166,2198,2846,3213,3167,3286
04804501_04804502,P931417 TO P931451,3-#4_CU_C,14.39,ABCN,12,165,1826,2587,2661,2987,1.4582,1.8034,2.3062,6.5081,165,2156,2784,3143,3102,3214
04804502_04804503,P931451 TO P931453,3-#4_CU_C,14.52,ABCN,12,165,1801,2545,2618,2939,1.4934,1.8239,2.3486,6.5859,165,2122,2733,3086,3048,3156
04804503_04804504,P931453 TO P931454,3-#4_CU_C,14.67,ABCN,12,165,1775,2502,2574,2889,1.5312,1.8459,2.3943,6.6695,165,2087,2680,3026,2993,3095
04804503_04804523,P931453 TO P931452,3-#4_CU_C,14.59,ABCN,12,165,1789,2525,2597,2915,1.5112,1.8343,2.3702,6.6254,165,2105,2708,3057,3022,3127
04804504_04804505,P931454 TO P931455,3-#4_CU_C,14.8,ABCN,12,165,1751,2462,2533,2843,1.567,1.8667,2.4374,6.7486,165,2054,2632,2972,2942,3039
04804505_04804506,P931455 TO P931456,3-#4_CU_C,14.93,ABCN,12,165,1729,2426,2496,2801,1.6003,1.8861,2.4775,6.8221,165,2025,2589,2923,2896,2989
04804506_04804507,P931456 TO P735139,3-#4_CU_C,15.04,ABCN,12,165,1711,2396,2466,2766,1.6285,1.9025,2.5116,6.8846,165,2001,2553,2883,2858,2948
04804507_04804508,P735139 TO P735137,3-#4_CU_C,15.33,ABCN,12,164,1664,2318,2387,2677,1.705,1.947,2.6039,7.0537,164,1938,2462,2779,2761,2843
04804508_04804509,P735137 TO P139544,3-#4_CU_C,15.58,ABCN,12,164,1626,2256,2323,2604,1.7707,1.9852,2.683,7.1987,164,1887,2388,2696,2682,2758
04804509_04804514,P139544 TO P932467,3-#4_CU_C,15.68,ABCN,12,164,1610,2231,2298,2576,1.7972,2.0006,2.715,7.2573,164,1867,2360,2664,2651,2725
04804514_04804515,P932467 TO CG100419,3-#6_CU_C,15.69,ABCN,12,164,1609,2228,2294,2572,1.8014,2.0022,2.7197,7.2632,164,1864,2356,2659,2647,2720
04804514_04804516,P932467 TO P932464,3-#6_CU_C,15.76,ABCN,12,164,1596,2205,2271,2546,1.8303,2.0132,2.7524,7.3038,164,1847,2329,2627,2618,2689
04804516_04804517,P932464 TO P932471,3-#4_CU_C,15.86,ABCN,12,164,1582,2183,2248,2520,1.8559,2.0281,2.7833,7.3605,164,1828,2302,2597,2590,2659
04804516_04804521,P932464 TO P932470,3-#6_CU_C,15.92,ABCN,12,163,1568,2154,2219,2487,1.8985,2.039,2.8293,7.3995,163,1806,2266,2555,2552,2617
04804517_04804518,P932471 TO P932463,3-#4_CU_C,16.2,ABCN,12,163,1535,2107,2171,2432,1.9456,2.0802,2.8914,7.5586,163,1767,2215,2498,2496,2558
04804518_04804519,P932463 TO P932462,3-#4_CU_C,16.34,ABCN,12,163,1516,2076,2140,2397,1.9832,2.1021,2.9367,7.6417,163,1742,2181,2459,2458,2518
04804521_04804522,P932470 TO CG100420,3-#6_CU_C,15.93,ABCN,12,163,1567,2151,2216,2483,1.9027,2.0406,2.8341,7.4054,163,1804,2263,2551,2548,2613
04804542A_04804543,P932782 TO D161696,1C#2SAPECN,11.84,ABCN,12,168,2470,3676,3773,4245,0.8404,1.3991,1.6091,4.9456,168,3052,4197,4662,4550,4846
04804543_04804544,D161696 TO D162521,1C#2SAPECN,11.97,ABCN,12,168,2437,3606,3702,4164,0.8828,1.4104,1.6873,4.9761,168,2983,4079,4531,4441,4711
04804543_04804545,D161696 TO D161695,1C#2SAPECN,11.96,ABCN,12,168,2439,3609,3705,4167,0.8811,1.41,1.6841,4.9749,168,2985,4084,4536,4446,4716
04804924A_04804925,P931731 TO H118022,1C#2SAPECN,14.57, BCN,12,167,2128,3064,3152,---,1.1012,1.619,1.98,5.59,167,2563,3407,3797,---,---
04804925_04804926,H118022 TO P931638,1C#2SAPECN,14.95, BCN,12,166,2050,2910,2996,---,1.2313,1.6537,2.2194,5.6834,166,2417,3178,3532,---,---
04804925_04804928,H118022 TO P2057769251,1C#2SAPECN,14.77, BCN,12,167,2087,2982,3069,---,1.1693,1.6371,2.1053,5.6389,167,2485,3283,3654,---,---
04804925_04804931,H118022 TO D146714,1C#2SAPECN,14.69, BCN,12,167,2103,3015,3103,---,1.1416,1.6298,2.0543,5.619,167,2516,3333,3711,---,---
048050A_048051,480-32AE TO P195239,3-1/0_CU_C,12.47,ABCN,12,170,3022,4609,4728,5322,0.3651,1.2495,1.0154,4.1539,170,4140,6181,6478,6265,7138
048051_048052,P195239 TO P2052369127,3-1/0_CU_C,12.64,ABCN,12,170,2954,4510,4626,5208,0.3831,1.274,1.0427,4.2517,170,4036,6013,6321,6109,6943
048052_048053,P2052369127 TO P195240,3-#4_CU_C,12.77,ABCN,12,170,2894,4410,4523,5092,0.4187,1.2947,1.0856,4.3303,170,3921,5790,6128,5918,6686
048053_048054,P195240 TO P195241,3-#4_CU_C,12.9,ABCN,12,170,2841,4320,4432,4988,0.4514,1.3137,1.125,4.4025,170,3820,5598,5959,5751,6464
048054_048055,P195241 TO P195242,3-#4_CU_C,13,ABCN,12,170,2796,4243,4354,4900,0.4797,1.3301,1.1591,4.4651,170,3737,5441,5818,5614,6283
048055_048056,P195242 TO P195244,3-#4_CU_C,13.13,ABCN,12,170,2746,4158,4266,4801,0.5123,1.3491,1.1984,4.5371,170,3645,5270,5663,5463,6085
048056_048057,P195244 TO P195245,3-#4_CU_C,13.28,ABCN,12,170,2688,4057,4164,4685,0.5517,1.372,1.2459,4.6242,170,3540,5077,5484,5291,5862
048057_048058,P195245 TO P2060169115,3-#4_CU_C,13.43,ABCN,12,169,2630,3958,4063,4570,0.5921,1.3955,1.2946,4.7135,169,3438,4892,5310,5124,5648
048058_048059,P2060169115 TO P2061369112,3-#4_CU_C,13.58,ABCN,12,169,2576,3866,3968,4464,0.6309,1.4181,1.3414,4.7993,169,3345,4726,5152,4973,5457
048059_048060,P2061369112 TO P2063063108,3-#4_CU_C,13.73,ABCN,12,169,2523,3774,3874,4357,0.671,1.4414,1.3898,4.8879,169,3254,4565,4996,4826,5271
048060_04806001,P2063063108 TO CG199999,3-#4_CU_C,13.74,ABCN,12,169,2520,3768,3868,4351,0.6737,1.4429,1.393,4.8938,169,3248,4555,4986,4816,5259
048060_048061,P2063063108 TO P2064169106,3-#4_CU_C,13.82,ABCN,12,169,2492,3719,3819,4295,0.6954,1.4556,1.4192,4.9417,169,3201,4472,4905,4740,5164
048061_048062,P2064169106 TO P2065069103,3-#4_CU_C,13.86,ABCN,12,169,2479,3698,3797,4270,0.7053,1.4614,1.4312,4.9638,169,3180,4436,4869,4706,5122
048062_048063,P2065069103 TO P2065769101,3-#4_CU_C,14,ABCN,12,169,2436,3622,3720,4183,0.7403,1.4817,1.4734,5.0411,169,3108,4311,4745,4589,4978
048063_048064,P2065769101 TO P2066969099,3-#4_CU_C,14.13,ABCN,12,169,2392,3547,3643,4095,0.7768,1.5029,1.5173,5.1217,169,3036,4188,4622,4473,4836
048064_048065,P2066969099 TO P2068369097,3-#4_CU_C,14.28,ABCN,12,168,2346,3467,3562,4004,0.8163,1.5259,1.565,5.209,168,2961,4062,4495,4354,4690
048065_048066,P2068369097 TO P2069769098,3-#4_CU_C,14.42,ABCN,12,168,2307,3398,3491,3924,0.8517,1.5465,1.6077,5.2873,168,2898,3955,4386,4252,4567
048066_04806601,P2069769098 TO CG199999,3-#4_CU_C,14.43,ABCN,12,168,2304,3393,3486,3918,0.8543,1.548,1.6109,5.2931,168,2893,3947,4378,4245,4558
048066_048067,P2069769098 TO P2071263103,3-#4_CU_C,14.57,ABCN,12,168,2264,3325,3416,3839,0.8909,1.5693,1.6549,5.3738,168,2830,3843,4271,4144,4438
048067_048068,P2071263103 TO P2072463108,3-#4_CU_C,14.69,ABCN,12,168,2230,3267,3357,3772,0.923,1.588,1.6937,5.4448,168,2777,3756,4180,4060,4337
048068_048069,P2072463108 TO P2073963115,3-#4_CU_C,14.91,ABCN,12,168,2173,3167,3256,3657,0.98,1.6211,1.7624,5.5707,168,2688,3611,4028,3918,4169
048069_048070,P2073963115 TO P2075063112,3-#4_CU_C,14.97,ABCN,12,167,2156,3140,3227,3625,0.9964,1.6307,1.7822,5.6071,167,2663,3571,3986,3878,4123
048070_048071,P2075063112 TO P2075869110,3-#4_CU_C,15.05,ABCN,12,167,2137,3106,3193,3586,1.0168,1.6425,1.8068,5.6521,167,2633,3522,3934,3831,4067
048071_048072,P2075869110 TO P2077363108,3-#4_CU_C,15.19,ABCN,12,167,2100,3044,3129,3514,1.0555,1.665,1.8534,5.7376,167,2578,3434,3841,3743,3965
048072_04807201,P2077363108 TO CG199999,3-#4_CU_C,15.2,ABCN,12,167,2098,3039,3125,3510,1.0581,1.6665,1.8566,5.7434,167,2574,3428,3834,3737,3958
048072_048073,P2077363108 TO P2079569116,3-#4_CU_C,15.36,ABCN,12,167,2060,2975,3059,3435,1.0995,1.6906,1.9065,5.8349,167,2518,3339,3739,3648,3855
