Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
048073_048074,P2079569116 TO P2080569118,3-#4_CU_C,15.53,ABCN,12,167,2022,2910,2993,3360,1.1433,1.7161,1.9592,5.9316,167,2460,3249,3642,3558,3751
048074_048075,P2080569118 TO P2082069121,3-#2_CU_C,15.7,ABCN,12,167,1988,2859,2941,3301,1.1715,1.7411,1.9966,6.0289,167,2416,3186,3574,3493,3679
048075_048076,P2082069121 TO P2083269123,3-#2_CU_C,15.82,ABCN,12,167,1964,2822,2903,3259,1.1927,1.7599,2.0247,6.1021,167,2384,3140,3524,3445,3626
048076_04807601,P2083269123 TO CG199999,3-#2_CU_C,15.83,ABCN,12,167,1962,2819,2900,3256,1.1944,1.7614,2.0269,6.1078,167,2382,3136,3520,3441,3622
048076_048077,P2083269123 TO P2084669133,3-#2_CU_C,16,ABCN,12,166,1931,2774,2853,3203,1.2215,1.7854,2.0628,6.2014,166,2342,3080,3458,3382,3556
048077_048078,P2084669133 TO P2084469136,3-#2_CU_C,16.06,ABCN,12,166,1919,2755,2833,3181,1.2329,1.7955,2.0778,6.2406,166,2325,3057,3433,3358,3530
048078_04807801,P2084469136 TO CG199999,3-#2_CU_C,16.07,ABCN,12,166,1917,2752,2830,3178,1.2345,1.797,2.08,6.2464,166,2323,3053,3430,3354,3526
048078_048079,P2084469136 TO P2084069142,3-#2_CU_C,16.12,ABCN,12,166,1910,2741,2819,3165,1.2414,1.803,2.089,6.2699,166,2313,3040,3415,3340,3510
048079_048080,P2084069142 TO P2083369150,3-#2_CU_C,16.22,ABCN,12,166,1892,2714,2791,3133,1.2583,1.8181,2.1114,6.3283,166,2290,3006,3378,3305,3471
048080_048081,P2083369150 TO P2082769158,3-#2_CU_C,16.32,ABCN,12,166,1874,2686,2763,3102,1.2756,1.8334,2.1343,6.388,166,2266,2973,3342,3270,3433
048081_048082,P2082769158 TO P2082269166,3-#2_CU_C,16.42,ABCN,12,166,1856,2659,2735,3071,1.293,1.8488,2.1574,6.448,166,2243,2940,3306,3235,3395
048082_04808201,P2082269166 TO P2080969184,3-636_AL_C,16.59,ABCN,12,166,1835,2637,2712,3045,1.2977,1.8686,2.1711,6.5396,166,2221,2920,3283,3211,3372
048082_048083,P2082269166 TO P2083169173,3-1/0_CU_C,16.56,ABCN,12,166,1836,2632,2707,3039,1.3068,1.8676,2.1783,6.5231,166,2219,2910,3272,3202,3360
048083_048084,P2083169173 TO P2084269181,3-1/0_CU_C,16.67,ABCN,12,166,1819,2609,2683,3013,1.3187,1.8838,2.1963,6.5877,166,2199,2884,3244,3174,3330
048084_04808401,P2084269181 TO P2084069187,3-#4_CU_B,16.71, BCN,12,166,1811,2596,2670,---,1.33,1.8906,2.21,6.6124,166,2187,2866,3224,---,---
048084_048085,P2084269181 TO P2084969186,3-1/0_CU_C,16.76,ABCN,12,166,1805,2591,2664,2992,1.3284,1.897,2.211,6.6405,166,2183,2864,3221,3151,3307
048085_04808501,P2084969186 TO P838965,3-#4_CU_B,16.87,A CN,12,166,1785,2556,2629,---,1.3581,1.9148,2.2468,6.705,166,2153,2818,3171,---,---
048085_04808507,P2084969186 TO P2081669177,3-#4_CU_B,16.86,AB N,12,166,1788,2561,2634,---,1.3534,1.912,2.2412,6.6949,166,2158,2825,3179,---,---
048085_048086,P2084969186 TO P37327,3-1/0_CU_C,16.93,ABCN,12,166,1781,2558,2631,2954,1.3458,1.9207,2.2374,6.7352,166,2154,2827,3182,3111,3265
048086_048087,P37327 TO P37326,3-1/0_CU_C,16.98,ABCN,12,166,1773,2547,2619,2941,1.3518,1.9288,2.2464,6.7678,166,2145,2815,3168,3098,3251
048087_048088,P37326 TO P37325,3-1/0_CU_C,17.14,ABCN,12,166,1752,2518,2589,2908,1.3679,1.9507,2.2708,6.8553,166,2119,2783,3132,3062,3213
048088_04808801,P37325 TO P733390,3-#6_CU_B,17.26,AB N,12,165,1728,2473,2543,---,1.4169,1.9698,2.3261,6.923,165,2081,2719,3062,---,---
048088_048089,P37325 TO P37324,3-1/0_CU_C,17.31,ABCN,12,166,1729,2487,2557,2871,1.3859,1.9752,2.2981,6.9532,166,2092,2747,3094,3024,3172
048089_048090,P37324 TO 480-30CF,3-1/0_CU_C,17.41,ABCN,12,165,1715,2468,2538,2850,1.3964,1.9895,2.314,7.0104,165,2076,2727,3071,3002,3149
048090_048091,480-30CF TO P37322,3-1/0_CU_C,17.51,ABCN,12,165,1702,2450,2519,2829,1.4074,2.0044,2.3306,7.07,165,2059,2706,3048,2979,3125
048091_04809101,P37322 TO P733419,3-#4_CU_B,17.66, BCN,12,165,1678,2410,2478,---,1.4457,2.0274,2.3768,7.1533,165,2026,2654,2990,---,---
048091_048092,P37322 TO P2093069255,3-1/0_CU_C,17.68,ABCN,12,165,1680,2421,2488,2795,1.4249,2.0283,2.3572,7.1655,165,2034,2674,3012,2943,3087
048092_048093B,P2093069255 TO 480-28,3-1/0_CU_C,17.74,ABCN,12,165,1673,2410,2478,2783,1.4311,2.0366,2.3665,7.1988,165,2025,2662,3000,2931,3074
FU 04804475_04804475A,D116548,Device Conductor 150A,14.73,ABCN,12,166,1894,2703,2780,3121,1.3676,1.7486,2.3399,6.2297,166,2232,2925,3276,3251,3378
FU 04804483_04804483A,D129999,Device Conductor 150A,14.11,ABCN,12,166,1926,2757,2835,3183,1.3275,1.7246,2.2001,6.191,166,2287,2992,3367,3321,3455
FU 04804509_04804509A,P139544,Device Conductor 80A,15.59,ABCN,12,164,1626,2256,2323,2604,1.7707,1.9852,2.683,7.1987,164,1887,2388,2696,2682,2758
FU 04804519_04804519A,P932462,Device Conductor 30A,16.35,ABCN,12,163,1516,2076,2140,2397,1.9832,2.1021,2.9367,7.6417,163,1742,2181,2459,2458,2518
FU 04804926_04804926A,P931638,Device Conductor 15A,14.96, BCN,12,166,2050,2910,2996,---,1.2313,1.6537,2.2194,5.6834,166,2417,3178,3532,---,---
FU 04804928_04804928A,P2057769251,Device Conductor 30A,14.78, BCN,12,167,2087,2982,3069,---,1.1693,1.6372,2.1053,5.6389,167,2485,3283,3654,---,---
FU 048055_048055A,P195242,Device Conductor 30A,13.01,AB N,12,170,2796,4243,4354,---,0.4797,1.3301,1.1591,4.4651,170,3737,5441,5818,---,---
SW 048093B_048093,480-28,Device Conductor 600A,17.75,ABCN,12,165,1673,2410,2478,2783,1.4311,2.0366,2.3665,7.1989,165,2025,2662,3000,2931,3074
04804475A_04804476,D116548 TO H109220,2/0AL_PECN,14.78,ABCN,12,166,1889,2694,2772,3111,1.3761,1.7508,2.3643,6.2405,166,2222,2914,3261,3239,3364
04804476_04804477,H109220 TO D127855,1C#2SAPECN,15.07,ABCN,12,165,1841,2599,2675,3001,1.474,1.7769,2.5445,6.3108,165,2137,2784,3106,3109,3215
04804476_04804479,H109220 TO H109353,1C#2SAPECN,15.22,ABCN,12,165,1816,2551,2627,2945,1.5254,1.7906,2.639,6.3477,165,2095,2721,3030,3044,3141
04804476_04804482,H109220 TO D130422,1C#2SAPECN,15.16,ABCN,12,165,1826,2569,2645,2967,1.5055,1.7853,2.6024,6.3335,165,2111,2745,3059,3069,3169
04804477_04804478,D127855 TO D122729,1C#2SAPECN,15.12,ABCN,12,165,1833,2584,2661,2984,1.4894,1.7811,2.5728,6.3219,165,2124,2765,3083,3089,3192
04804479_04804480,H109353 TO H1961869301,1C#2SAPECN,15.59,ABCN,12,164,1757,2437,2513,2814,1.6525,1.8245,2.8727,6.439,164,1997,2575,2856,2895,2974
04804480_04804481,H1961869301 TO D1961869313,2/0AL_PECN,15.75,ABCN,12,164,1742,2416,2490,2789,1.6781,1.8312,2.9465,6.4715,164,1973,2548,2821,2866,2942
04804483A_04804484,D129999 TO H109221,2/0AL_PECN,14.16,ABCN,12,166,1919,2747,2825,3172,1.337,1.7271,2.2274,6.2031,166,2276,2979,3349,3307,3440
04804484_04804485,H109221,2/0AL_PECN,14.17,ABCN,12,166,1918,2745,2823,3170,1.3387,1.7275,2.2322,6.2052,166,2274,2976,3346,3305,3437
04804484_04804489,H109221 TO D2014369279,1C#2SAPECN,14.32,ABCN,12,166,1892,2693,2770,3109,1.3904,1.7413,2.3257,6.2414,166,2226,2903,3259,3232,3353
04804484_04804490,H109221 TO D119639,1C#2SAPECN,14.29,ABCN,12,166,1897,2702,2779,3120,1.3815,1.7389,2.3093,6.235,166,2234,2916,3273,3244,3367
04804485_04804486,H109221 TO H109220,1C#2SAPECN,14.81,ABCN,12,165,1812,2534,2610,2926,1.5558,1.7854,2.6316,6.3611,165,2085,2693,3004,3018,3109
04804485_04804488,H109221 TO D130011,1C#2SAPECN,14.36,ABCN,12,166,1885,2679,2756,3094,1.4037,1.7449,2.3519,6.2519,166,2214,2885,3237,3214,3332
04804486_04804487,H109220 TO D118613,2/0AL_PECN,14.89,ABCN,12,165,1803,2520,2596,2910,1.5703,1.7892,2.6733,6.3795,165,2071,2676,2982,3001,3090
04804490_04804491,D119639 TO CG199999,1C#2SAPECN,14.3,ABCN,12,166,1895,2698,2775,3116,1.3849,1.7399,2.3156,6.2375,166,2231,2911,3268,3240,3361
04804509A_04804510,P139544 TO D117113,1C#2SAPECN,15.88,ABCN,12,164,1589,2185,2251,2522,1.87,2.0117,2.8657,7.27,164,1824,2299,2585,2589,2655
04804510_04804511,D117113 TO D117114,1C#2SAPECN,16.2,ABCN,12,163,1548,2109,2175,2435,1.9816,2.0414,3.0711,7.3502,163,1758,2207,2470,2492,2548
04804511_04804512,D117114 TO D161967,1C#2SAPECN,16.5,ABCN,12,162,1513,2043,2109,2360,2.0837,2.0686,3.2588,7.4235,162,1702,2128,2373,2409,2457
04804512_04804513,D161967 TO CG199999,1C#2SAPECN,16.51,ABCN,12,162,1511,2041,2107,2357,2.0871,2.0696,3.2651,7.426,162,1700,2125,2370,2406,2454
04804519A_04804520,P932462 TO D134275,1C#2SAPECN,16.54,ABCN,12,163,1495,2037,2100,2352,2.0469,2.1191,3.0539,7.6874,163,1707,2132,2398,2407,2462
04804926A_04804927,P931638 TO P734123,3-#6_CU_C,15.12, BCN,12,166,2004,2825,2910,---,1.3002,1.6798,2.2972,5.7802,166,2347,3063,3407,---,---
04804928A_04804929,P2057769251 TO P2057269237,3-#4_CU_B,14.93, BCN,12,166,2049,2918,3003,---,1.211,1.6622,2.1556,5.7294,166,2431,3200,3564,---,---
048055A_04805501,P195242 TO D2056569122,1C#2SAPECN,13.14,AB N,12,170,2759,4167,4277,---,0.5228,1.3416,1.2385,4.4961,170,3635,5251,5635,---,---
04808201_04808202,P2080969184 TO P37784,3-636_AL_C,16.71,ABCN,12,166,1820,2622,2695,3027,1.3011,1.8829,2.1811,6.6057,166,2206,2905,3268,3193,3355
04808202_04808203,P37784 TO P37785,3-636_AL_C,16.84,ABCN,12,166,1804,2605,2678,3008,1.3046,1.8978,2.1914,6.6746,166,2191,2890,3251,3175,3337
04808203_04808204,P37785 TO P931056,3-636_AL_C,16.96,ABCN,12,166,1790,2590,2662,2991,1.3079,1.9119,2.2012,6.7396,166,2176,2876,3236,3158,3321
04808204_04808205,P931056 TO P734863,3-636_AL_C,17.09,ABCN,12,166,1775,2574,2645,2972,1.3115,1.927,2.2117,6.8099,166,2161,2861,3219,3140,3304
04808205_04808206,P734863 TO P931057,3-#4_CU_B,17.24,ABCN,12,166,1748,2527,2597,2917,1.3528,1.9518,2.2614,6.8994,166,2121,2798,3150,3076,3231
04808206_04808207,P931057 TO P931086,3-636_AL_C,17.36,ABCN,12,166,1735,2513,2582,2901,1.356,1.9655,2.271,6.963,166,2107,2785,3136,3061,3216
04808207_04808208,P931086 TO P931055,3-636_AL_C,17.48,ABCN,12,166,1721,2498,2567,2885,1.3595,1.98,2.2811,7.0301,166,2093,2772,3122,3045,3201
04808208_04808209,P931055 TO P2075069263,3-636_AL_C,17.61,ABCN,12,166,1708,2484,2552,2868,1.3629,1.9945,2.2911,7.0972,166,2080,2759,3107,3029,3186
04808209_04808210,P2075069263 TO P931053,3-636_AL_C,17.75,ABCN,12,166,1692,2467,2534,2849,1.367,2.0117,2.3031,7.1767,166,2064,2743,3090,3010,3168
04808210_04808211,P931053 TO P931095,3-#4_CU_C,17.94, BCN,12,165,1663,2416,2482,---,1.4157,2.04,2.3618,7.2843,165,2021,2676,3016,---,---
04808210_04808237,P931053 TO P931052,3-636_AL_C,17.89,ABCN,12,166,1678,2451,2517,2830,1.3708,2.028,2.3144,7.2519,166,2049,2729,3074,2993,3151
04808211_04808212,P931095 TO P931061,3-#4_CU_C,18.05, BCN,12,165,1646,2385,2451,---,1.4466,2.058,2.3991,7.3527,165,1995,2634,2971,---,---
04808212_04808213,P931061 TO P931089,3-#6_CU_C,18.2, BCN,12,165,1620,2335,2400,---,1.5073,2.081,2.4676,7.4378,165,1953,2564,2893,---,---
04808212_04808225,P931061 TO P931090,3-#4_CU_C,18.25, BCN,12,165,1617,2335,2400,---,1.4978,2.0877,2.4607,7.4656,165,1953,2569,2898,---,---
04808212_04808233,P931061 TO P931054,3-#4_CU_C,18.13, BCN,12,165,1634,2365,2430,---,1.4672,2.07,2.4239,7.3981,165,1977,2607,2941,---,---
04808213_04808214,P931089 TO P931077,3-#6_CU_C,18.32, BCN,12,165,1599,2294,2359,---,1.558,2.1002,2.5249,7.5091,165,1919,2508,2831,---,---
04808214_04808215,P931077 TO P931076,3-#6_CU_C,18.44, BCN,12,164,1578,2254,2318,---,1.6094,2.1197,2.5829,7.5813,164,1886,2453,2770,---,---
04808215_04808216,P931076 TO P931079,3-#6_CU_B,18.56, BCN,12,164,1559,2216,2279,---,1.6597,2.1393,2.6397,7.6507,164,1855,2402,2712,---,---
04808216_04808217,P931079 TO P931110,3-#6_CU_C,18.71, BCN,12,164,1535,2171,2233,---,1.7214,2.1627,2.7094,7.7374,164,1818,2342,2645,---,---
04808217_04808218,P931110 TO P933516,3-#6_CU_B,18.78, BCN,12,164,1524,2150,2212,---,1.7504,2.174,2.7422,7.7774,164,1801,2315,2614,---,---
04808218_04808219,P933516 TO CG199999,3-#6_CU_B,18.79, BCN,12,164,1522,2147,2209,---,1.7546,2.1757,2.7469,7.7832,164,1799,2311,2610,---,---
04808218_04808220,P933516 TO P933517,3-#6_CU_B,18.9, BCN,12,164,1505,2114,2176,---,1.8011,2.1938,2.7994,7.8474,164,1772,2268,2562,---,---
04808220_04808221,P933517 TO P933518,3-#6_CU_B,19.09, BCN,12,163,1477,2061,2122,---,1.8782,2.2238,2.8864,7.9538,163,1730,2202,2486,---,---
04808221_04808222,P933518 TO P933519,3-#6_CU_B,19.21, BCN,12,163,1459,2027,2088,---,1.9299,2.244,2.9448,8.0252,163,1703,2159,2437,---,---
04808222_04808223,P933519 TO P933520,3-#6_CU_C,19.33, BCN,12,163,1442,1995,2055,---,1.9801,2.263,3.0015,8.0956,163,1678,2119,2391,---,---
04808223_04808224,P933520 TO P2080269143,3-#6_CU_C,19.44, BCN,12,163,1426,1966,2026,---,2.0272,2.2809,3.0547,8.1619,163,1654,2083,2350,---,---
04808225_04808226,P931090 TO P931120,3-#4_CU_B,18.36, BCN,12,165,1601,2308,2372,---,1.5258,2.1045,2.4945,7.5265,165,1930,2534,2860,---,---
04808226_04808227,P931120 TO P931075,3-#4_CU_C,18.43, BCN,12,165,1590,2289,2353,---,1.5464,2.1166,2.5194,7.5721,165,1914,2509,2832,---,---
04808227_04808228,P931075 TO P931102,3-#4_CU_C,18.56, BCN,12,165,1573,2259,2322,---,1.5789,2.1355,2.5586,7.6439,165,1889,2471,2790,---,---
04808228_04808229,P931102 TO P931119,3-#4_CU_C,18.68, BCN,12,164,1557,2232,2294,---,1.6099,2.1535,2.5959,7.7124,164,1866,2435,2750,---,---
04808229_04808230,P931119 TO P931050,3-#4_CU_C,18.8, BCN,12,164,1541,2204,2266,---,1.6413,2.1717,2.6338,7.7817,164,1843,2401,2712,---,---
04808230_04808231,P931050 TO P931085,3-#4_CU_C,18.92, BCN,12,164,1524,2177,2238,---,1.6736,2.1905,2.6728,7.8532,164,1820,2366,2673,---,---
04808231_04808232,P931085 TO P931074,3-#4_CU_C,19.03, BCN,12,164,1509,2151,2212,---,1.7038,2.2081,2.7092,7.92,164,1800,2334,2637,---,---
04808233_04808234,P931054 TO P931094,3-#4_CU_C,18.26, BCN,12,165,1616,2334,2398,---,1.4993,2.0886,2.4626,7.469,165,1951,2567,2896,---,---
04808234_04808235,P931094 TO P931108,3-#4_CU_C,18.38, BCN,12,165,1598,2304,2368,---,1.5309,2.107,2.5007,7.5389,165,1926,2528,2853,---,---
04808235_04808236,P931108 TO P931097,3-#4_CU_C,18.5, BCN,12,165,1581,2274,2338,---,1.5629,2.1256,2.5393,7.6096,165,1901,2490,2811,---,---
04808237_04808238,P931052 TO P931051,3-636_AL_C,18.01,ABCN,12,165,1666,2438,2503,2815,1.3741,2.0419,2.324,7.3162,165,2036,2716,3060,2978,3136
04808238_04808239,P931051 TO P931116,3-636_AL_C,18.13,ABCN,12,165,1653,2424,2489,2799,1.3776,2.0566,2.3343,7.3844,165,2023,2703,3046,2962,3121
04808239_04808240A,P931116 TO 480-33,3-636_AL_C,18.25,ABCN,12,165,1641,2411,2475,2784,1.3809,2.0705,2.3439,7.4488,165,2011,2691,3033,2948,3107
04808501_04808502,P838965 TO P838966,3-#4_CU_B,16.97,A CN,12,166,1768,2526,2599,---,1.3837,1.9301,2.2776,6.7605,166,2128,2780,3129,---,---
04808502_04808503,P838966 TO P838999,3-#4_CU_B,17.04,A CN,12,166,1755,2505,2577,---,1.4026,1.9415,2.3005,6.8018,166,2110,2752,3098,---,---
04808503_04808504,P838999 TO P839000,3-#4_CU_B,17.18,A CN,12,165,1733,2467,2538,---,1.4371,1.9622,2.342,6.8766,165,2078,2703,3044,---,---
04808504_04808505,P839000 TO CG199999,3-#4_CU_B,17.19,A CN,12,165,1731,2464,2535,---,1.4397,1.9638,2.3452,6.8823,165,2076,2699,3040,---,---
04808504_04808506,P839000 TO P837247,3-#4_CU_B,17.27,A CN,12,165,1717,2440,2510,---,1.4625,1.9774,2.3727,6.9317,165,2055,2668,3005,---,---
04808507_04808508,P2081669177 TO P933693,3-#4_CU_B,16.98,AB N,12,166,1766,2523,2595,---,1.3865,1.9318,2.281,6.7667,166,2126,2775,3124,---,---
04808508_04808509,P933693 TO P2080969186,3-#4_CU_B,17.05,AB N,12,166,1754,2503,2575,---,1.4047,1.9428,2.303,6.8062,166,2108,2749,3095,---,---
04808801_04808802,P733390 TO P733592,3-#4_CU_B,17.31,AB N,12,165,1719,2456,2527,---,1.4319,1.9788,2.3443,6.9556,165,2067,2698,3039,---,---
04808802_04808803,P733592 TO P838964,3-#4_CU_B,17.42,AB N,12,165,1701,2425,2495,---,1.4611,1.9963,2.3794,7.019,165,2041,2658,2995,---,---
04808803_04808804,P838964 TO P37286,3-#4_CU_B,17.55,AB N,12,165,1681,2391,2460,---,1.494,2.0161,2.4191,7.0905,165,2013,2614,2946,---,---
04808804_04808805,P37286 TO CG199999,3-#4_CU_B,17.56,AB N,12,165,1679,2388,2457,---,1.4966,2.0177,2.4223,7.0962,165,2010,2610,2942,---,---
04808804_04808806,P37286 TO P37284,3-#4_CU_B,17.65,AB N,12,165,1665,2364,2433,---,1.5204,2.0319,2.4509,7.1477,165,1990,2580,2908,---,---
04809101_04809102,P733419 TO P733410,3-#4_CU_B,17.76, BCN,12,165,1663,2383,2450,---,1.4719,2.0431,2.4084,7.2101,165,2003,2619,2952,---,---
04809102_04809103,P733410 TO P933712,3-#4_CU_B,17.86, BCN,12,165,1648,2357,2424,---,1.4974,2.0584,2.4391,7.2655,165,1982,2586,2915,---,---
04809103_04809104,P933712 TO P733425,3-#4_CU_B,17.96, BCN,12,165,1632,2330,2397,---,1.5247,2.0748,2.472,7.3248,165,1959,2551,2877,---,---
04809104_04809105,P733425 TO P733421,3-#4_CU_B,18.06, BCN,12,165,1618,2305,2371,---,1.5508,2.0904,2.5035,7.3816,165,1938,2519,2842,---,---
04809105_04809106,P733421 TO P733420,3-#4_CU_B,18.18, BCN,12,165,1601,2276,2342,---,1.5813,2.1087,2.5403,7.4477,165,1915,2483,2801,---,---
04809106_04809107,P733420 TO P933735,3-#4_CU_B,18.32, BCN,12,164,1580,2241,2306,---,1.6194,2.1316,2.5863,7.5306,164,1885,2439,2752,---,---
04809107_04809108,P933735 TO P733427,3-#4_CU_B,18.5, BCN,12,164,1556,2200,2264,---,1.6658,2.1594,2.6421,7.6312,164,1851,2387,2694,---,---
04809108_04809109,P733427 TO P733428,3-#4_CU_B,18.68, BCN,12,164,1531,2158,2221,---,1.7143,2.1885,2.7007,7.7367,164,1817,2335,2636,---,---
04809109_04809110,P733428 TO CG199999,3-#4_CU_B,18.69, BCN,12,164,1530,2156,2219,---,1.717,2.1901,2.7039,7.7424,164,1815,2332,2633,---,---
04809109_04809111,P733428 TO P933713,3-#4_CU_B,18.84, BCN,12,164,1511,2125,2187,---,1.7547,2.2128,2.7494,7.8244,164,1789,2294,2589,---,---
04809111_04809112,P933713 TO P933720,3-#6_CU_B,19.04, BCN,12,163,1480,2066,2127,---,1.8414,2.2466,2.8473,7.9441,163,1741,2217,2503,---,---
04809111_04809113,P933713 TO P933714,3-#6_CU_B,19, BCN,12,164,1485,2076,2138,---,1.8252,2.2402,2.829,7.9217,164,1750,2231,2518,---,---
04809113_04809114,P933714 TO P838911,3-#4_CU_B,19.21, BCN,12,163,1460,2034,2095,---,1.8797,2.2729,2.8947,8.04,163,1715,2180,2461,---,---
04809114_04809115,P838911 TO P2085569369,3-#4_CU_B,19.3, BCN,12,163,1449,2016,2076,---,1.9043,2.2877,2.9244,8.0936,163,1700,2158,2436,---,---
04809114_04809117,P838911 TO P838912,3-#4_CU_B,19.39, BCN,12,163,1439,2000,2060,---,1.9255,2.3004,2.95,8.1396,163,1687,2139,2415,---,---
04809115_04809116,P2085569369 TO P2084869377,3-#4_CU_B,19.4, BCN,12,163,1437,1997,2057,---,1.9302,2.3033,2.9557,8.1499,163,1684,2135,2410,---,---
04809117_04809118,P838912 TO P733550,3-#4_CU_B,19.59, BCN,12,163,1415,1961,2020,---,1.9802,2.3332,3.0159,8.2583,163,1655,2093,2362,---,---
04809118_04809119,P733550 TO P733608,3-#4_CU_B,19.69, BCN,12,163,1404,1942,2001,---,2.0063,2.3489,3.0474,8.3151,163,1640,2071,2337,---,---
04809118_04809122,P733550 TO P838929,3-#4_CU_B,19.71, BCN,12,163,1402,1939,1998,---,2.011,2.3517,3.053,8.3252,163,1637,2067,2333,---,---
04809119_04809120,P733608 TO P734495,3-#4_CU_B,19.8, BCN,12,163,1392,1924,1982,---,2.0335,2.3652,3.0801,8.3741,163,1624,2049,2312,---,---
04809120_04809121,P734495 TO P838928,3-#4_CU_B,19.89, BCN,12,163,1383,1907,1966,---,2.0573,2.3794,3.1088,8.4257,163,1611,2030,2290,---,---
FU 04804929_04804929A,P2057269237,Device Conductor 15A,14.94, BCN,12,166,2049,2918,3003,---,1.211,1.6622,2.1556,5.7294,166,2431,3200,3564,---,---
FU 04808509_04808509A,P2080969186,Device Conductor 30A,17.06,AB N,12,166,1754,2503,2575,---,1.4047,1.9428,2.303,6.8062,166,2108,2749,3095,---,---
SW 04808240A_04808240,480-33,Device Conductor 600A,18.26,ABCN,12,165,1641,2411,2475,2784,1.3809,2.0705,2.3439,7.4488,165,2011,2691,3033,2948,3107
SW 048093_048093A,480-27,Device Conductor 600A,17.76,ABCN,12,165,1673,2410,2478,2783,1.4311,2.0366,2.3665,7.1989,165,2025,2662,3000,2931,3074
04804929A_04804930,P2057269237 TO D208275,1C#2SAPECN,15.14, BCN,12,166,2010,2841,2926,---,1.2791,1.6803,2.281,5.7784,166,2360,3090,3436,---,---
04808509A_04808510,P2080969186 TO P933692,3-#4_CU_B,17.14,AB N,12,165,1741,2481,2552,---,1.4246,1.9547,2.327,6.8495,165,2090,2720,3064,---,---
04808510_04808511,P933692 TO P933694,3-#4_CU_B,17.26,AB N,12,165,1720,2444,2515,---,1.4579,1.9747,2.3671,6.9218,165,2060,2674,3012,---,---
04808511_04808512,P933694 TO P933695,3-#4_CU_B,17.43,AB N,12,165,1692,2398,2468,---,1.502,2.0011,2.4203,7.0175,165,2021,2615,2947,---,---
04808512_04808513,P933695 TO P933697,3-#4_CU_B,17.53,AB N,12,165,1676,2371,2440,---,1.528,2.0168,2.4517,7.0741,165,1999,2581,2909,---,---
04808512_04808517,P933695 TO P2082269249,3-#4_CU_B,17.6,AB N,12,165,1666,2353,2422,---,1.5459,2.0275,2.4733,7.113,165,1984,2559,2884,---,---
04808513_04808514,P933697 TO P931122,3-#4_CU_B,17.67,AB N,12,165,1654,2334,2403,---,1.5651,2.039,2.4964,7.1545,165,1968,2535,2858,---,---
04808514_04808515,P931122 TO P931048,3-#4_CU_B,17.77,AB N,12,165,1640,2310,2378,---,1.5902,2.0541,2.5267,7.2092,165,1947,2504,2824,---,---
04808515_04808516,P931048 TO P931067,3-#4_CU_B,17.87,AB N,12,165,1624,2283,2351,---,1.6178,2.0706,2.56,7.2692,165,1925,2472,2787,---,---
04808517_04808518,P2082269249 TO P2084069262,3-#4_CU_B,17.81,AB N,12,165,1633,2298,2366,---,1.6023,2.0613,2.5413,7.2355,165,1938,2490,2807,---,---
04808518_04808519,P2084069262 TO P733406,3-#4_CU_B,17.88,AB N,12,165,1623,2282,2350,---,1.6191,2.0714,2.5615,7.2718,165,1924,2470,2785,---,---
04808518_04808522,P2084069262 TO P733407,3-#4_CU_B,17.96,AB N,12,164,1611,2262,2329,---,1.6405,2.0842,2.5873,7.3184,164,1908,2445,2758,---,---
04808519_04808520,P733406 TO P933711,3-#4_CU_B,17.96,AB N,12,164,1612,2263,2330,---,1.6395,2.0836,2.5861,7.3162,164,1909,2447,2759,---,---
04808520_04808521,P933711 TO CG199999,3-#4_CU_B,17.97,AB N,12,164,1610,2261,2328,---,1.6421,2.0852,2.5893,7.322,164,1907,2444,2755,---,---
04808522_04808523,P733407 TO P733408,3-#4_CU_B,18.06,AB N,12,164,1596,2237,2304,---,1.6675,2.1004,2.6199,7.3771,164,1887,2415,2723,---,---
04808523_04808524,P733408 TO P933719,3-#4_CU_B,18.19,AB N,12,164,1579,2208,2274,---,1.7002,2.12,2.6593,7.448,164,1863,2379,2683,---,---
048093A_048094,480-27 TO P2096869255,3-1/0_CU_C,17.91,ABCN,12,165,1654,2385,2451,2754,1.447,2.0583,2.3906,7.2854,165,2003,2634,2968,2899,3041
048094_048095,P2096869255 TO P37321,3-1/0_CU_C,18.08,ABCN,12,165,1633,2356,2422,2720,1.4651,2.083,2.4181,7.3842,165,1978,2602,2933,2864,3004
048095_048096,P37321 TO P37320,3-1/0_CU_C,18.29,ABCN,12,165,1608,2323,2387,2682,1.4869,2.1126,2.451,7.5026,165,1949,2564,2892,2823,2961
048096_048097,P37320 TO P933748,3-1/0_CU_C,18.46,ABCN,12,165,1589,2296,2360,2651,1.5046,2.1367,2.4779,7.5989,165,1926,2535,2859,2791,2927
048097_048098,P933748 TO P37318,3-1/0_CU_C,18.54,ABCN,12,165,1580,2283,2346,2636,1.5133,2.1485,2.4911,7.6463,165,1914,2521,2843,2775,2910
048098_048099,P37318 TO P2100369300,3-1/0_CU_C,18.67,ABCN,12,165,1565,2263,2326,2614,1.5269,2.167,2.5116,7.7201,165,1897,2499,2819,2751,2885
048099_0480100,P2100369300 TO P37316,3-1/0_CU_C,18.79,ABCN,12,165,1553,2246,2308,2593,1.5392,2.1836,2.5301,7.7866,165,1882,2479,2797,2730,2863
048099_04809901,P2100369300 TO P37317,3-#4_CU_C,18.84,ABCN,12,165,1543,2224,2286,2569,1.571,2.1926,2.5648,7.8176,165,1864,2447,2763,2699,2826
048099_04809932,P2100369300 TO P2099369308,3-#4_CU_C,18.76,ABCN,12,165,1554,2243,2305,2590,1.55,2.1804,2.5395,7.7712,165,1880,2471,2789,2723,2854
FU 048094_048094A,P2096869255,Device Conductor 20A,17.92,A CN,12,165,1654,2385,2451,---,1.447,2.0583,2.3906,7.2854,165,2003,2634,2968,---,---
FU 048096_048096A,P37320,Device Conductor 15A,18.3,A CN,12,165,1608,2322,2387,---,1.4869,2.1126,2.451,7.5026,165,1949,2564,2892,---,---
FU 04809932_048099B,P2099369308,Device Conductor 25A,18.77,A CN,12,165,1554,2243,2305,---,1.55,2.1805,2.5395,7.7712,165,1880,2471,2789,---,---
SW 04808240_00513379,TS 51-T6-480,Device Conductor 600A,18.27,ABCN,12,165,1641,2411,2475,2784,1.3809,2.0705,2.3439,7.4488,165,2011,2691,3033,2948,3107
0480100_0480101,P37316 TO P37315,3-1/0_CU_C,18.91,ABCN,12,165,1540,2228,2289,2573,1.5519,2.201,2.5495,7.8561,165,1867,2459,2775,2708,2839
0480101_0480102,P37315 TO P2102169273,3-1/0_CU_C,19.01,ABCN,12,165,1529,2213,2274,2556,1.5625,2.2154,2.5655,7.9136,165,1854,2443,2757,2690,2821
0480102_0480103,P2102169273 TO P37314,3-1/0_CU_C,19.13,ABCN,12,165,1517,2196,2256,2536,1.5752,2.2326,2.5847,7.9826,165,1839,2423,2736,2669,2798
0480103_0480104,P37314 TO P37313,3-1/0_CU_C,19.23,ABCN,12,164,1506,2182,2242,2519,1.5855,2.2467,2.6004,8.0389,164,1827,2408,2719,2652,2780
0480104_0480105,P37313 TO P37312,3-1/0_CU_C,19.33,ABCN,12,164,1496,2168,2228,2503,1.596,2.2609,2.6162,8.0958,164,1815,2392,2702,2635,2763
0480105_0480106,P37312 TO P37311,3-1/0_CU_C,19.44,ABCN,12,164,1486,2153,2212,2486,1.6072,2.2761,2.6331,8.1565,164,1802,2376,2683,2617,2744
0480105_0480118,P37312 TO P739965,3-#4_CU_C,19.54,ABCN,12,164,1471,2124,2182,2452,1.6507,2.2928,2.6822,8.2166,164,1778,2335,2638,2575,2696
0480106_0480107,P37311 TO 480-445GB,3-1/0_CU_C,19.52,ABCN,12,164,1478,2142,2201,2474,1.6157,2.2877,2.646,8.2027,164,1793,2364,2670,2603,2730
0480107_0480108,TS 52-T3-480,3-1/0_CU_C,19.64,ABCN,12,164,1465,2125,2183,2454,1.6289,2.3058,2.6661,8.275,164,1778,2345,2649,2582,2708
048094A_04809401,P2096869255 TO P933743,3-#4_CU_B,18.01,A CN,12,165,1640,2361,2427,---,1.4708,2.0726,2.4193,7.3372,165,1983,2603,2934,---,---
048094A_04809404,P2096869255 TO P933744,3-#4_CU_B,17.99,A CN,12,165,1643,2365,2431,---,1.4664,2.0699,2.414,7.3276,165,1986,2608,2940,---,---
048096A_04809601,P37320 TO P933731,3-#4_CU_B,18.41,A CN,12,165,1593,2295,2359,---,1.5155,2.1297,2.4855,7.5647,165,1926,2529,2853,---,---
048096A_04809605,P37320 TO P2096269289,3-#4_CU_B,18.45,A CN,12,165,1588,2286,2350,---,1.5253,2.1356,2.4973,7.5859,165,1918,2517,2840,---,---
04809901_04809902,P37317 TO P2102269316,3-#4_CU_C,18.9,ABCN,12,164,1535,2211,2273,2553,1.5864,2.2016,2.5834,7.8516,164,1853,2430,2743,2681,2806
048099B_04809933,P2099369308 TO P933724,3-#4_CU_C,18.88,A CN,12,165,1539,2217,2279,---,1.5796,2.1976,2.5751,7.8365,165,1858,2438,2752,---,---
FU 0480105_0480105A,P37312,Device Conductor 30A,19.34,ABCN,12,164,1496,2168,2227,2503,1.596,2.261,2.6162,8.0958,164,1815,2392,2702,2635,2763
FU 0480118_0480118A,P739965,Device Conductor 150A,19.55,ABCN,12,164,1471,2124,2182,2452,1.6507,2.2928,2.6822,8.2166,164,1778,2335,2638,2575,2696
FU 04809902_048099A,P2102269316,Device Conductor 30A,18.91,ABCN,12,164,1535,2211,2273,2553,1.5864,2.2016,2.5834,7.8516,164,1853,2430,2743,2681,2806
0480105A_0480109,P37312 TO P739959,3-#4_CU_C,19.51,ABCN,12,164,1475,2131,2190,2461,1.6411,2.2872,2.6705,8.1954,164,1784,2345,2649,2586,2707
0480109_0480110,P739959 TO P739984,3-#4_CU_C,19.61,ABCN,12,164,1463,2111,2169,2437,1.667,2.3022,2.7018,8.2527,164,1767,2318,2619,2558,2676
0480110_0480111,P739984 TO P739976,3-#4_CU_C,19.72,ABCN,12,164,1450,2088,2146,2411,1.6965,2.3194,2.7374,8.3179,164,1748,2288,2586,2528,2642
0480111_0480112,P739976 TO P739975,3-#4_CU_B,19.84, BCN,12,164,1437,2065,2123,---,1.7262,2.3372,2.7732,8.3824,164,1729,2259,2553,---,---
0480111_0480116,P739976 TO P733434,3-#4_CU_B,19.76,AB N,12,164,1446,2081,2138,---,1.7058,2.325,2.7487,8.3382,164,1741,2279,2576,---,---
0480112_0480113,P739975 TO P739974,3-#4_CU_B,19.89, BCN,12,164,1431,2055,2112,---,1.7393,2.3451,2.789,8.4109,164,1720,2246,2539,---,---
0480113_0480114,P739974 TO P739967,3-#4_CU_B,19.99, BCN,12,164,1420,2035,2092,---,1.7657,2.3609,2.8208,8.4681,164,1704,2221,2511,---,---
0480114_0480115,P739967 TO P739960,3-#4_CU_B,20.04, BCN,12,164,1414,2025,2081,---,1.7799,2.3695,2.838,8.4991,164,1695,2208,2496,---,---
0480116_0480117,P733434 TO P739978,3-#4_CU_B,19.92,AB N,12,164,1427,2048,2106,---,1.748,2.3503,2.7994,8.4297,164,1715,2238,2530,---,---
0480118A_0480119,P739965 TO H2099969214,4/0CU_PECN,19.88,ABCN,12,164,1461,2106,2165,2432,1.6714,2.3066,2.7532,8.2377,164,1760,2312,2608,2553,2670
0480119_0480120,H2099969214 TO D2101669225,#2_CU_PECN,20.1,A  N,12,164,1450,---,---,---,1.7268,2.32,2.8086,8.2512,164,1737,---,---,---,---
0480119_0480121,H2099969214 TO D2098969206,#2_CU_PECN,20.09,  CN,12,164,1451,---,---,---,1.7233,2.3192,2.8051,8.2503,164,1739,---,---,---,---
0480119_0480122,H2099969214 TO H2095469181,4/0CU_PECN,20.55,ABCN,12,164,1442,2072,2130,2392,1.7138,2.3348,2.8986,8.2808,164,1725,2269,2548,2507,2620
0480122_0480123,H2095469181 TO P838949,#2_CU_PECN,20.83,ABCN,12,163,1428,2041,2099,2357,1.7681,2.3488,2.9997,8.3037,163,1697,2224,2495,2464,2568
0480122_0480128,H2095469181 TO D2095669182,#2_CU_PECN,20.66,A  N,12,164,1437,---,---,---,1.7415,2.3416,2.9263,8.2875,164,1714,---,---,---,---
0480122_0480129,H2095469181 TO P838951,#2_CU_PECN,20.78,ABCN,12,163,1431,2046,2104,2363,1.7588,2.3464,2.9823,8.2998,163,1702,2232,2504,2471,2577
0480122_0480136,H2095469181 TO H2091969155,4/0CU_PECN,21,ABCN,12,163,1429,2049,2107,2366,1.7424,2.3539,2.9966,8.3098,163,1702,2240,2510,2477,2587
0480136_0480137,H2091969155 TO D2092269157,1C#2SAPECN,21.11,A  N,12,163,1419,---,---,---,1.7893,2.3692,3.0435,8.3251,163,1683,---,---,---,---
0480136_0480138,H2091969155 TO P838963,1C#2SAPECN,21.17,ABCN,12,163,1413,2017,2075,2329,1.7996,2.3692,3.1019,8.3509,163,1673,2194,2455,2432,2534
0480136_0480143,H2091969155 TO H2087669116,1C#2SAPECN,21.62,ABCN,12,162,1372,1935,1992,2234,1.9517,2.4097,3.3816,8.4601,162,1598,2081,2321,2320,2403
0480143_0480144,H2087669116 TO D2089169127,1C#2SAPECN,21.85,A  N,12,162,1351,---,---,---,2.0534,2.4428,3.4833,8.4933,162,1562,---,---,---,---
0480143_0480145,H2087669116 TO D2086669108,1C#2SAPECN,21.8, B N,12,162,1355,---,---,---,2.0336,2.4364,3.4635,8.4869,162,1569,---,---,---,---
0480143_0480146,H2087669116 TO D2085969102,1C#2SAPECN,21.9,  CN,12,162,1346,---,---,---,2.0784,2.451,3.5083,8.5014,162,1553,---,---,---,---
04809401_04809402,P933743 TO P933740,3-#4_CU_B,18.14,A CN,12,165,1622,2329,2395,---,1.5033,2.0921,2.4585,7.4077,165,1956,2561,2888,---,---
04809402_04809403,P933740 TO P933741,3-#4_CU_B,18.23,A CN,12,165,1608,2305,2370,---,1.5285,2.1072,2.4888,7.4624,165,1936,2530,2854,---,---
04809404_04809405,P933744 TO P933734,3-#4_CU_B,18.15,A CN,12,165,1619,2325,2390,---,1.508,2.0949,2.4641,7.4179,165,1952,2555,2882,---,---
04809405_04809406,P933734 TO P933750,3-#4_CU_B,18.29,A CN,12,165,1599,2290,2354,---,1.5446,2.1168,2.5082,7.4974,165,1923,2510,2832,---,---
04809406_04809407,P933750 TO P733423,3-#4_CU_B,18.44,A CN,12,165,1578,2254,2318,---,1.5836,2.1403,2.5553,7.5822,165,1893,2464,2781,---,---
04809407_04809408,P733423 TO P933733,3-#4_CU_B,18.58,A CN,12,164,1559,2221,2284,---,1.6203,2.1622,2.5995,7.6618,164,1866,2422,2734,---,---
04809408_04809409,P933733 TO P933736,3-#4_CU_B,18.72,A CN,12,164,1540,2189,2251,---,1.6567,2.1841,2.6435,7.741,164,1839,2382,2689,---,---
04809409_04809410,P933736 TO P933716,3-#4_CU_B,18.83,A CN,12,164,1525,2163,2226,---,1.6862,2.2018,2.6791,7.8051,164,1819,2350,2654,---,---
04809601_04809602,P933731 TO P933726,3-#4_CU_B,18.52,A CN,12,165,1578,2269,2333,---,1.5439,2.1468,2.5197,7.6263,165,1904,2495,2815,---,---
04809602_04809603,P933726 TO P733430,3-#4_CU_B,18.61,A CN,12,165,1565,2246,2309,---,1.5692,2.162,2.5503,7.6814,165,1885,2465,2782,---,---
04809603_04809604,P733430 TO P733431,3-#4_CU_B,18.71,A CN,12,165,1551,2223,2286,---,1.5946,2.1772,2.5809,7.7365,165,1866,2436,2749,---,---
04809605_04809606,P2096269289 TO P2095369301,3-#4_CU_B,18.6,A CN,12,165,1567,2250,2313,---,1.5651,2.1595,2.5453,7.6725,165,1888,2470,2787,---,---
04809606_04809607,P2095369301 TO P933728,3-#4_CU_B,18.75,A CN,12,164,1546,2214,2277,---,1.605,2.1834,2.5934,7.759,164,1858,2424,2736,---,---
04809607_04809608,P933728 TO CG199999,3-#4_CU_B,18.76,A CN,12,164,1545,2212,2274,---,1.6076,2.185,2.5965,7.7647,164,1856,2421,2733,---,---
04809933_04809934,P933724 TO P933725,3-#4_CU_C,18.98,A CN,12,164,1526,2195,2257,---,1.6047,2.2123,2.6054,7.8921,164,1840,2410,2721,---,---
04809934_04809935,P933725 TO P2037469330,3-#4_CU_C,19.13,A CN,12,164,1507,2163,2223,---,1.6438,2.235,2.6526,7.9785,164,1812,2367,2674,---,---
04809935_04809936,P2037469330 TO P933727,3-#4_CU_C,19.23,A CN,12,164,1494,2141,2201,---,1.6698,2.2501,2.6839,8.0359,164,1795,2340,2644,---,---
04809936_04809937,P933727 TO P838901,3-#4_CU_C,19.34,A CN,12,164,1480,2117,2177,---,1.6999,2.2676,2.7202,8.1025,164,1774,2309,2609,---,---
04809937_04809938,P838901 TO P838900,3-#4_CU_B,19.5,A CN,12,164,1460,2083,2142,---,1.7431,2.2935,2.7722,8.1961,164,1746,2266,2561,---,---
04809937_04809946,P838901 TO P838902,3-#4_CU_B,19.44,A  N,12,164,1468,---,---,---,1.7271,2.2962,2.7474,8.1311,164,1758,---,---,---,---
04809938_04809939,P838900 TO P838899,3-#6_CU_B,19.72,A CN,12,163,1430,2024,2082,---,1.8342,2.329,2.8751,8.3219,163,1698,2188,2473,---,---
04809939_04809940,P838899 TO P103885,3-#6_CU_B,19.84,A CN,12,163,1414,1993,2051,---,1.883,2.3481,2.9303,8.3893,163,1673,2148,2428,---,---
04809939_04809944,P838899 TO P838898,3-#6_CU_B,19.87,A CN,12,163,1411,1987,2045,---,1.8938,2.3523,2.9424,8.4042,163,1668,2139,2418,---,---
04809940_04809941,P103885 TO P931351,3-#6_CU_B,19.96,A CN,12,163,1397,1962,2019,---,1.9353,2.3685,2.9894,8.4616,163,1648,2107,2381,---,---
04809941_04809942,P931351 TO P931550,3-#6_CU_B,20.04,A CN,12,163,1387,1943,2000,---,1.9667,2.3807,3.0248,8.5048,163,1633,2083,2354,---,---
04809942_04809943,P931550 TO CG199999,3-#6_CU_B,20.05,A CN,12,163,1386,1941,1998,---,1.9709,2.3823,3.0295,8.5106,163,1631,2080,2350,---,---
04809944_04809945,P838898 TO P838897,3-#6_CU_B,20.01,A CN,12,163,1392,1951,2008,---,1.9532,2.3755,3.0096,8.4863,163,1639,2093,2365,---,---
04809946_04809947,P838902 TO CG199999,3-#4_CU_B,19.45,A  N,12,164,1467,---,---,---,1.73,2.2992,2.7502,8.134,164,1756,---,---,---,---
048099A_04809903,P2102269316 TO P739982,3-#4_CU_C,19.06,ABCN,12,164,1515,2177,2238,2513,1.627,2.2252,2.6322,7.9412,164,1824,2386,2694,2635,2755
FU 0480123_0480123A,P838949,Device Conductor 15A,20.84,ABCN,12,163,1428,2041,2099,2357,1.7681,2.3489,2.9997,8.3037,163,1697,2224,2495,2464,2568
FU 0480129_0480129A,P838951,Device Conductor 75A,20.79,ABCN,12,163,1431,2046,2104,2363,1.7588,2.3465,2.9823,8.2998,163,1702,2232,2504,2471,2577
FU 0480138_0480138A,P838963,Device Conductor 15A,21.18,ABCN,12,163,1413,2017,2075,2329,1.7996,2.3692,3.1019,8.3509,163,1673,2194,2455,2432,2534
0480123A_0480124,P838949 TO P838948,3-#4_CU_C,20.88,ABCN,12,163,1424,2033,2091,2348,1.7785,2.3549,3.0122,8.3266,163,1691,2215,2484,2454,2557
0480124_0480125,P838948 TO P933739,3-#4_CU_C,21.01,ABCN,12,163,1409,2009,2067,2320,1.8118,2.3742,3.0523,8.4002,163,1671,2184,2450,2422,2522
0480125_0480126,P933739 TO P933738,3-#6_CU_C,21.09,ABCN,12,163,1398,1987,2045,2295,1.8473,2.3877,3.0924,8.4501,163,1654,2155,2419,2393,2489
0480126_0480127,P933738 TO P933737,3-#6_CU_C,21.19,ABCN,12,163,1385,1963,2020,2266,1.8892,2.4036,3.1397,8.5089,163,1634,2122,2382,2359,2451
0480127_048091A,P933737 TO P37322,3-#6_CU_C,21.3,ABCN,12,163,1371,1935,1992,2235,1.9363,2.4214,3.1929,8.5751,163,1612,2086,2342,2323,2409
0480129A_0480130,P838951 TO P838950,3-#4_CU_B,20.84,A CN,12,163,1425,2036,2095,---,1.7718,2.3542,2.998,8.328,163,1694,2220,2490,---,---
0480129A_0480131,P838951 TO P733612,3-#4_CU_C,20.92,ABCN,12,163,1416,2021,2079,2334,1.7923,2.3659,3.0227,8.3737,163,1682,2201,2469,2439,2541
0480131_0480132,P733612 TO P838952,3-#4_CU_C,21.04,ABCN,12,163,1402,1998,2056,2308,1.8244,2.3846,3.0614,8.4447,163,1663,2172,2437,2409,2507
0480132_0480133,P838952 TO P838953,3-#4_CU_C,21.07,ABCN,12,163,1399,1993,2051,2302,1.8315,2.3887,3.07,8.4605,163,1659,2165,2430,2402,2500
0480133_0480134,P838953 TO P838954,3-#4_CU_C,21.12,ABCN,12,163,1394,1984,2042,2291,1.8442,2.3961,3.0852,8.4884,163,1651,2154,2418,2390,2487
0480138A_0480139,P838963 TO P838962,3-#4_CU_C,21.22,ABCN,12,163,1409,2009,2066,2319,1.8109,2.3757,3.1154,8.3758,163,1666,2184,2444,2422,2522
0480139_0480140,P838962 TO P838960,3-#4_CU_C,21.35,ABCN,12,163,1394,1985,2042,2292,1.8446,2.3953,3.1561,8.4504,163,1646,2154,2411,2390,2487
0480140_0480141,P838960 TO P838961,3-#4_CU_C,21.4,ABCN,12,163,1389,1976,2033,2282,1.8571,2.4026,3.1712,8.4779,163,1639,2143,2399,2379,2475
0480140_0480142,P838960 TO P733604,3-#4_CU_C,21.46,ABCN,12,163,1382,1964,2021,2268,1.8739,2.4124,3.1915,8.5152,163,1630,2128,2383,2364,2458
04809903_04809904,P739982 TO P739972,3-#4_CU_C,19.23,ABCN,12,164,1493,2140,2200,2471,1.6718,2.2513,2.6863,8.0403,164,1793,2338,2641,2587,2700
04809904_04809905,P739972 TO P739962,3-#4_CU_C,19.29,ABCN,12,164,1487,2128,2188,2457,1.6864,2.2598,2.7039,8.0726,164,1783,2323,2625,2571,2682
04809905_04809906,P739962 TO P739961,3-#4_CU_C,19.44,ABCN,12,164,1468,2096,2155,2420,1.7267,2.2832,2.7525,8.1616,164,1757,2282,2579,2529,2636
04809906_04809907,P739961 TO P739986,3-#4_CU_B,19.56, BCN,12,164,1454,2072,2131,---,1.7575,2.3017,2.7896,8.2284,164,1737,2252,2545,---,---
04809906_04809915,P739961 TO P735118,3-#4_CU_B,19.58,AB N,12,164,1451,2067,2126,---,1.7634,2.3052,2.7968,8.2414,164,1733,2246,2539,---,---
04809907_04809908,P739986 TO P739971,3-#4_CU_B,19.66, BCN,12,164,1442,2052,2111,---,1.783,2.317,2.8204,8.2839,164,1721,2228,2518,---,---
04809908_04809909,P739971 TO P739969,3-#4_CU_B,19.76, BCN,12,163,1430,2032,2090,---,1.8099,2.3331,2.8528,8.3423,163,1704,2202,2490,---,---
04809909_04809910,P739969 TO P739973,3-#4_CU_B,19.86, BCN,12,163,1419,2012,2070,---,1.837,2.3493,2.8855,8.4011,163,1688,2178,2462,---,---
04809910_04809911,P739973 TO P739970,3-#4_CU_B,19.96, BCN,12,163,1408,1994,2051,---,1.8621,2.3644,2.9158,8.4557,163,1672,2155,2436,---,---
04809911_04809912,P739970 TO P931259,3-#4_CU_B,20.1, BCN,12,163,1392,1966,2023,---,1.9005,2.3874,2.9621,8.5391,163,1650,2121,2398,---,---
04809912_04809913,P931259 TO P931254,3-#4_CU_B,20.24, BCN,12,163,1377,1942,1998,---,1.9359,2.4087,3.0047,8.6159,163,1630,2091,2364,---,---
04809912_04809914,P931259 TO P739964,3-#4_CU_B,20.26, BCN,12,163,1375,1938,1994,---,1.9413,2.4119,3.0112,8.6277,163,1627,2087,2359,---,---
04809915_04809916,P735118 TO P931345,3-#4_CU_B,19.69,AB N,12,164,1439,2046,2105,---,1.7906,2.3216,2.8296,8.3005,164,1716,2220,2510,---,---
04809916_04809917,P931345 TO P931344,3-#4_CU_B,19.78,AB N,12,163,1428,2027,2085,---,1.8166,2.3371,2.8609,8.3569,163,1700,2196,2483,---,---
04809917_04809918,P931344 TO P735117,3-#4_CU_B,19.88,AB N,12,163,1416,2008,2065,---,1.8429,2.3529,2.8926,8.414,163,1684,2172,2456,---,---
04809918_04809919,P735117 TO P735116,3-#4_CU_B,19.99,AB N,12,163,1405,1988,2046,---,1.8694,2.3688,2.9246,8.4716,163,1668,2149,2429,---,---
04809919_04809920,P735116 TO CG199999,3-#4_CU_B,20,AB N,12,163,1404,1986,2044,---,1.872,2.3704,2.9278,8.4773,163,1667,2146,2426,---,---
04809919_04809921,P735116 TO P931343,3-#4_CU_C,20.1,AB N,12,163,1392,1967,2024,---,1.8998,2.3865,2.9612,8.5387,163,1650,2122,2399,---,---
04809921_04809922,P931343 TO P931346,3-#6_CU_B,20.28,AB N,12,163,1370,1924,1980,---,1.9728,2.4149,3.0436,8.6395,163,1616,2067,2336,---,---
04809921_04809929,P931343 TO P735115,3-#6_CU_B,20.19,AB N,12,163,1381,1946,2002,---,1.9354,2.4004,3.0014,8.5879,163,1633,2095,2368,---,---
04809922_04809923,P931346 TO P931336,3-#4_CU_B,20.48,AB N,12,163,1348,1888,1944,---,2.0265,2.4472,3.1084,8.7562,163,1587,2024,2287,---,---
04809923_04809924,P931336 TO P2106569453,3-#4_CU_B,20.65,AB N,12,162,1331,1859,1914,---,2.0715,2.4741,3.1626,8.8538,162,1563,1989,2248,---,---
04809924_04809925,P2106569453 TO P2109569453,3-#4_CU_B,20.86,AB N,12,162,1310,1825,1879,---,2.1262,2.5069,3.2286,8.9726,162,1535,1948,2202,---,---
04809925_04809926,P2109569453 TO P931348,3-#4_CU_B,20.98,AB N,12,162,1299,1807,1860,---,2.1568,2.5253,3.2655,9.0392,162,1520,1926,2177,---,---
04809925_04809928,P2109569453 TO P931358,3-#4_CU_B,20.98,AB N,12,162,1299,1806,1860,---,2.1574,2.5257,3.2662,9.0404,162,1520,1926,2176,---,---
04809926_04809927,P931348 TO P931347,3-#4_CU_B,21.08,AB N,12,162,1289,1791,1844,---,2.1837,2.5414,3.2979,9.0975,162,1507,1907,2155,---,---
04809929_04809930,P735115 TO P735114,3-#6_CU_B,20.26,AB N,12,163,1371,1927,1983,---,1.9683,2.4132,3.0385,8.6333,163,1618,2070,2340,---,---
04809930_04809931,P735114 TO P203550,3-#6_CU_B,20.36,AB N,12,163,1359,1905,1961,---,2.0068,2.4282,3.0821,8.6865,163,1600,2042,2308,---,---
FU 0480134_0480134A,P838954,Device Conductor 10A,21.13,ABCN,12,163,1394,1984,2042,2291,1.8442,2.3961,3.0852,8.4884,163,1651,2154,2418,2390,2487
0480134A_0480135,P838954 TO D2098069250,1C#2SAPECN,21.2,ABCN,12,163,1388,1971,2028,2276,1.8692,2.4028,3.1312,8.5064,163,1639,2135,2396,2372,2466
