Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
Feeder 0520,---,---,0,ABCN,12,173,7773,6298,7555,7273,0.093,0.9481,0.0495,0.7673,173,12327,9898,11981,9479,11429
0520_05201,520 TO 520-5,1000AXLPEP,0.18,ABCN,12,173,7721,6257,7505,7225,0.0982,0.9539,0.0645,0.7716,173,12140,9788,11801,9388,11302
SW 05201_05201A,520-5,Device Conductor 600A,0.19,ABCN,12,173,7720,6257,7505,7225,0.0982,0.9539,0.0645,0.7717,173,12140,9788,11801,9388,11302
05201A_05202,520-5 TO 520-22R,3-636_AL_C,0.22,ABCN,12,173,7655,6234,7454,7199,0.0991,0.9573,0.0669,0.7875,173,12030,9748,11714,9351,11256
RC 05202_05202A,520-22R,Device Conductor 630A,0.23,ABCN,12,173,7655,6234,7454,7199,0.0991,0.9573,0.0669,0.7875,173,12030,9748,11714,9351,11256
05202A_05203,520-22R TO P712844,3-636_AL_C,0.35,ABCN,12,173,7394,6141,7255,7091,0.1024,0.9716,0.0768,0.8536,173,11591,9585,11372,9201,11068
05203_05204,P712844 TO P227921,3-636_AL_C,0.4,ABCN,12,173,7301,6107,7185,7052,0.1037,0.9769,0.0805,0.8782,173,11436,9526,11253,9146,11000
05204_05205,P227921 TO P30803,3-636_AL_C,0.43,ABCN,12,173,7235,6083,7135,7024,0.1046,0.9808,0.0832,0.8963,173,11324,9483,11168,9106,10950
05205_05206,P30803 TO P214173,3-636_AL_C,0.49,ABCN,12,173,7123,6041,7052,6975,0.1062,0.9876,0.0879,0.9274,173,11137,9410,11026,9038,10865
05206_0520601,P214173 TO P211081,3-636_AL_C,0.76,ABCN,12,173,6632,5847,6694,6752,0.1139,1.0198,0.1103,1.0764,173,10321,9074,10418,8727,10478
SW 05206_0521168A,TS 520-T1-521,Device Conductor 600A,0.5,ABCN,12,173,7123,6041,7052,6975,0.1062,0.9876,0.0879,0.9274,173,11137,9410,11026,9038,10865
0520601_0520602,P211081 TO P111859,3-636_AL_C,1.18,ABCN,12,173,5998,5574,6241,6436,0.1256,1.0691,0.1446,1.3046,173,9280,8604,9656,8289,9935
0520602_0520603,P111859 TO P111113,3-636_AL_C,1.37,ABCN,12,173,5741,5455,6059,6299,0.131,1.0921,0.1606,1.4111,173,8862,8401,9352,8100,9701
0520603_05202929,P111113 TO P411462,3-#6_CU_C,1.45,ABCN,12,172,5611,5373,5952,6204,0.1641,1.1046,0.1978,1.4575,172,8462,8067,8976,7845,9315
0520603_0520604,P111113 TO P16061,3-636_AL_C,1.56,ABCN,12,172,5518,5346,5900,6174,0.1362,1.1139,0.1757,1.5121,172,8499,8217,9087,7928,9488
0520604_0520605,P16061 TO P102115,3-636_AL_C,1.73,ABCN,12,172,5328,5251,5764,6063,0.141,1.1339,0.1896,1.6044,172,8193,8056,8862,7777,9302
0520605_0520606,P102115 TO P15802,3-636_AL_C,1.85,ABCN,12,172,5199,5184,5671,5986,0.1444,1.1483,0.1996,1.671,172,7985,7943,8709,7672,9172
0520606_0520607,P15802 TO P15803,3-#4_CU_C,1.94,ABCN,12,172,5084,5109,5575,5899,0.1686,1.1623,0.2288,1.7245,172,7692,7694,8436,7474,8884
0520606_0520631,P15802 TO P518868,3-#4_CU_C,1.93,ABCN,12,172,5099,5119,5588,5911,0.1652,1.1604,0.2247,1.7171,172,7731,7727,8472,7501,8923
0520606_0520637,P15802 TO P519849,3-636_AL_C,2.19,ABCN,12,172,4873,5008,5432,5783,0.1538,1.1882,0.2273,1.8556,172,7461,7647,8318,7394,8830
0520607_0520608,P15803 TO P15804,3-#4_CU_C,2.17,ABCN,12,172,4806,4918,5341,5679,0.2301,1.1981,0.3029,1.8604,172,7029,7117,7811,7012,8218
0520608_0520609,P15804 TO P412392,3-#4_CU_C,2.43,ABCN,12,172,4526,4713,5095,5442,0.2982,1.2377,0.385,2.0109,172,6410,6561,7216,6556,7576
0520609_0520612,P412392 TO P910053,3-#4_CU_C,2.49,ABCN,12,172,4471,4671,5045,5394,0.3124,1.246,0.4022,2.0423,172,6294,6455,7102,6468,7454
0520612_0520615,P910053 TO P412393,3-#4_CU_C,2.72,ABCN,12,171,4247,4496,4840,5192,0.3731,1.2813,0.4754,2.1765,171,5838,6034,6654,6114,6968
0520637_0520638,P519849 TO P15800,3-636_AL_C,2.36,ABCN,12,172,4717,4920,5317,5681,0.1588,1.2091,0.2418,1.9522,172,7213,7501,8130,7257,8661
0520638_0520639,P15800 TO P214172,3-636_AL_C,2.47,ABCN,12,172,4624,4867,5248,5619,0.1619,1.2222,0.251,2.0132,172,7065,7411,8017,7173,8558
0520639_0520640,P214172 TO P15799,3-#2_AL_C,2.59,ABCN,12,172,4514,4786,5152,5526,0.1914,1.239,0.2864,2.0772,172,6787,7148,7746,6965,8254
0520639_0520907,P214172 TO P214171,3-636_AL_C,2.89,ABCN,12,172,4305,4674,5006,5398,0.1737,1.2718,0.2854,2.2425,172,6558,7093,7625,6873,8190
0520640_0520643,P15799 TO P12013,3-#2_AL_C,2.68,ABCN,12,172,4427,4720,5074,5450,0.2157,1.2528,0.3156,2.13,172,6574,6944,7536,6801,8018
0520643_0520644,P12013 TO 520-1,3-#2_AL_C,2.82,ABCN,12,172,4290,4614,4951,5328,0.255,1.2751,0.3628,2.2153,172,6254,6634,7217,6551,7661
0520643_0520906,P12013 TO P710832,3-#2_AL_C,2.76,ABCN,12,172,4348,4659,5003,5380,0.2382,1.2655,0.3427,2.1789,172,6387,6764,7350,6656,7810
0520907_0520908,P214171 TO P214170,3-636_AL_C,3.14,ABCN,12,172,4139,4569,4876,5276,0.1805,1.3007,0.3055,2.3762,172,6295,6919,7416,6709,7990
0520908_05202914,P214170 TO P110370,3-#6_CU_C,3.26,ABCN,12,172,4033,4478,4773,5170,0.2312,1.3199,0.3627,2.4473,172,5984,6571,7082,6442,7588
0520908_0520909,P214170 TO P111961,3-#6_CU_B,3.45,AB N,12,172,3874,4328,4608,---,0.3099,1.3512,0.4516,2.5549,172,5552,6079,6604,---,---
0520908_0520911,P214170 TO P515389,3-636_AL_C,3.32,ABCN,12,172,4026,4496,4787,5192,0.1855,1.3215,0.32,2.4727,172,6117,6799,7274,6596,7851
0520909_0520910,P111961 TO P111962,3-#6_CU_B,3.68,AB N,12,171,3689,4148,4409,---,0.4057,1.3885,0.5598,2.6871,171,5098,5563,6093,---,---
0520911_0520912,P515389 TO P214169,3-636_AL_C,3.52,ABCN,12,172,3902,4413,4688,5096,0.1913,1.346,0.337,2.5857,172,5922,6664,7115,6468,7695
0520912_0520913,P214169 TO P818430,3-#6_CU_B,3.6,AB N,12,172,3841,4357,4626,---,0.2239,1.3587,0.3738,2.6307,172,5742,6451,6915,---,---
0520912_0520914,P214169 TO P214168,3-636_AL_C,3.8,ABCN,12,172,3749,4308,4563,4975,0.199,1.3783,0.3595,2.7355,172,5682,6492,6916,6306,7497
0520914_05201116,P214168 TO P218235,3-636_AL_C,3.92,ABCN,12,172,3685,4264,4511,4924,0.2023,1.3925,0.3693,2.8013,172,5582,6420,6833,6238,7413
0520914_05202912,P214168 TO P19231,3-#6_CU_B,3.89, BCN,12,172,3686,4248,4497,---,0.2356,1.3926,0.4009,2.7861,172,5495,6266,6705,---,---
FU 0520609_0520609A,P412392,Device Conductor 30A,2.44,ABCN,12,172,4526,4713,5095,5442,0.2982,1.2377,0.385,2.0109,172,6410,6561,7216,6556,7576
FU 0520612_0520612A,P910053,Device Conductor 80A,2.5,ABCN,12,172,4471,4671,5045,5393,0.3124,1.246,0.4022,2.0423,172,6294,6455,7102,6468,7454
FU 0520615_0520615A,P412393,Device Conductor 150A,2.73,ABCN,12,171,4247,4496,4840,5191,0.3731,1.2813,0.4754,2.1765,171,5838,6034,6654,6114,6967
FU 0520631_0520631A,P518868,Device Conductor 100A,1.94,ABCN,12,172,5099,5119,5588,5911,0.1652,1.1604,0.2247,1.7171,172,7731,7727,8472,7501,8923
FU 0520640_0520640A,P15799,Device Conductor 30A,2.6,ABCN,12,172,4514,4786,5152,5526,0.1914,1.239,0.2864,2.0773,172,6787,7148,7746,6965,8254
FU 0520914_0520914A,P214168,Device Conductor 125A,3.81,ABCN,12,172,3749,4308,4563,4975,0.199,1.3783,0.3595,2.7355,172,5682,6492,6916,6306,7497
SW 0520644_0520644A,520-1,Device Conductor 600A,2.83,ABCN,12,172,4290,4614,4951,5328,0.255,1.2751,0.3628,2.2153,172,6254,6634,7217,6551,7660
05201116_05201117,P218235 TO P239231,3-636_AL_C,4,ABCN,12,172,3646,4236,4478,4891,0.2045,1.4016,0.3756,2.8433,172,5520,6375,6780,6194,7361
05201116_05202908,P218235 TO P719686,3-#2_AL_B,4.05,A CN,12,172,3604,4190,4429,---,0.2364,1.4124,0.4103,2.874,172,5381,6189,6612,---,---
05201117_05201118,P239231 TO 520-10R,3-636_AL_C,4.08,ABCN,12,172,3604,4206,4443,4857,0.2068,1.4114,0.3825,2.8886,172,5455,6326,6725,6149,7305
05202908_05202909,P719686 TO P719687,3-#2_AL_B,4.48,A CN,12,171,3345,3942,4157,---,0.3531,1.4806,0.5506,3.1231,171,4784,5498,5945,---,---
05202909_05202910,P719687 TO P719688,3-#2_AL_B,4.6,A CN,12,171,3282,3879,4088,---,0.3838,1.4986,0.5875,3.1886,171,4648,5339,5789,---,---
05202910_05202911,P719688 TO P238081,3-#2_AL_B,4.73,A CN,12,171,3210,3805,4009,---,0.4201,1.5198,0.6311,3.2661,171,4495,5161,5614,---,---
05202912_05202913,P19231 TO P19232,3-#6_CU_B,4.24, BCN,12,171,3444,4002,4230,---,0.382,1.4497,0.5661,2.9881,171,4850,5479,5957,---,---
05202914_05202915,P110370 TO P210658,3-#6_CU_B,3.45,A CN,12,172,3874,4330,4609,---,0.3097,1.3505,0.4514,2.5558,172,5553,6083,6607,---,---
05202915_05202916,P210658 TO CG199999,3-#6_CU_B,3.46,A CN,12,171,3866,4322,4601,---,0.3139,1.3521,0.4561,2.5616,171,5532,6058,6583,---,---
05202915_05202917,P210658 TO P110371,3-#6_CU_B,3.62,A CN,12,171,3732,4191,4457,---,0.3833,1.3792,0.5345,2.6574,171,5198,5678,6208,---,---
05202917_05202918,P110371 TO P210659,3-#6_CU_B,3.78,A CN,12,171,3607,4066,4320,---,0.4502,1.4053,0.61,2.7497,171,4909,5350,5879,---,---
05202918_05202919,P210659 TO P110372,3-#6_CU_B,3.98,A CN,12,170,3459,3912,4153,---,0.5338,1.4379,0.7044,2.8651,170,4587,4984,5507,---,---
05202918_05202928,P210659 TO P212925,3-#6_CU_B,4.05,A CN,12,170,3410,3859,4096,---,0.563,1.4493,0.7374,2.9055,170,4484,4866,5386,---,---
05202919_05202920,P110372 TO P214550,3-#6_CU_B,4.19,A CN,12,170,3313,3755,3983,---,0.6216,1.4721,0.8035,2.9863,170,4289,4646,5158,---,---
05202919_05202923,P110372 TO P712052,3-#6_CU_B,4.1,A CN,12,170,3375,3822,4056,---,0.5835,1.4573,0.7606,2.9337,170,4414,4787,5304,---,---
05202919_05202925,P110372 TO P110373,3-#6_CU_B,4.26,A CN,12,170,3268,3706,3931,---,0.6496,1.483,0.8351,3.0249,170,4202,4547,5054,---,---
05202920_05202921,P214550 TO P214551,3-#6_CU_B,4.39,A CN,12,170,3187,3616,3835,---,0.7018,1.5034,0.8941,3.097,170,4047,4372,4870,---,---
05202921_05202922,P214551 TO CG199999,3-#6_CU_B,4.4,A CN,12,170,3180,3609,3827,---,0.706,1.505,0.8989,3.1028,170,4035,4358,4856,---,---
05202923_05202924,P712052 TO P712051,3-#2_AL_B,4.32,A CN,12,170,3251,3699,3921,---,0.6402,1.4904,0.8286,3.0546,170,4198,4559,5063,---,---
05202925_05202926,P110373 TO P110374,3-#6_CU_B,4.49,A CN,12,170,3120,3541,3755,---,0.7465,1.5209,0.9446,3.1588,170,3923,4232,4722,---,---
05202925_05202927,P110373 TO CG199999,3-#6_CU_B,4.27,A CN,12,170,3262,3699,3923,---,0.6538,1.4847,0.8399,3.0307,170,4189,4532,5039,---,---
05202929_05202930,P411462 TO P411463,3-#6_CU_C,1.61,ABCN,12,172,5361,5207,5741,6012,0.2293,1.1293,0.2715,1.5491,172,7760,7467,8309,7381,8623
0520609A_0520610,P412392 TO D131093,1C#2SAPECN,2.61,ABCN,12,171,4409,4606,4976,5319,0.3557,1.2531,0.4909,2.0523,171,6034,6214,6810,6284,7175
0520610_0520611,D131093 TO D133872,1C#2SAPECN,2.78,ABCN,12,171,4289,4496,4852,5191,0.4143,1.2687,0.5986,2.0943,171,5689,5891,6437,6026,6802
0520612A_0520613,P910053 TO D4454369832,2/0AL_PECN,2.62,ABCN,12,171,4414,4633,4999,5350,0.3333,1.2515,0.4625,2.0689,171,6117,6329,6927,6370,7308
0520613_0520614,D4454369832 TO D4454869809,2/0AL_PECN,2.87,ABCN,12,171,4300,4556,4905,5261,0.375,1.2624,0.5827,2.1219,171,5788,6090,6603,6180,7032
0520615A_0520616,P412393 TO H4452169835,2/0AL_PECN,2.97,ABCN,12,171,4144,4424,4754,5108,0.4133,1.2919,0.5913,2.2276,171,5548,5822,6365,5945,6722
0520616_0520617,H4452169835 TO D4452169836,2/0AL_PECN,3.03,ABCN,12,171,4119,4406,4733,5087,0.4231,1.2944,0.6196,2.24,171,5481,5772,6298,5904,6665
0520631A_0520632,P518868 TO D4456169843,1C#2SAPECN,2.02,ABCN,12,172,5034,5067,5527,5850,0.1943,1.1682,0.2783,1.738,172,7460,7491,8190,7324,8650
0520632_0520633,D4456169843 TO D4457569875,#2_CU_PECN,2.24,AB N,12,172,4951,4988,5440,---,0.2374,1.1793,0.3584,1.7562,172,7103,7163,7805,---,---
0520632_0520634,D4456169843 TO H4455169830,#2_CU_PECN,2.3,ABCN,12,172,4927,4966,5415,5734,0.249,1.1823,0.3801,1.7612,172,7011,7079,7706,7012,8174
0520634_0520635,H4455169830 TO D4452669835,1C#2SAPECN,2.6,ABCN,12,171,4684,4766,5183,5503,0.3504,1.2093,0.5666,1.834,171,6256,6402,6923,6485,7392
0520635_0520636,D4452669835 TO D208191,1C#2SAPECN,2.66,ABCN,12,171,4634,4724,5135,5455,0.371,1.2148,0.6044,1.8487,171,6120,6278,6782,6386,7249
0520640A_0520641,P15799 TO D4456369476,1C#2SAPECN,2.86,ABCN,12,172,4349,4635,4984,5352,0.2825,1.2633,0.454,2.1427,172,6162,6540,7061,6503,7551
0520641_0520642,D4456369476 TO CG199999,1C#2SAPECN,2.87,ABCN,12,172,4343,4629,4977,5345,0.2859,1.2642,0.4603,2.1452,172,6140,6518,7037,6486,7527
0520644A_0520645,520-1 TO P12012,3-#2_AL_C,2.98,ABCN,12,172,4158,4508,4828,5206,0.295,1.2978,0.411,2.3022,172,5956,6343,6917,6313,7324
0520645_0520647,P12012 TO P12011,3-#6_CU_C,3.14,ABCN,12,171,4011,4376,4680,5053,0.3607,1.3227,0.4852,2.3945,171,5590,5951,6524,6000,6872
0520647_0520648,P12011 TO P15293,3-#6_CU_C,3.45,ABCN,12,171,3742,4121,4398,4759,0.4889,1.3713,0.6299,2.5745,171,4983,5298,5857,5461,6118
0520647_0520651,P12011 TO P12010,3-#6_CU_C,3.33,ABCN,12,171,3840,4216,4502,4868,0.4409,1.3531,0.5757,2.5072,171,5195,5527,6092,5652,6382
0520648_0520649,P15293 TO P519518,3-#6_CU_C,3.75,ABCN,12,170,3501,3880,4134,4480,0.6147,1.4189,0.7719,2.7512,170,4496,4772,5309,5010,5511
0520651_0520655,P12010 TO P115135,3-#6_CU_C,3.53,ABCN,12,171,3672,4053,4323,4680,0.5241,1.3846,0.6696,2.6239,171,4837,5141,5694,5328,5936
0520655_0520656,P115135 TO P10392,3-#6_CU_C,3.61,ABCN,12,170,3612,3993,4257,4611,0.5551,1.3964,0.7047,2.6675,170,4715,5009,5557,5215,5784
0520655_0520905,P115135 TO P818436,3-#4_CU_B,3.6,A CN,12,171,3624,4008,4273,---,0.542,1.3954,0.6913,2.663,171,4752,5054,5603,---,---
0520656_0520657,P10392 TO P519666,3-#4_CU_C,3.66,ABCN,12,170,3576,3960,4221,4573,0.5688,1.4043,0.7211,2.6977,170,4653,4947,5491,5159,5712
0520656_0520663,P10392 TO P18083,3-#6_CU_C,3.74,ABCN,12,170,3509,3889,4143,4490,0.6101,1.4172,0.7668,2.7448,170,4512,4790,5327,5025,5531
0520656_0520900,P10392 TO P819435,3-#6_CU_C,3.74,ABCN,12,170,3509,3888,4143,4489,0.6105,1.4173,0.7672,2.7452,170,4511,4789,5326,5024,5529
0520657_0520658,P519666 TO P10393,3-#4_CU_C,3.76,ABCN,12,170,3508,3897,4150,4500,0.5954,1.4198,0.7533,2.7567,170,4536,4829,5366,5053,5576
0520658_0520659,P10393 TO P714461,3-#4_CU_C,3.96,ABCN,12,170,3383,3779,4020,4364,0.6472,1.4499,0.8157,2.8709,170,4324,4616,5138,4859,5330
0520663_0520664,P18083 TO P167239,3-#6_CU_C,3.92,ABCN,12,170,3376,3750,3993,4330,0.6854,1.4457,0.8519,2.8506,170,4260,4517,5039,4784,5216
0520664_0520665,P167239 TO P14412,3-#4_CU_C,4.06,ABCN,12,170,3289,3667,3901,4235,0.7231,1.4676,0.8973,2.9338,170,4122,4378,4889,4655,5056
0520664_0520666,P167239 TO P113086,3-#6_CU_C,4.05,ABCN,12,170,3281,3651,3885,4215,0.7412,1.4669,0.9149,2.9289,170,4090,4333,4842,4618,5004
0520664_0520672,P167239 TO P113721,3-#6_CU_C,4.1,ABCN,12,170,3247,3614,3845,4173,0.7624,1.4749,0.9387,2.9586,170,4029,4267,4771,4558,4927
0520666_0520667,P113086 TO P113087,3-#4_CU_C,4.18,ABCN,12,169,3205,3577,3804,4131,0.7758,1.487,0.9566,3.0053,169,3972,4215,4714,4507,4867
0520667_0520668,P113087 TO P113088,3-#4_CU_C,4.4,ABCN,12,169,3087,3461,3677,3997,0.833,1.5203,1.0255,3.1317,169,3791,4033,4515,4333,4657
0520667_0520670,P113087 TO P245015,3-#2_AL_B,4.28,A CN,12,169,3154,3526,3748,---,0.8007,1.5016,0.9865,3.0585,169,3892,4134,4625,---,---
0520668_0520669,P113088 TO P818377,3-#4_CU_C,4.49,ABCN,12,169,3038,3413,3624,3941,0.8576,1.5346,1.0552,3.1861,169,3718,3959,4435,4262,4572
0520670_0520671,P245015 TO D208512,1C#2SAPECN,4.48,A CN,12,169,3063,3423,3639,---,0.8723,1.5206,1.1182,3.1099,169,3706,3947,4402,---,---
0520672_0520674,P113721 TO P13415,3-#6_CU_C,4.21,ABCN,12,169,3175,3536,3761,4083,0.8077,1.4921,0.9899,3.0223,169,3904,4132,4625,4434,4771
0520674_0520675,P13415 TO P10390,3-#6_CU_C,4.4,ABCN,12,169,3055,3406,3621,3933,0.8867,1.522,1.0791,3.1332,169,3702,3915,4389,4232,4520
0520675_0520676,P10390 TO P3111460,3-#6_CU_C,4.56,ABCN,12,169,2958,3300,3508,3811,0.954,1.5475,1.1552,3.2278,169,3546,3746,4204,4072,4326
0520675_0520898,P10390 TO P13356,3-#6_CU_B,4.66,AB N,12,168,2899,3233,3435,---,0.9975,1.5652,1.2042,3.2861,168,3452,3643,4090,---,---
0520676_0520677,P3111460 TO P10389,3-#6_CU_C,4.74,ABCN,12,168,2858,3189,3389,3683,1.028,1.5756,1.2387,3.3317,168,3388,3576,4017,3909,4130
0520677_0520678,P10389 TO P513319,3-#2_AL_B,4.89, BCN,12,168,2790,3120,3313,---,1.0683,1.5991,1.2871,3.4176,168,3294,3482,3911,---,---
0520677_0520679,P10389 TO P14653,3-#4_CU_C,5.09,ABCN,12,168,2706,3036,3221,3505,1.1196,1.6288,1.3491,3.5339,168,3179,3368,3784,3700,3889
0520677_0520891,P10389 TO P112690,3-#6_CU_B,4.87,AB N,12,168,2784,3106,3299,---,1.0857,1.5981,1.3038,3.4113,168,3274,3454,3880,---,---
0520679_0520680,P14653 TO P10323,3-#4_CU_C,5.4,ABCN,12,168,2581,2907,3082,3357,1.2027,1.6771,1.4493,3.7176,168,3010,3198,3595,3527,3693
0520680_0520681,P10323 TO P163435,3-#6_CU_C,5.52,ABCN,12,167,2527,2846,3016,3286,1.2524,1.696,1.5055,3.7875,167,2932,3113,3499,3442,3595
0520680_0520702,P10323 TO P611082,3-#6_CU_C,5.51,ABCN,12,167,2533,2852,3023,3293,1.2474,1.6941,1.4998,3.7804,167,2940,3121,3509,3451,3604
0520681_0520683,P163435 TO P311045,3-#6_CU_C,5.58,ABCN,12,167,2501,2815,2984,3251,1.2779,1.7057,1.5343,3.8233,167,2894,3071,3452,3400,3546
0520683_0520684,P311045 TO P10325,3-#6_CU_C,5.74,ABCN,12,167,2432,2736,2899,3159,1.3461,1.7315,1.6112,3.919,167,2795,2964,3332,3292,3423
0520684_0520699,P10325 TO P119602,3-#6_CU_B,5.78,AB N,12,167,2419,2720,2882,---,1.3603,1.737,1.6272,3.9386,167,2775,2943,3307,---,---
0520699_0520700,P119602 TO P514434,3-#2_CU_B,5.96,AB N,12,167,2366,2670,2827,---,1.3912,1.7653,1.6681,4.0435,167,2714,2885,3243,---,---
0520700_0520701,P514434 TO P514435,3-#2_CU_B,6.15,AB N,12,167,2315,2621,2774,---,1.4224,1.7939,1.7095,4.1495,167,2654,2830,3180,---,---
0520702_0520703,P611082 TO P13386,3-#6_CU_C,5.61,ABCN,12,167,2490,2803,2971,3236,1.2883,1.7096,1.546,3.8379,167,2878,3054,3433,3383,3527
0520891_0520892,P112690 TO P211280,3-#6_CU_B,5.14,AB N,12,168,2653,2956,3140,---,1.1949,1.6406,1.4271,3.5619,168,3078,3242,3644,---,---
0520892_0520893,P211280 TO P211281,3-#6_CU_B,5.39,AB N,12,167,2536,2823,2998,---,1.2998,1.6816,1.5456,3.7068,167,2910,3062,3441,---,---
0520893_0520894,P211281 TO P211283,3-#6_CU_B,5.57,AB N,12,167,2457,2733,2902,---,1.3759,1.7112,1.6315,3.8118,167,2800,2943,3306,---,---
0520894_0520895,P211283 TO P214608,3-#6_CU_B,5.83,AB N,12,166,2353,2613,2774,---,1.4834,1.7531,1.7529,3.9602,166,2656,2790,3132,---,---
0520898_0520899,P13356 TO P13357,3-#6_CU_B,4.9,AB N,12,168,2772,3090,3283,---,1.0953,1.6034,1.3147,3.4211,168,3256,3432,3856,---,---
0520900_0520901,P819435 TO P115136,3-#6_CU_B,4.05,AB N,12,170,3279,3645,3879,---,0.743,1.469,0.9168,2.9282,170,4085,4325,4833,---,---
0520900_0520903,P819435 TO P419910,3-#6_CU_C,3.84,ABCN,12,170,3432,3809,4056,4398,0.6531,1.4335,0.8153,2.8051,170,4365,4631,5159,4885,5347
0520900_0520904,P819435 TO P218695,3-#6_CU_B,3.84, BCN,12,170,3431,3807,4055,---,0.6536,1.4342,0.8159,2.8048,170,4364,4628,5156,---,---
0520901_0520902,P115136 TO P215652,3-#6_CU_B,4.27,AB N,12,169,3134,3488,3710,---,0.8341,1.5045,1.0197,3.0539,169,3834,4053,4539,---,---
0520914A_0520915,P214168 TO P113852,3-#6_CU_C,4.1,ABCN,12,171,3540,4107,4342,4742,0.3223,1.4251,0.4987,2.9087,171,5096,5783,6250,5754,6677
0520915_0520916,P113852 TO P114120,3-#6_CU_C,4.42,ABCN,12,171,3329,3887,4104,4488,0.4548,1.4753,0.6483,3.0948,171,4577,5155,5642,5248,5953
0520916_0520917,P114120 TO P114121,3-#6_CU_C,4.6,ABCN,12,170,3219,3766,3975,4349,0.5281,1.5031,0.7311,3.1977,170,4330,4857,5346,5000,5609
0520917_0520918,P114121 TO P191373,3-#2_AL_B,4.63, BCN,12,170,3201,3747,3954,---,0.5372,1.5084,0.742,3.2172,170,4295,4818,5306,---,---
0520917_0520921,P114121 TO P618751,3-#2_AL_B,4.85,A CN,12,170,3085,3627,3824,---,0.5967,1.5431,0.8136,3.3442,170,4082,4578,5059,---,---
0520917_0520925,P114121 TO P715904,3-#6_CU_C,4.75,ABCN,12,170,3127,3663,3865,4230,0.592,1.5273,0.8033,3.2875,170,4134,4621,5108,4800,5336
0520921_0520924,P618751 TO P618752,3-#2_AL_B,5.02,A CN,12,170,3003,3539,3730,---,0.6415,1.5694,0.8675,3.4399,170,3934,4411,4886,---,---
0520925_0520928,P715904 TO P213554,3-#6_CU_C,4.93,ABCN,12,170,3024,3544,3738,4093,0.6672,1.5558,0.8882,3.3931,170,3923,4370,4850,4582,5045
0520928_05201107,P213554 TO P312590,3-#6_CU_B,4.96, BCN,12,170,3004,3521,3713,---,0.6821,1.5616,0.905,3.4136,170,3884,4323,4802,---,---
0520928_05201111,P213554 TO P615297,3-#2A5005C,5.15,A CN,12,170,2918,3430,3615,---,0.7343,1.5879,0.967,3.5184,170,3734,4155,4626,---,---
0520928_0520929,P213554 TO P116986,3-#6_CU_C,5.07,ABCN,12,170,2945,3453,3641,3987,0.7266,1.5783,0.9553,3.4765,170,3771,4188,4662,4422,4836
0520929_0520930,P116986 TO P116987,3-#6_CU_C,5.38,ABCN,12,169,2785,3263,3439,3768,0.8562,1.6274,1.1016,3.6585,169,3474,3837,4291,4106,4431
0520930_0520931,P116987 TO P116991,3-#6_CU_B,5.43, BCN,12,169,2761,3234,3409,---,0.8761,1.6352,1.1241,3.686,169,3433,3788,4238,---,---
0520930_0520944,P116987 TO P116988,3-#6_CU_C,5.73,ABCN,12,168,2618,3062,3227,3536,1.0033,1.6832,1.2677,3.8651,168,3188,3501,3929,3794,4043
0520931_0520932,P116991 TO P614171,3-#6_CU_B,5.6, BCN,12,169,2678,3134,3303,---,0.9484,1.6634,1.2058,3.7858,169,3289,3619,4056,---,---
0520932_0520933,P614171 TO P116992,3-#6_CU_B,5.76, BCN,12,168,2604,3042,3206,---,1.017,1.6901,1.2832,3.8804,168,3163,3471,3895,---,---
0520933_0520934,P116992 TO P116993,3-#6_CU_B,5.92, BCN,12,168,2538,2961,3121,---,1.0801,1.7147,1.3544,3.9676,168,3056,3345,3757,---,---
0520934_0520935,P116993 TO P138611,3-#2_AL_B,5.93, BCN,12,168,2532,2954,3113,---,1.0847,1.7174,1.36,3.9774,168,3047,3335,3747,---,---
0520934_0520941,P116993 TO P116994,3-#6_CU_B,6.01, BCN,12,168,2497,2910,3068,---,1.1206,1.7305,1.4002,4.0235,168,2990,3269,3673,---,---
0520935_0520936,P138611 TO P138612,3-#2_AL_B,6.03, BCN,12,168,2499,2917,3074,---,1.1096,1.7319,1.3898,4.0304,168,2999,3284,3690,---,---
0520936_0520937,P138612 TO CG199999,3-#2_AL_B,6.04, BCN,12,168,2495,2913,3070,---,1.1122,1.7335,1.3931,4.0361,168,2994,3278,3684,---,---
0520936_0520938,P138612 TO P138676,3-#2_AL_B,6.11, BCN,12,168,2469,2884,3039,---,1.1325,1.7453,1.4174,4.0795,168,2956,3238,3639,---,---
0520938_0520939,P138676 TO P138677,3-#2_AL_B,6.3, BCN,12,168,2405,2813,2963,---,1.1833,1.775,1.4785,4.1878,168,2866,3140,3530,---,---
0520939_0520940,P138677 TO CG199999,3-#2_AL_B,6.31, BCN,12,167,2402,2809,2959,---,1.1859,1.7766,1.4817,4.1935,167,2862,3135,3525,---,---
0520941_0520942,P116994 TO P117185,3-#6_CU_B,6.33, BCN,12,167,2370,2753,2902,---,1.2544,1.7827,1.5513,4.2082,167,2792,3039,3418,---,---
0520942_0520943,P117185 TO P117186,3-#6_CU_B,6.66, BCN,12,167,2253,2606,2748,---,1.3894,1.8353,1.7037,4.3945,167,2616,2838,3192,---,---
0520944_05201077,P116988 TO P612031,3-#2A5005C,5.82,AB N,12,168,2582,3021,3184,---,1.0317,1.6968,1.3011,3.9182,168,3132,3440,3862,---,---
0520944_0520945,P116988 TO P116989,3-#6_CU_C,6.01,ABCN,12,168,2499,2916,3073,3367,1.1187,1.7269,1.398,4.0271,168,2993,3275,3681,3578,3782
0520945_0520946,P116989 TO P318632,3-#6_CU_B,6.1, BCN,12,168,2463,2871,3026,---,1.1557,1.7413,1.4398,4.0782,168,2935,3208,3607,---,---
0520945_0520951,P116989 TO P218236,3-#6_CU_C,6.26,ABCN,12,167,2399,2793,2944,3226,1.2224,1.7662,1.5151,4.1727,167,2837,3095,3481,3402,3573
0520946_0520947,P318632 TO P318633,3-#6_CU_B,6.37, BCN,12,167,2357,2739,2887,---,1.2687,1.7854,1.5674,4.2342,167,2772,3019,3396,---,---
0520947_0520948,P318633 TO P318634,3-#6_CU_B,6.7, BCN,12,167,2238,2591,2732,---,1.4067,1.8392,1.7232,4.4247,167,2595,2816,3168,---,---
0520948_0520949,P318634 TO P318635,3-#6_CU_B,7.03, BCN,12,166,2128,2454,2588,---,1.5461,1.8936,1.8807,4.6171,166,2438,2636,2964,---,---
0520949_0520950,P318635 TO P515407,3-#6_CU_B,7.26, BCN,12,166,2060,2369,2498,---,1.6402,1.9302,1.9869,4.747,166,2342,2528,2840,---,---
0520951_05201069,P218236 TO P238011,3-#2_AL_B,6.36,AB N,12,167,2366,2756,2904,---,1.2499,1.7822,1.5481,4.2314,167,2791,3046,3426,---,---
0520951_0520952,P218236 TO P312063,3-#6_CU_C,6.39,ABCN,12,167,2348,2730,2878,3153,1.2784,1.7874,1.5784,4.2514,167,2759,3005,3381,3313,3470
0520952_0520953,P312063 TO P312064,3-#6_CU_B,6.64,A CN,12,167,2258,2617,2759,---,1.3829,1.8282,1.6964,4.3957,167,2624,2850,3206,---,---
0520952_0520954,P312063 TO P110748,3-#6_CU_B,6.52,ABCN,12,167,2300,2671,2815,3084,1.3327,1.8086,1.6397,4.3264,167,2687,2923,3288,3231,3375
0520954_0520958,P110748 TO P110747,3-#6_CU_C,6.8,ABCN,12,166,2203,2551,2689,2945,1.4494,1.8528,1.7715,4.4903,166,2545,2760,3105,3068,3187
0520958_0520959,P110747 TO P519908,3-#6_CU_C,6.92,ABCN,12,166,2163,2500,2635,2887,1.5013,1.8725,1.83,4.5631,166,2486,2694,3030,3000,3111
0520958_0520969,P110747 TO P512831,3-#6_CU_C,6.97,ABCN,12,166,2148,2482,2616,2866,1.5205,1.8797,1.8517,4.5901,166,2465,2670,3003,2975,3083
0520959_0520960,P519908 TO P115367,3-#6_CU_C,7.02,ABCN,12,166,2132,2463,2596,2844,1.5406,1.8873,1.8744,4.6183,166,2443,2646,2975,2950,3055
0520959_0520966,P519908 TO P519909,3-#2A5005C,7,AB N,12,166,2141,2476,2609,---,1.5249,1.8838,1.8578,4.6072,166,2458,2663,2995,---,---
0520960_0520961,P115367 TO P115368,3-#6_CU_C,7.27,ABCN,12,166,2055,2367,2495,2733,1.6467,1.9276,1.9943,4.7674,166,2335,2523,2836,2824,2913
0520961_0520962,P115368 TO P115369,3-#6_CU_C,7.52,ABCN,12,165,1984,2279,2403,2631,1.7502,1.9668,2.1111,4.9127,165,2238,2414,2711,2710,2788
0520962_0520963,P115369 TO P410412,3-#6_CU_B,7.74, BCN,12,165,1925,2205,2326,---,1.8422,2.0027,2.215,5.0396,165,2159,2324,2608,---,---
0520963_0520964,P410412 TO P312455,3-#6_CU_B,7.88, BCN,12,164,1890,2161,2280,---,1.899,2.0248,2.2792,5.1181,164,2112,2272,2548,---,---
0520966_0520967,P519909 TO P519930,3-#2A5005C,7.19,AB N,12,166,2090,2417,2547,---,1.5836,1.9119,1.9268,4.7169,166,2390,2590,2912,---,---
0520967_0520968,P519930 TO P519931,3-#2A5005C,7.42,AB N,12,165,2032,2350,2476,---,1.6535,1.9453,2.0088,4.8473,165,2313,2508,2819,---,---
0520969_0520970,P512831 TO P512832,3-#4_CU_B,7.04,A CN,12,166,2129,2461,2594,---,1.5392,1.8909,1.8742,4.6306,166,2441,2645,2974,---,---
0520969_0520974,P512831 TO P110746,3-#6_CU_C,7.04,ABCN,12,166,2126,2455,2588,2835,1.5489,1.8905,1.8838,4.63,166,2435,2635,2963,2940,3043
0520970_0520971,P512832 TO P610298,3-#4_CU_B,7.23,A CN,12,166,2081,2407,2536,---,1.5891,1.9209,1.9345,4.7391,166,2380,2579,2900,---,---
0520970_0520973,P512832 TO CG199999,3-#4_CU_B,7.05,A CN,12,166,2127,2458,2591,---,1.5418,1.8925,1.8774,4.6363,166,2438,2641,2970,---,---
0520971_0520972,P610298 TO P512833,3-#4_CU_B,7.29,A CN,12,166,2067,2391,2519,---,1.6041,1.9299,1.9525,4.7717,166,2362,2560,2879,---,---
0520974_0520975,P110746 TO P117997,3-#6_CU_B,7.09,AB N,12,166,2109,2434,2566,---,1.5717,1.8994,1.9096,4.6614,166,2411,2608,2933,---,---
0520974_0520977,P110746 TO P414391,3-#6_CU_C,7.26,ABCN,12,166,2059,2372,2501,2739,1.6405,1.9252,1.9872,4.7586,166,2341,2530,2843,2831,2921
0520975_0520976,P117997 TO P117998,3-#6_CU_B,7.26,AB N,12,166,2059,2372,2501,---,1.6403,1.9261,1.987,4.7561,166,2341,2530,2843,---,---
0520977_0520978,P414391 TO P110745,3-#6_CU_C,7.36,ABCN,12,165,2029,2334,2461,2695,1.6844,1.9418,2.0368,4.8202,165,2299,2482,2789,2781,2866
0520978_0520979,P110745 TO P414390,3-#6_CU_C,7.47,ABCN,12,165,1997,2295,2420,2650,1.7308,1.9594,2.0892,4.8853,165,2256,2434,2734,2731,2810
0520979_0520980,P414390 TO P110744,3-#6_CU_C,7.68,ABCN,12,165,1940,2224,2346,2568,1.8185,1.9927,2.1883,5.0086,165,2178,2347,2634,2640,2710
0520980_05201055,P110744 TO P18394,3-#6_CU_C,7.85,ABCN,12,164,1895,2169,2288,2504,1.8904,2.0199,2.2695,5.1096,164,2119,2281,2558,2569,2633
0520980_05201067,P110744 TO P618415,3-#2_AL_B,7.72,AB N,12,165,1931,2215,2335,---,1.829,1.9988,2.2009,5.031,165,2168,2336,2622,---,---
0520980_0520981,P110744 TO P18395,3-#6_CU_C,7.81,ABCN,12,165,1905,2182,2301,2519,1.8733,2.0134,2.2502,5.0856,165,2133,2296,2576,2586,2651
0520981_0520982,P18395 TO P711159,3-#6_CU_C,7.91,ABCN,12,164,1880,2151,2269,2484,1.9143,2.029,2.2964,5.1431,164,2100,2259,2534,2547,2609
0520982_0520983,P711159 TO P18396,3-#6_CU_C,8.13,ABCN,12,164,1826,2084,2198,2406,2.0076,2.0643,2.4018,5.2741,164,2029,2180,2442,2462,2517
0520983_0520988,P18396 TO P513906,3-1/0_CU_C,8.17,ABCN,12,164,1820,2079,2193,2400,2.0116,2.0697,2.4078,5.2958,164,2023,2175,2437,2456,2511
0520988_05201045,P513906 TO P513907,3-1/0_CU_C,8.26,ABCN,12,164,1808,2068,2181,2388,2.0205,2.0819,2.4213,5.3444,164,2010,2164,2425,2444,2499
0520988_0520989,P513906 TO P18397,3-#6_CU_C,8.33,ABCN,12,164,1783,2033,2145,2347,2.0789,2.0953,2.4838,5.3904,164,1975,2121,2375,2398,2449
0520989_0520990,P18397 TO P18398,3-#6_CU_C,8.85,ABCN,12,163,1672,1897,2002,2190,2.2946,2.177,2.7274,5.6933,163,1834,1965,2196,2230,2269
0520990_0520991,P18398 TO P516703,3-#6_CU_C,9.05,ABCN,12,162,1632,1848,1951,2134,2.3793,2.2091,2.823,5.8122,162,1784,1910,2132,2170,2205
0520991_05201007,P516703 TO P18399,3-#6_CU_C,9.18,ABCN,12,162,1607,1818,1919,2099,2.4339,2.2298,2.8847,5.8889,162,1754,1876,2093,2132,2166
0520991_0520992,P516703 TO P618223,3-#2_AL_C,9.41,ABCN,12,162,1578,1789,1888,2066,2.4748,2.2633,2.9378,6.0196,162,1722,1846,2060,2099,2131
0520991_0520997,P516703 TO P516704,3-#2A5005C,9.18,A CN,12,162,1611,1824,1925,---,2.4197,2.2284,2.8704,5.8876,162,1759,1883,2102,---,---
0520992_0520993,P618223 TO P104132,3-#2_AL_C,9.63,ABCN,12,162,1547,1755,1851,2026,2.533,2.2964,3.0078,6.146,162,1687,1809,2018,2058,2089
0520993_0520994,P104132 TO P719338,3-#2_AL_C,9.81,ABCN,12,162,1523,1728,1823,1995,2.5803,2.3232,3.0646,6.2488,162,1659,1780,1985,2026,2055
0520994_0520995,P719338 TO P719337,3-#2_AL_B,9.9, BCN,12,161,1510,1714,1807,---,2.6059,2.3382,3.0955,6.3035,161,1644,1765,1968,---,---
0520995_0520996,P719337 TO P719336,3-#2_AL_B,10.07, BCN,12,161,1487,1689,1781,---,2.6516,2.3649,3.1504,6.401,161,1618,1738,1938,---,---
0520997_0520998,P516704 TO P516705,3-#2A5005C,9.38,A CN,12,162,1580,1789,1888,---,2.4808,2.2577,2.9423,6.0018,162,1722,1844,2058,---,---
0520998_0520999,P516705 TO P108341,3-#2A5005C,9.58,A CN,12,162,1550,1755,1851,---,2.5423,2.2872,3.0145,6.1166,162,1687,1807,2015,---,---
0520999_05201001,P108341 TO P610053,3-#2A5005C,9.72,A CN,12,162,1529,1731,1826,---,2.5865,2.3083,3.0664,6.1991,162,1662,1781,1986,---,---
FU 05201007_05201007A,P18399,Device Conductor 75A,9.19,ABCN,12,162,1607,1818,1919,2099,2.4339,2.2298,2.8847,5.8889,162,1754,1876,2093,2132,2166
FU 0520645_0520645A,P12012,Device Conductor 30A,2.99,ABCN,12,172,4158,4508,4828,5206,0.295,1.2978,0.411,2.3023,172,5956,6342,6917,6313,7324
FU 0520649_0520649A,P519518,Device Conductor 65A,3.76,ABCN,12,170,3501,3880,4134,4480,0.6147,1.4189,0.7719,2.7512,170,4496,4772,5309,5010,5511
FU 0520651_0520651A,P12010,Device Conductor 75A,3.34, BCN,12,171,3840,4216,4502,---,0.4409,1.3531,0.5757,2.5072,171,5195,5527,6092,---,---
FU 0520659_0520659A,P714461,Device Conductor 80A,3.97,ABCN,12,170,3383,3779,4019,4363,0.6472,1.4499,0.8157,2.8709,170,4324,4616,5138,4859,5330
FU 0520670_0520670A,P245015,Device Conductor 20A,4.29,A CN,12,169,3153,3526,3748,---,0.8007,1.5016,0.9865,3.0585,169,3892,4134,4625,---,---
FU 0520672_0520672A,P113721,Device Conductor 10A,4.11,ABCN,12,170,3247,3614,3845,4173,0.7624,1.4749,0.9387,2.9586,170,4029,4267,4771,4558,4927
FU 0520681_0520681A,P163435,Device Conductor 30A,5.53,ABCN,12,167,2527,2846,3016,3286,1.2524,1.696,1.5055,3.7875,167,2932,3113,3499,3442,3595
FU 0520684_0520684A,P10325,Device Conductor 40A,5.75,  CN,12,167,2432,---,---,---,1.3461,1.7315,1.6112,3.919,167,2795,---,---,---,---
FU 0520703_0520703A,P13386,Device Conductor 150A,5.62,ABCN,12,167,2490,2803,2971,3236,1.2883,1.7096,1.546,3.8379,167,2878,3054,3433,3383,3527
FU 0520895_0520895A,P214608,Device Conductor 80A,5.84,AB N,12,166,2353,2613,2774,---,1.4834,1.7531,1.7529,3.9602,166,2656,2790,3132,---,---
FU 0520918_0520918A,P191373,Device Conductor 25A,4.64, BCN,12,170,3201,3747,3954,---,0.5372,1.5084,0.742,3.2172,170,4295,4818,5306,---,---
FU 0520921_0520921A,P618751,Device Conductor 10A,4.86,A CN,12,170,3085,3626,3824,---,0.5967,1.5432,0.8136,3.3442,170,4082,4578,5059,---,---
FU 0520925_0520925A,P715904,Device Conductor 15A,4.76,A CN,12,170,3127,3663,3865,---,0.592,1.5273,0.8033,3.2875,170,4134,4621,5108,---,---
FU 0520951_0520951A,P218236,Device Conductor 30A,6.27,A CN,12,167,2399,2793,2944,---,1.2224,1.7662,1.5151,4.1727,167,2837,3095,3481,---,---
FU 0520954_0520954A,P110748,Device Conductor 30A,6.53, BCN,12,167,2300,2671,2815,---,1.3327,1.8086,1.6397,4.3264,167,2687,2923,3288,---,---
FU 0520964_0520964A,P312455,Device Conductor 10A,7.89, BCN,12,164,1890,2161,2280,---,1.899,2.0248,2.2792,5.1181,164,2112,2272,2548,---,---
FU 0520983_0520983A,P18396,Device Conductor 30A,8.14, BCN,12,164,1826,2084,2198,---,2.0076,2.0643,2.4018,5.2741,164,2029,2180,2442,---,---
FU 0520999_0520999A,P108341,Device Conductor 30A,9.59,A CN,12,162,1550,1755,1851,---,2.5423,2.2872,3.0145,6.1166,162,1687,1807,2015,---,---
RC 05201118_05201118A,520-10R,Device Conductor 630A,4.09,ABCN,12,172,3604,4206,4443,4857,0.2068,1.4114,0.3825,2.8886,172,5455,6326,6725,6149,7305
SW 0520617_0520617A,BRGD,Device Conductor 200A,3.04,ABCN,12,171,4119,4406,4733,5087,0.4231,1.2944,0.6196,2.24,171,5481,5772,6298,5904,6665
05201001_05201002,P610053 TO P610054,3-#2A5005C,9.9,A CN,12,161,1504,1703,1796,---,2.6398,2.3339,3.129,6.2986,161,1634,1751,1951,---,---
05201001_05201003,P610053 TO P34887,3-#2A5005C,9.81,A CN,12,161,1516,1716,1811,---,2.614,2.3215,3.0988,6.2505,161,1647,1765,1968,---,---
05201007A_05201008,P18399 TO P18400,3-#6_CU_C,9.53,ABCN,12,162,1547,1745,1842,2014,2.5727,2.2824,3.0414,6.0838,162,1680,1794,2000,2043,2072
05201008_05201009,P18400 TO P18401,3-#6_CU_C,9.84,ABCN,12,161,1495,1681,1775,1941,2.7025,2.3316,3.1879,6.266,161,1617,1725,1920,1966,1991
05201009_05201010,P18401 TO P18402,3-#6_CU_C,10.13,ABCN,12,161,1449,1625,1717,1876,2.8248,2.3779,3.3261,6.4378,161,1561,1663,1850,1899,1921
05201010_05201011,P18402 TO P219974,3-#6_CU_C,10.48,ABCN,12,160,1397,1563,1651,1804,2.9704,2.4331,3.4904,6.6422,160,1500,1596,1772,1824,1843
05201010_05201027,P18402 TO P18404,3-#6_CU_C,10.27,ABCN,12,160,1428,1600,1690,1847,2.8825,2.3998,3.3912,6.5188,160,1536,1636,1818,1868,1889
05201011_05201012,P219974 TO P111505,3-#6_CU_C,10.81,ABCN,12,159,1350,1507,1592,1740,3.1105,2.4862,3.6487,6.839,159,1445,1536,1704,1757,1774
05201011_05201026,P219974 TO P717340,3-#2_AL_B,10.58, BCN,12,160,1386,1550,1638,---,2.9968,2.4485,3.5222,6.6987,160,1487,1583,1758,---,---
05201012_05201013,P111505 TO P111506,3-#6_CU_C,11.11,ABCN,12,159,1311,1460,1543,1685,3.2368,2.534,3.7913,7.0164,159,1399,1486,1646,1701,1716
05201013_05201014,P111506 TO P111507,3-#6_CU_C,11.33,ABCN,12,159,1284,1428,1510,1649,3.3262,2.5679,3.8922,7.1419,159,1368,1452,1608,1663,1677
05201013_05201018,P111506 TO P614621,3-#2A5005C,11.36,A CN,12,159,1285,1431,1513,---,3.3125,2.5703,3.8802,7.1578,159,1370,1456,1613,---,---
05201013_05201020,P111506 TO P112681,3-#6_CU_C,11.21,ABCN,12,159,1298,1444,1527,1668,3.2788,2.55,3.8388,7.0754,159,1384,1470,1628,1683,1697
05201014_05201015,P111507 TO P715725,3-#6_CU_C,11.64,ABCN,12,158,1247,1384,1463,1598,3.4567,2.6174,4.0396,7.3252,158,1325,1405,1555,1610,1623
05201014_05201017,P111507 TO P111508,3-#6_CU_B,11.45,AB N,12,158,1270,1410,1491,---,3.3769,2.5877,3.9495,7.2119,158,1351,1434,1587,---,---
05201015_05201016,P715725 TO P212160,3-#6_CU_C,12,ABCN,12,157,1207,1336,1413,1543,3.6074,2.6745,4.2098,7.5369,157,1279,1355,1498,1554,1565
05201018_05201019,P614621 TO P614622,3-#2A5005C,11.66,A CN,12,158,1254,1397,1476,---,3.4068,2.6155,3.991,7.3338,158,1336,1420,1572,---,---
05201020_05201021,P112681 TO P112682,3-#6_CU_C,11.48,ABCN,12,158,1266,1407,1487,1624,3.3881,2.5914,3.9621,7.2288,158,1347,1430,1582,1638,1651
05201021_05201022,P112682 TO P112683,3-#6_CU_C,12.07,ABCN,12,157,1200,1327,1404,1533,3.6361,2.6853,4.2421,7.5771,157,1271,1346,1487,1544,1554
05201022_05201023,P112683 TO P112684,3-#6_CU_C,12.35,ABCN,12,157,1170,1293,1367,1492,3.7543,2.7301,4.3756,7.7431,157,1237,1310,1446,1502,1512
05201023_05201024,P112684 TO P812602,3-#2_AL_B,12.75, BCN,12,156,1139,1259,1332,---,3.8608,2.7924,4.5037,7.9705,156,1204,1275,1408,---,---
05201023_05201025,P112684 TO P112685,3-#6_CU_C,12.71,ABCN,12,156,1135,1251,1324,1444,3.9042,2.787,4.5449,7.9536,156,1197,1266,1397,1453,1462
05201027_05201028,P18404 TO P116897,3-#6_CU_C,10.72,ABCN,12,160,1363,1522,1608,1757,3.0714,2.4714,3.6046,6.7842,160,1460,1552,1723,1775,1792
05201028_05201029,P116897 TO P116898,3-#6_CU_C,11.17,ABCN,12,159,1304,1451,1534,1675,3.2608,2.5431,3.8184,7.0501,159,1390,1477,1636,1690,1705
05201029_05201030,P116898 TO P116899,3-#6_CU_C,11.38,ABCN,12,158,1277,1420,1501,1639,3.3494,2.5767,3.9185,7.1746,158,1360,1444,1598,1653,1667
05201030_05201031,P116899 TO P178404,3-#6_CU_C,11.57,ABCN,12,158,1256,1394,1474,1610,3.4255,2.6056,4.0044,7.2814,158,1335,1416,1567,1623,1635
05201031_05201032,P178404 TO P116900,3-#6_CU_C,11.74,ABCN,12,158,1236,1371,1449,1583,3.4977,2.6329,4.0859,7.3828,158,1312,1391,1539,1595,1607
05201032_05201033,P116900 TO P116901,3-#6_CU_B,11.84, BCN,12,158,1224,1357,1435,---,3.5408,2.6497,4.1345,7.4422,158,1299,1377,1523,---,---
05201032_05201044,P116900 TO P119898,3-#6_CU_C,12.02,ABCN,12,157,1204,1333,1410,1539,3.6168,2.6781,4.2204,7.5501,157,1276,1352,1494,1550,1561
05201033_05201034,P116901 TO P116902,3-#6_CU_B,12.11, BCN,12,157,1195,1322,1399,---,3.6528,2.6934,4.261,7.5969,157,1266,1341,1481,---,---
05201034_05201035,P116902 TO P116903,3-#6_CU_B,12.56, BCN,12,156,1149,1267,1341,---,3.8423,2.7673,4.475,7.8584,156,1213,1283,1416,---,---
05201035_05201036,P116903 TO P215233,3-#6_CU_B,12.99, BCN,12,156,1109,1220,1291,---,4.0191,2.8362,4.6747,8.1025,156,1168,1234,1360,---,---
05201035_05201042,P116903 TO P217742,3-#6_CU_B,12.66, BCN,12,156,1139,1256,1329,---,3.8839,2.7835,4.522,7.9159,156,1203,1271,1403,---,---
05201036_05201037,P215233 TO P215234,3-#6_CU_B,13.35, BCN,12,155,1076,1181,1251,---,4.1735,2.8965,4.849,8.3157,155,1131,1194,1315,---,---
05201036_05201038,P215233 TO P417781,3-#6_CU_B,13.11, BCN,12,156,1098,1207,1278,---,4.0691,2.8557,4.7311,8.1715,156,1156,1221,1345,---,---
05201038_05201039,P417781 TO P417782,3-#4_CU_B,13.33, BCN,12,155,1082,1190,1260,---,4.1291,2.8917,4.8034,8.3017,155,1139,1204,1326,---,---
05201039_05201040,P417782 TO P617588,3-#4_CU_B,13.51, BCN,12,155,1070,1178,1247,---,4.1744,2.9189,4.8581,8.4002,155,1127,1191,1312,---,---
05201040_05201041,P617588 TO P617589,3-#4_CU_B,13.62, BCN,12,155,1062,1170,1238,---,4.2052,2.9374,4.8953,8.4672,155,1119,1183,1303,---,---
05201042_05201043,P217742 TO P217743,3-#6_CU_B,12.86, BCN,12,156,1121,1233,1306,---,3.9664,2.8157,4.6152,8.0298,156,1181,1248,1377,---,---
05201045_05201046,P513907 TO P513908,3-#6_CU_B,8.58,AB N,12,163,1735,1978,2086,---,2.156,2.1347,2.5742,5.5313,163,1917,2059,2304,---,---
05201046_05201047,P513908 TO P222851,3-#6_CU_B,8.72,AB N,12,163,1705,1941,2047,---,2.2146,2.1576,2.6405,5.6123,163,1879,2016,2255,---,---
05201046_05201048,P513908 TO P513909,3-#6_CU_B,8.62,AB N,12,163,1727,1967,2075,---,2.1723,2.1411,2.5927,5.5538,163,1906,2047,2290,---,---
05201048_05201049,P513909 TO P513910,3-#6_CU_B,8.78,AB N,12,163,1694,1926,2033,---,2.2375,2.1665,2.6663,5.6438,163,1864,2000,2237,---,---
05201049_05201050,P513910 TO P167731,3-#6_CU_B,8.86,AB N,12,163,1677,1906,2011,---,2.2717,2.1799,2.705,5.6911,163,1843,1977,2210,---,---
05201050_05201051,P167731 TO P513911,3-#6_CU_B,8.88,AB N,12,163,1672,1899,2004,---,2.2822,2.1839,2.7168,5.7056,163,1837,1969,2202,---,---
05201055_05201056,P18394 TO CG199999,3-#6_CU_C,7.86,ABCN,12,164,1892,2166,2284,2501,1.8946,2.0215,2.2742,5.1155,164,2116,2277,2554,2565,2629
05201055_05201057,P18394 TO P317788,3-#6_CU_C,8.07,ABCN,12,164,1842,2103,2219,2429,1.9799,2.0538,2.3705,5.2352,164,2049,2203,2469,2486,2543
05201057_05201058,P317788 TO P18393,3-#6_CU_C,8.17,ABCN,12,164,1817,2073,2187,2394,2.0225,2.07,2.4186,5.2951,164,2018,2167,2428,2449,2503
05201058_05201059,P18393 TO P216286,3-#6_CU_B,8.27, BCN,12,164,1795,2045,2158,---,2.0635,2.086,2.4649,5.3516,164,1988,2134,2390,---,---
05201058_05201061,P18393 TO P414515,3-#6_CU_B,8.23,AB N,12,164,1804,2057,2170,---,2.0465,2.0793,2.4457,5.3281,164,2000,2148,2406,---,---
05201058_05201064,P18393 TO P214654,3-#6_CU_C,8.33,ABCN,12,164,1781,2029,2141,2343,2.0873,2.0945,2.4918,5.3861,164,1971,2116,2369,2393,2443
05201059_05201060,P216286 TO P216287,3-#6_CU_B,8.47, BCN,12,163,1750,1990,2100,---,2.1463,2.1182,2.5583,5.4659,163,1931,2071,2317,---,---
05201061_05201062,P414515 TO P414516,3-#6_CU_B,8.41,AB N,12,163,1762,2004,2115,---,2.1238,2.1095,2.533,5.4349,163,1946,2087,2336,---,---
05201062_05201063,P414516 TO P414517,3-#6_CU_B,8.52,AB N,12,163,1737,1974,2083,---,2.1706,2.1277,2.5858,5.4995,163,1915,2052,2296,---,---
05201064_05201065,P214654 TO P18392,3-#6_CU_C,8.48,ABCN,12,163,1748,1988,2098,2295,2.15,2.1183,2.5626,5.4741,163,1928,2068,2314,2342,2388
05201065_05201066,P18392 TO P318629,3-#6_CU_C,8.6,ABCN,12,163,1721,1955,2063,2257,2.2023,2.1381,2.6216,5.5475,163,1894,2030,2271,2301,2344
05201067_05201068,P618415 TO P618416,3-#2_AL_B,8.01,AB N,12,164,1870,2147,2263,---,1.9064,2.044,2.2939,5.1963,164,2094,2258,2534,---,---
05201069_05201070,P238011 TO P238012,3-#2_AL_B,6.64,AB N,12,167,2282,2661,2803,---,1.3236,1.8253,1.6367,4.3887,167,2675,2921,3287,---,---
05201077_05201078,P612031 TO P612032,3-#2A5005C,6.05,AB N,12,168,2497,2924,3080,---,1.1025,1.7307,1.3843,4.0503,168,3002,3296,3703,---,---
05201078_05201079,P612032 TO P612033,3-#2A5005C,6.41,AB N,12,167,2372,2781,2927,---,1.2137,1.7839,1.5149,4.258,167,2817,3091,3477,---,---
05201079_05201080,P612033 TO P612034,3-#2A5005C,6.5,AB N,12,167,2342,2746,2891,---,1.2419,1.7974,1.548,4.3105,167,2774,3044,3424,---,---
05201080_05201081,P612034 TO P612035,3-#2A5005C,6.67,AB N,12,167,2288,2684,2825,---,1.2944,1.8226,1.6097,4.4086,167,2697,2958,3329,---,---
05201081_05201082,P612035 TO P612981,3-#2A5005C,6.83,AB N,12,167,2240,2628,2765,---,1.3438,1.8462,1.6678,4.5009,167,2628,2882,3244,---,---
05201082_05201083,P612981 TO P618982,3-#2A5005C,7,AB N,12,167,2192,2572,2706,---,1.3942,1.8704,1.7269,4.595,167,2561,2808,3161,---,---
05201083_05201084,P618982 TO P613541,3-#2A5005C,7.2,AB N,12,166,2137,2507,2637,---,1.4557,1.8998,1.7992,4.7098,166,2484,2723,3065,---,---
05201084_05201085,P613541 TO 520-726GB,3-#2A5005C,7.52,AB N,12,166,2053,2408,2532,---,1.5547,1.9472,1.9154,4.8946,166,2369,2597,2922,---,---
05201084_05201106,P613541 TO P617145,3-#2A5005C,7.34,AB N,12,166,2098,2460,2588,---,1.5012,1.9216,1.8527,4.7949,166,2430,2664,2998,---,---
05201085_05201086,520-726GB TO P613542,3-#2A5005C,7.63,AB N,12,166,2025,2375,2497,---,1.5896,1.964,1.9565,4.9599,166,2331,2555,2875,---,---
05201107_05201108,P312590 TO P227285,3-#6_CU_B,5.12, BCN,12,169,2918,3419,3605,---,0.7481,1.5873,0.9796,3.5048,169,3718,4124,4595,---,---
05201108_05201109,P227285 TO P413654,3-#6_CU_B,5.27, BCN,12,169,2839,3325,3506,---,0.8112,1.612,1.0508,3.5919,169,3572,3950,4411,---,---
05201109_05201110,P413654 TO P213556,3-#6_CU_B,5.42, BCN,12,169,2765,3235,3411,---,0.8731,1.6361,1.1207,3.6773,169,3439,3793,4243,---,---
05201111_05201112,P615297 TO P615298,3-#2A5005C,5.35,A CN,12,169,2826,3328,3506,---,0.7961,1.6175,1.0396,3.6338,169,3574,3974,4435,---,---
05201112_05201113,P615298 TO P615299,3-#2A5005C,5.55,A CN,12,169,2738,3230,3401,---,0.8582,1.6473,1.1126,3.7497,169,3427,3807,4257,---,---
05201113_05201114,P615299 TO P615300,3-#2A5005C,5.74,A CN,12,169,2659,3141,3306,---,0.9171,1.6755,1.1817,3.8596,169,3297,3661,4100,---,---
05201113_05201115,P615299 TO P714778,3-#2_AL_B,5.73,A CN,12,169,2664,3147,3313,---,0.9079,1.6763,1.1723,3.8557,169,3310,3677,4116,---,---
05201118A_05201119,520-10R TO P113776,3-336_AL_C,4.49,ABCN,12,172,3407,4055,4271,4683,0.2278,1.4619,0.4253,3.1122,172,5127,6050,6426,5897,6986
05201119_05201120,P113776 TO P36609,3-#2_AL_B,4.62,AB N,12,172,3340,3990,4199,---,0.2607,1.4811,0.4648,3.1824,172,4963,5851,6239,---,---
05201119_05201123,P113776 TO P113777,3-336_AL_C,4.81,ABCN,12,172,3267,3944,4145,4554,0.2443,1.5014,0.4589,3.2875,172,4897,5850,6212,5713,6755
05201120_05201121,P36609 TO P36610,3-#2_AL_B,4.8,AB N,12,171,3241,3891,4092,---,0.3107,1.5103,0.5249,3.289,171,4731,5569,5973,---,---
05201121_05201122,P36610 TO P36611,3-#2_AL_B,5.05,AB N,12,171,3118,3765,3955,---,0.3763,1.5487,0.6038,3.4292,171,4454,5233,5651,---,---
05201123_05201124,P113777 TO P113778,3-336_AL_C,5.03,ABCN,12,172,3178,3872,4063,4471,0.2556,1.5285,0.4819,3.4075,172,4750,5720,6073,5594,6605
05201124_05201125,P113778 TO P316939,3-336_AL_C,5.17,ABCN,12,171,3121,3825,4010,4416,0.2631,1.5465,0.4972,3.4871,171,4658,5637,5985,5518,6509
05201125_05201126,P316939 TO P160801,3-#6_CU_C,5.28,ABCN,12,171,3067,3765,3947,4348,0.3078,1.5635,0.5477,3.5499,171,4504,5427,5797,5355,6267
05201125_05201128,P316939 TO P316940,3-#6_CU_B,5.44,AB N,12,171,2987,3673,3849,---,0.3746,1.59,0.6231,3.6411,171,4291,5134,5529,---,---
05201125_05201130,P316939 TO P519464,3-336_AL_C,5.48,ABCN,12,171,3005,3727,3902,4304,0.2793,1.5853,0.5302,3.6592,171,4470,5465,5803,5359,6311
05201126_05201127,P160801 TO P319738,3-#6_CU_B,5.41,AB N,12,171,2998,3687,3864,---,0.3651,1.5858,0.6123,3.629,171,4320,5176,5567,---,---
05201128_05201129,P316940 TO P316941,3-#6_CU_B,5.84,AB N,12,170,2799,3446,3609,---,0.5414,1.655,0.8114,3.8712,170,3830,4513,4940,---,---
05201130_05201131,P519464 TO P519465,3-#2A5005C,5.59,ABCN,12,171,2956,3675,3846,4244,0.3142,1.6021,0.5712,3.7244,171,4345,5301,5654,5229,6121
05201130_05201162,P519464 TO P512391,3-336_AL_C,5.52,ABCN,12,171,2991,3715,3888,4290,0.2814,1.5904,0.5345,3.6818,171,4446,5443,5780,5339,6286
05201162_05201163,P512391 TO P113780,3-336_AL_C,5.69,ABCN,12,171,2933,3665,3833,4232,0.29,1.611,0.552,3.7731,171,4353,5357,5689,5259,6186
05201163_05201164,P113780 TO P612773,3-336_AL_C,5.94,ABCN,12,171,2850,3593,3753,4149,0.3029,1.6421,0.5784,3.9108,171,4221,5232,5558,5143,6042
05201163_05202891,P113780 TO P319313,3-#6_CU_C,5.84,ABCN,12,171,2863,3585,3748,4139,0.3551,1.6357,0.6255,3.8645,171,4160,5084,5445,5045,5870
05201164_05201165,P612773 TO P612774,3-#2A5005C,6.04,AB N,12,171,2808,3547,3704,---,0.3362,1.658,0.6174,3.9729,171,4114,5088,5427,---,---
05201164_05201171,P612773 TO P104775,3-336_AL_C,6.13,ABCN,12,171,2790,3540,3695,4088,0.3128,1.6658,0.5985,4.0159,171,4125,5141,5462,5058,5936
05201165_05201166,P612774 TO P612775,3-#2A5005C,6.47,AB N,12,170,2647,3363,3509,---,0.4684,1.7214,0.7727,4.2197,170,3737,4576,4953,---,---
05201166_05201167,P612775 TO P612776,3-#2A5005C,6.59,AB N,12,170,2604,3312,3455,---,0.5061,1.7394,0.8171,4.2902,170,3641,4446,4830,---,---
05201167_05201168,P612776 TO P612777,3-#2A5005C,6.84,AB N,12,170,2519,3210,3347,---,0.5828,1.7761,0.9071,4.4333,170,3459,4202,4595,---,---
05201167_05201169,P612776 TO P132878,3-#2_AL_B,6.8,AB N,12,170,2535,3228,3367,---,0.5613,1.7717,0.8834,4.408,170,3499,4258,4647,---,---
05201167_05201170,P612776 TO P617548,3-#2_AL_B,6.84,AB N,12,170,2520,3211,3348,---,0.573,1.7785,0.8975,4.433,170,3470,4220,4610,---,---
05201171_05201172,P104775 TO P113781,3-336_AL_C,6.18,ABCN,12,171,2772,3524,3677,4069,0.3158,1.6731,0.6047,4.0479,171,4096,5113,5433,5033,5904
05201172_05201173,P113781 TO P611446,3-336_AL_C,6.23,ABCN,12,171,2759,3512,3664,4056,0.3181,1.6784,0.6092,4.0717,171,4075,5093,5412,5014,5881
05201172_05201174,P113781 TO P113782,3-336_AL_C,6.44,ABCN,12,171,2698,3456,3603,3991,0.3289,1.7045,0.6314,4.1873,171,3977,4998,5312,4925,5771
05201174_05201175,P113782 TO P514168,3-336_AL_C,6.57,ABCN,12,171,2659,3421,3565,3951,0.3359,1.7212,0.6456,4.2614,171,3916,4938,5250,4870,5702
05201174_05202886,P113782 TO P713897,3-#2_AL_B,6.48,AB N,12,171,2683,3440,3585,---,0.3399,1.7109,0.6446,4.2107,171,3943,4951,5269,---,---
05201174_05202889,P113782 TO P416295,3-#6_CU_B,6.74,A CN,12,170,2584,3313,3453,---,0.4539,1.7533,0.7725,4.3599,170,3675,4551,4910,---,---
05201175_05201199,P514168 TO P113783,3-336_AL_C,6.77,ABCN,12,171,2605,3371,3510,3893,0.3462,1.7459,0.6665,4.3706,171,3830,4853,5161,4790,5604
05201199_05201200,P113783 TO P113784,3-336_AL_C,7.14,ABCN,12,171,2508,3280,3411,3787,0.3656,1.7926,0.7062,4.5775,171,3677,4700,5001,4647,5427
05201200_05201201,P113784 TO P113785,3-336_AL_C,7.36,ABCN,12,171,2454,3228,3355,3728,0.377,1.8199,0.7294,4.6986,171,3593,4615,4912,4567,5329
05201200_05202879,P113784 TO P102937,3-#2_AL_C,7.38,ABCN,12,170,2435,3194,3320,3688,0.4297,1.8289,0.7832,4.7166,170,3513,4467,4788,4456,5158
05201201_05201202,P113785 TO P214166,3-336_AL_C,8.19,ABCN,12,170,2270,3047,3160,3518,0.4203,1.9238,0.8177,5.1591,170,3306,4316,4602,4286,4984
05201202_05201203,P214166 TO P113786,3-336_AL_C,8.72,ABCN,12,170,2167,2942,3047,3397,0.4477,1.9895,0.8734,5.45,170,3147,4147,4426,4125,4788
05201203_05201204,P113786 TO P113787,3-336_AL_C,8.85,ABCN,12,170,2142,2917,3020,3368,0.4546,2.0061,0.8875,5.5236,170,3109,4106,4384,4086,4741
05201204_05201205,P113787 TO P511088,3-3/0_AL_C,9.26,ABCN,12,170,2063,2825,2924,3263,0.4981,2.0643,0.9533,5.7577,170,2972,3933,4213,3930,4541
05201204_05201892B,P113787 TO 520-21,3-336_AL_C,9.3,ABCN,12,170,2063,2835,2933,3274,0.4778,2.0617,0.9348,5.7702,170,2988,3975,4248,3962,4590
