Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
05201205_05201206,P511088 TO CG199999,3-3/0_AL_C,9.27,ABCN,12,170,2061,2823,2922,3260,0.4992,2.0657,0.9549,5.7634,170,2969,3928,4209,3926,4536
05201205_05201207,P511088 TO P511089,3-3/0_AL_C,9.53,ABCN,12,170,2014,2768,2864,3197,0.5266,2.1024,0.9963,5.911,170,2889,3826,4109,3834,4418
05201207_05201208,P511089 TO P208554,3-3/0_AL_C,9.62,ABCN,12,170,1998,2750,2845,3176,0.5358,2.1147,1.0101,5.9604,170,2863,3793,4076,3804,4380
05201207_05201878,P511089 TO P511090,3-#6_CU_B,9.63, BCN,12,170,1992,2735,2830,---,0.5684,2.1187,1.0434,5.9686,170,2832,3731,4024,---,---
05201208_05201209,P208554 TO P208553,3-#2_AL_C,9.7,ABCN,12,170,1982,2728,2822,3150,0.5581,2.1273,1.0369,6.0088,170,2827,3738,4025,3758,4316
05201209_05201210,P208553 TO P208552,3-#2_AL_C,9.79,ABCN,12,169,1966,2706,2799,3125,0.5801,2.1398,1.0634,6.0566,169,2792,3684,3976,3713,4254
05201210_05201211B,P208552 TO 520-18R,3-3/0_AL_C,9.93,ABCN,12,169,1941,2677,2768,3091,0.5957,2.1607,1.0869,6.1405,169,2751,3632,3924,3665,4194
05201878_05201879,P511090 TO P511091,3-#6_CU_B,9.99, BCN,12,169,1915,2619,2710,---,0.7163,2.1764,1.2105,6.1728,169,2646,3426,3743,---,---
05201879_05201880,P511091 TO P511092,3-#6_CU_B,10.11, BCN,12,169,1890,2579,2669,---,0.767,2.1961,1.2677,6.2428,169,2587,3331,3654,---,---
05201880_05201881,P511092 TO CG199999,3-#6_CU_B,10.12, BCN,12,169,1888,2576,2666,---,0.7712,2.1977,1.2724,6.2485,169,2583,3323,3647,---,---
05201880_05201882,P511092 TO P511093,3-#6_CU_B,10.45, BCN,12,168,1821,2471,2557,---,0.9095,2.2517,1.4286,6.4395,168,2434,3088,3419,---,---
05201882_05201883,P511093 TO P818429,3-#2_AL_B,10.55, BCN,12,168,1804,2446,2532,---,0.936,2.2672,1.4605,6.4961,168,2403,3042,3373,---,---
05201882_05201884,P511093 TO P511094,3-#6_CU_B,10.6, BCN,12,168,1792,2424,2510,---,0.9722,2.2762,1.4994,6.5261,168,2372,2991,3323,---,---
05201884_05201885,P511094 TO P511095,3-#6_CU_B,10.96, BCN,12,167,1724,2316,2398,---,1.1231,2.335,1.6698,6.7344,167,2234,2780,3109,---,---
05201884_05201891,P511094 TO CG199999,3-#6_CU_B,10.61, BCN,12,168,1790,2421,2506,---,0.9764,2.2778,1.5041,6.5318,168,2368,2985,3317,---,---
05201885_05201886,P511095 TO P511096,3-#6_CU_B,11.15, BCN,12,167,1689,2260,2341,---,1.2034,2.3663,1.7604,6.8452,167,2167,2679,3003,---,---
05201886_05201887,P511096 TO P511097,3-#6_CU_B,11.34, BCN,12,166,1656,2206,2286,---,1.2837,2.3976,1.8512,6.9561,166,2103,2584,2904,---,---
05201886_05201890,P511096 TO CG199999,3-#6_CU_B,11.16, BCN,12,167,1687,2257,2338,---,1.2076,2.3679,1.7652,6.8509,167,2163,2674,2998,---,---
05201887_05201888,P511097 TO P511098,3-#6_CU_B,11.52, BCN,12,166,1626,2159,2237,---,1.3561,2.4258,1.9329,7.056,166,2049,2504,2819,---,---
05201888_05201889,P511098 TO P511099,3-#6_CU_B,11.67, BCN,12,166,1601,2118,2196,---,1.42,2.4508,2.005,7.1442,166,2003,2437,2747,---,---
05202886_05202887,P713897 TO P713898,3-#2_AL_B,6.7,AB N,12,171,2606,3350,3490,---,0.4,1.746,0.7168,4.339,171,3766,4706,5044,---,---
05202887_05202888,P713898 TO P713899,3-#2_AL_B,6.85,AB N,12,170,2555,3290,3427,---,0.4405,1.7697,0.7656,4.4256,170,3654,4553,4901,---,---
05202891_05202892,P319313 TO P319314,3-#6_CU_C,6.01,ABCN,12,171,2791,3499,3657,4040,0.4236,1.6617,0.7029,3.9608,171,3971,4820,5204,4836,5566
05202892_05202893,P319314 TO P542452,3-#6_CU_C,6.11,ABCN,12,171,2748,3447,3602,3980,0.4651,1.6774,0.7497,4.019,171,3865,4672,5066,4716,5395
05202893_05202894,P542452 TO P711072,3-#6_CU_C,6.3,ABCN,12,170,2665,3344,3493,3861,0.548,1.7088,0.8433,4.1354,170,3667,4398,4806,4492,5079
05202894_05202895,P711072 TO P319315,3-#6_CU_C,6.45,ABCN,12,170,2608,3270,3416,3776,0.6077,1.7315,0.9108,4.2193,170,3535,4218,4632,4341,4870
05202895_05202896,P319315 TO P319316,3-#6_CU_C,6.7,ABCN,12,169,2510,3143,3283,3629,0.7125,1.7712,1.0291,4.3665,169,3325,3932,4349,4098,4540
05202896_05202897,P319316 TO P616257,3-#2A5005C,7,AB N,12,169,2410,3020,3154,---,0.8059,1.8159,1.1388,4.5408,169,3138,3694,4106,---,---
05202897_05202898,P616257 TO P616258,3-#2A5005C,7.34,AB N,12,168,2308,2891,3019,---,0.9093,1.8654,1.2603,4.7339,168,2953,3460,3863,---,---
05202897_05202901,P616257 TO P230176,3-#2_AL_B,7.3,AB N,12,169,2321,2910,3038,---,0.8852,1.8622,1.2342,4.7102,169,2985,3503,3906,---,---
05202898_05202899,P616258 TO P715634,3-#2A5005C,7.53,AB N,12,168,2252,2821,2944,---,0.9687,1.8939,1.3301,4.8449,168,2856,3339,3735,---,---
05202899_05202900,P715634 TO P715635,3-#2A5005C,7.78,AB N,12,168,2183,2733,2853,---,1.0452,1.9305,1.4199,4.9877,168,2740,3193,3580,---,---
05202901_05202902,P230176 TO P230177,3-#2_AL_B,7.43,AB N,12,168,2283,2862,2988,---,0.9209,1.883,1.277,4.7862,168,2920,3423,3822,---,---
05202901_05202907,P230176 TO P109534,3-#2_AL_B,7.5,AB N,12,168,2264,2838,2963,---,0.9395,1.894,1.2995,4.8261,168,2888,3383,3779,---,---
05202902_05202903,P230177 TO P238100,3-#2_AL_B,7.65,AB N,12,168,2224,2788,2910,---,0.9784,1.9167,1.3462,4.9091,168,2822,3302,3693,---,---
05202903_05202904,P238100 TO P238101,3-#2_AL_B,7.88,AB N,12,168,2163,2711,2829,---,1.0409,1.9532,1.4213,5.0425,168,2723,3179,3562,---,---
05202904_05202905,P238101 TO P238102,3-#2_AL_B,7.98,AB N,12,168,2137,2679,2796,---,1.0679,1.9689,1.4538,5.1001,168,2682,3128,3508,---,---
05202905_05202906,P238102 TO P238103,3-#2_AL_B,8.1,AB N,12,168,2108,2642,2757,---,1.0996,1.9875,1.492,5.1679,168,2635,3071,3446,---,---
0520617A_0520618,D4452169836 TO H4452169835,2/0AL_PECN,3.1,ABCN,12,171,4094,4388,4712,5067,0.4329,1.297,0.6478,2.2525,171,5415,5723,6232,5865,6608
0520618_0520619,H4452169835 TO D115141,1C#2SAPECN,3.33,ABCN,12,170,3944,4242,4552,4899,0.5124,1.3182,0.794,2.3096,170,5035,5349,5811,5557,6177
0520618_0520624,H4452169835 TO D4452169837,1C#2SAPECN,3.21,A  N,12,171,4021,---,---,---,0.482,1.313,0.6969,2.2685,171,5226,---,---,---,---
0520618_0520625,H4452169835 TO H4452169807,2/0AL_PECN,3.48,ABCN,12,170,3931,4271,4573,4932,0.4971,1.3139,0.8327,2.3339,170,5017,5418,5837,5615,6257
0520619_0520620,D115141 TO D132169,1C#2SAPECN,3.52,ABCN,12,170,3821,4122,4420,4759,0.5785,1.3358,0.9156,2.357,170,4754,5070,5499,5322,5854
0520620_0520621,D132169 TO D167421,1C#2SAPECN,3.6,ABCN,12,170,3773,4074,4367,4704,0.6049,1.3429,0.9641,2.376,170,4650,4966,5383,5232,5734
0520620_0520622,D132169 TO D133752,1C#2SAPECN,3.71,ABCN,12,170,3704,4005,4293,4625,0.6429,1.353,1.034,2.4033,170,4507,4822,5223,5108,5568
0520620_0520623,D132169 TO D132195,1C#2SAPECN,3.81,ABCN,12,170,3645,3946,4228,4557,0.6761,1.3618,1.0951,2.4271,170,4388,4703,5090,5004,5431
0520625_0520626,H4452169807 TO D125612,1C#2SAPECN,3.87,ABCN,12,170,3693,4034,4314,4658,0.6276,1.3486,1.0727,2.4277,170,4492,4880,5248,5158,5635
0520625_0520627,H4452169807 TO D155573,1C#2SAPECN,3.58,ABCN,12,170,3870,4211,4507,4862,0.53,1.3226,0.8932,2.3575,170,4875,5273,5677,5494,6089
0520625_0520628,H4452169807 TO H103162,2/0AL_PECN,3.74,ABCN,12,170,3824,4193,4480,4841,0.5403,1.3252,0.9573,2.3888,170,4778,5229,5599,5457,6038
0520628_0520629,H103162 TO D106278,2/0AL_PECN,3.8,ABCN,12,170,3802,4177,4462,4823,0.5491,1.3275,0.9826,2.4,170,4732,5192,5552,5426,5995
0520628_0520630,H103162 TO D153338,1C#2SAPECN,3.87,ABCN,12,170,3745,4114,4395,4750,0.5834,1.3367,1.0366,2.4198,170,4608,5051,5407,5306,5833
0520645A_0520646,P12012 TO D132189,1C#2SAPECN,3.21,ABCN,12,171,4030,4382,4691,5060,0.3707,1.318,0.5502,2.3566,171,5537,5923,6444,5986,6839
0520649A_0520650,P519518 TO D206231,1C#2SAPECN,3.87,ABCN,12,170,3444,3817,4067,4408,0.6537,1.4294,0.8438,2.7792,170,4361,4637,5150,4893,5354
0520651A_0520652,P12010 TO H4451269730,1C#2SAPECN,3.6, BCN,12,170,3699,4068,4343,---,0.5293,1.3767,0.7383,2.5706,170,4813,5142,5651,---,---
0520652_0520653,H4451269730 TO D4453669723,#2_CU_PECN,3.89, BCN,12,170,3619,3974,4244,---,0.5861,1.3913,0.844,2.5947,170,4601,4920,5395,---,---
0520652_0520654,H4451269730 TO D4450669710,#2_CU_PECN,3.94, BCN,12,170,3607,3960,4229,---,0.5947,1.3935,0.8599,2.5983,170,4570,4888,5358,---,---
0520659A_0520660,P714461 TO D124252,1C#2SAPECN,4.11,ABCN,12,170,3315,3702,3938,4275,0.6968,1.4631,0.907,2.9066,170,4166,4455,4949,4720,5144
0520660_0520661,D124252 TO D4441969715,1C#2SAPECN,4.28,ABCN,12,169,3237,3615,3845,4174,0.7544,1.4785,1.0129,2.9479,169,3995,4281,4745,4567,4943
0520661_0520662,D4441969715 TO D4441069700,1C#2SAPECN,4.47,ABCN,12,169,3148,3515,3739,4059,0.8215,1.4964,1.1363,2.9962,169,3811,4094,4527,4399,4727
0520672A_0520673,P113721 TO D4266514261,2/0AL_PECN,4.38,ABCN,12,169,3169,3548,3771,4097,0.8064,1.4865,1.0656,3.0145,169,3869,4143,4605,4448,4784
0520681A_0520682,P163435 TO D133104,1C#2SAPECN,5.62,ABCN,12,167,2500,2814,2983,3249,1.2822,1.7039,1.5603,3.8089,167,2886,3067,3442,3397,3541
0520684A_0520685,P10325 TO P10324,3-#2_CU_C,5.93,  CN,12,167,2381,---,---,---,1.379,1.7832,1.6441,3.9707,167,2735,---,---,---,---
0520685_0520686,P10324 TO P10318,3-#2_CU_C,6.08,  CN,12,167,2340,---,---,---,1.4062,1.826,1.6714,4.0135,167,2687,---,---,---,---
0520686_0520687,P10318 TO P10317,3-#2_CU_C,6.24,  CN,12,167,2298,---,---,---,1.4353,1.8717,1.7004,4.0592,167,2638,---,---,---,---
0520687_0520688,P10317 TO P10312,3-#2_CU_C,6.4,  CN,12,166,2255,---,---,---,1.4664,1.9206,1.7315,4.108,166,2588,---,---,---,---
0520688_0520689,P10312 TO P10313,3-#2_CU_C,6.5,  CN,12,166,2232,---,---,---,1.4838,1.9479,1.7489,4.1354,166,2560,---,---,---,---
0520689_0520690,P10313 TO P10314,3-#6_CU_B,6.74,  CN,12,166,2151,---,---,---,1.5889,2.0205,1.854,4.2079,166,2447,---,---,---,---
0520690_0520691,P10314 TO P10315,3-#6_CU_B,6.89,  CN,12,166,2104,---,---,---,1.6535,2.065,1.9186,4.2525,166,2383,---,---,---,---
0520691_0520692,P10315 TO P10316,3-#6_CU_B,7.06,  CN,12,165,2051,---,---,---,1.7293,2.1174,1.9945,4.3049,165,2311,---,---,---,---
0520692_0520693,P10316 TO P13788,3-#6_CU_B,7.24,  CN,12,165,1998,---,---,---,1.8091,2.1725,2.0742,4.36,165,2240,---,---,---,---
0520692_0520697,P10316 TO P517836,3-#2A5005C,7.13,  CN,12,165,2034,---,---,---,1.7518,2.1375,2.017,4.3249,165,2289,---,---,---,---
0520693_0520694,P13788 TO P13789,3-#6_CU_B,7.42,  CN,12,165,1949,---,---,---,1.8876,2.2267,2.1527,4.4142,165,2174,---,---,---,---
0520694_0520695,P13789 TO P113740,3-#6_CU_B,7.57,  CN,12,164,1911,---,---,---,1.9495,2.2694,2.2147,4.4569,164,2125,---,---,---,---
0520694_0520696,P13789 TO P116737,3-#6_CU_B,7.72,  CN,12,164,1871,---,---,---,2.0181,2.3168,2.2832,4.5042,164,2073,---,---,---,---
0520697_0520698,P517836 TO P517837,3-#2A5005C,7.33,  CN,12,165,1985,---,---,---,1.817,2.1954,2.0821,4.3829,165,2227,---,---,---,---
0520703A_0520704,P13386 TO P13387,3-#6_CU_C,5.76,ABCN,12,167,2431,2734,2897,3157,1.3477,1.7321,1.6131,3.9213,167,2793,2962,3329,3290,3420
0520704_0520705,P13387 TO P114690,3-#6_CU_C,5.91,ABCN,12,167,2370,2663,2822,3075,1.4113,1.7562,1.6849,4.0106,167,2707,2868,3223,3195,3312
0520704_0520888,P13387 TO P172355,3-#2_AL_B,5.91, BCN,12,167,2381,2681,2840,---,1.3878,1.7555,1.6612,4.0068,167,2728,2896,3255,---,---
0520704_0520889,P13387 TO P318019,3-#6_CU_B,5.79,A CN,12,167,2417,2717,2880,---,1.3624,1.7378,1.6297,3.9416,167,2772,2939,3304,---,---
0520705_0520706,P114690 TO P13388,3-#6_CU_C,6.06,ABCN,12,166,2311,2595,2750,2996,1.4753,1.7804,1.7571,4.1004,166,2625,2780,3123,3104,3211
0520706_0520707,P13388 TO P113423,3-#2A5005C,6.24,A CN,12,166,2257,2536,2686,---,1.5287,1.8061,1.8199,4.2002,166,2555,2707,3041,---,---
0520706_0520708,P13388 TO P116136,3-#6_CU_C,6.27,ABCN,12,166,2237,2508,2657,2895,1.5614,1.8131,1.8544,4.2214,166,2523,2670,2998,2990,3083
0520706_0520709,P13388 TO P13389,3-#6_CU_C,6.27,ABCN,12,166,2236,2506,2656,2894,1.5627,1.8136,1.8558,4.2232,166,2522,2668,2996,2988,3081
0520709_0520710,P13389 TO P13390,3-#6_CU_C,6.45,ABCN,12,166,2173,2433,2578,2810,1.6388,1.8424,1.9417,4.33,166,2438,2578,2893,2894,2977
0520710_0520711,P13390 TO P213262,3-#6_CU_C,6.6,ABCN,12,165,2125,2377,2518,2744,1.7007,1.8659,2.0116,4.4169,165,2374,2509,2814,2821,2897
0520710_0520787,P13390 TO P18368,3-#4_CU_C,6.62,ABCN,12,165,2128,2387,2528,2756,1.6827,1.8679,1.9947,4.4271,165,2384,2523,2831,2835,2914
0520710_0520884,P13390 TO P111976,3-#6_CU_B,6.65, BCN,12,165,2108,2357,2497,---,1.7224,1.875,2.0361,4.4454,165,2352,2485,2786,---,---
0520711_0520712,P213262 TO P13391,3-#6_CU_C,6.73,ABCN,12,165,2085,2330,2470,2691,1.7529,1.8857,2.0706,4.4903,165,2322,2453,2750,2762,2832
0520712_0520713,P13391 TO P215354,3-#6_CU_C,6.89,ABCN,12,165,2037,2274,2410,2626,1.8194,1.9108,2.1456,4.5836,165,2259,2386,2673,2691,2755
0520713_0520714,P215354 TO P13392,3-#6_CU_C,7.13,ABCN,12,164,1968,2193,2324,2532,1.9201,1.949,2.2594,4.7251,164,2171,2290,2564,2589,2644
0520714_0520715,P13392 TO P15736,3-#6_CU_C,7.3,ABCN,12,164,1921,2138,2266,2469,1.992,1.9763,2.3406,4.8261,164,2111,2227,2491,2520,2571
0520714_0520764,P13392 TO P510753,3-#6_CU_C,7.27,ABCN,12,164,1928,2146,2274,2478,1.9816,1.9723,2.3288,4.8114,164,2120,2236,2501,2530,2581
0520714_0520785,P13392 TO P414970,3-#6_CU_B,7.17,A CN,12,164,1957,2180,2310,---,1.9368,1.9555,2.2783,4.7482,164,2157,2275,2546,---,---
0520715_0520716,P15736 TO P116599,3-#6_CU_C,7.44,ABCN,12,164,1884,2095,2220,2419,2.0518,1.9989,2.4081,4.91,164,2065,2176,2433,2466,2513
0520716_0520717,P116599 TO P135335,3-#6_CU_C,7.73,ABCN,12,163,1812,2011,2132,2323,2.1722,2.0445,2.544,5.0791,163,1976,2082,2324,2363,2404
0520716_0520741,P116599 TO P117853,3-#6_CU_C,7.66,ABCN,12,163,1829,2030,2152,2344,2.1442,2.0339,2.5124,5.0397,163,1996,2103,2349,2386,2428
0520717_0520723,P135335 TO P19921,3-#6_CU_C,7.91,ABCN,12,163,1770,1962,2079,2265,2.2487,2.0735,2.6304,5.1865,163,1924,2026,2260,2302,2339
0520723_0520724,P19921 TO P19922,3-#6_CU_C,8.13,ABCN,12,163,1721,1904,2019,2199,2.341,2.1085,2.7347,5.3162,163,1864,1962,2187,2232,2265
0520724_0520725,P19922 TO P116603,3-#6_CU_B,8.34,A CN,12,162,1678,1854,1966,---,2.4263,2.1418,2.831,5.4339,162,1812,1906,2123,---,---
0520724_0520727,P19922 TO P213795,3-#6_CU_B,8.28, BCN,12,162,1690,1868,1981,---,2.4018,2.1322,2.8033,5.4,162,1827,1922,2141,---,---
0520725_0520726,P116603 TO P111502,3-#6_CU_B,8.47,A CN,12,162,1650,1822,1932,---,2.4832,2.1639,2.8952,5.5124,162,1779,1871,2083,---,---
0520727_0520728,P213795 TO P19923,3-#6_CU_B,8.42, BCN,12,162,1662,1835,1946,---,2.4586,2.1544,2.8675,5.4785,162,1793,1886,2100,---,---
0520728_0520729,P19923 TO P19924,3-#6_CU_B,8.72, BCN,12,162,1602,1766,1873,---,2.5861,2.2041,3.0114,5.6545,162,1722,1810,2013,---,---
0520729_0520730,P19924 TO P411448,3-#6_CU_B,8.79, BCN,12,162,1590,1751,1857,---,2.6146,2.2152,3.0436,5.6938,162,1707,1793,1994,---,---
0520730_0520731,P411448 TO P217817,3-#6_CU_B,9.01, BCN,12,161,1549,1704,1807,---,2.7078,2.2515,3.1488,5.8225,161,1660,1742,1936,---,---
0520730_0520739,P411448 TO P411449,3-#6_CU_B,8.89, BCN,12,161,1571,1729,1834,---,2.6572,2.2318,3.0917,5.7527,161,1685,1770,1967,---,---
0520731_0520732,P217817 TO P217818,3-#6_CU_B,9.12, BCN,12,161,1531,1683,1785,---,2.7513,2.2685,3.1979,5.8825,161,1639,1719,1910,---,---
0520732_0520733,P217818 TO P419346,3-#6_CU_B,9.32, BCN,12,161,1497,1643,1743,---,2.8357,2.3014,3.2933,5.999,161,1599,1677,1861,---,---
0520733_0520734,P419346 TO P419347,3-#6_CU_B,9.39, BCN,12,161,1486,1630,1729,---,2.8647,2.3127,3.326,6.039,161,1585,1663,1845,---,---
0520733_0520736,P419346 TO P217819,3-#6_CU_B,9.59, BCN,12,160,1454,1593,1690,---,2.9477,2.3451,3.4198,6.1537,160,1549,1623,1800,---,---
0520734_0520735,P419347 TO P419348,3-#6_CU_B,9.63, BCN,12,160,1447,1585,1682,---,2.965,2.3518,3.4393,6.1775,160,1541,1615,1791,---,---
0520736_0520737,P217819 TO P217820,3-#6_CU_B,9.69, BCN,12,160,1438,1575,1671,---,2.9897,2.3615,3.4672,6.2116,160,1531,1604,1778,---,---
0520737_0520738,P217820 TO P217821,3-#6_CU_B,10.09, BCN,12,159,1379,1506,1599,---,3.158,2.4271,3.6572,6.4439,159,1463,1532,1696,---,---
0520739_0520740,P411449 TO P417004,3-#6_CU_B,9.04, BCN,12,161,1544,1698,1801,---,2.7199,2.2563,3.1625,5.8392,161,1654,1736,1929,---,---
0520741_0520742,P117853 TO P510043,3-#6_CU_C,7.79,ABCN,12,163,1797,1994,2113,2302,2.1989,2.0547,2.5742,5.1166,163,1958,2062,2302,2342,2381
0520742_0520743,P510043 TO P217391,3-#6_CU_C,7.92,ABCN,12,163,1767,1959,2076,2262,2.2533,2.0753,2.6356,5.1929,163,1921,2022,2256,2299,2335
0520743_0520744,P217391 TO P411623,3-#6_CU_C,8.1,ABCN,12,163,1728,1913,2028,2209,2.3268,2.1031,2.7187,5.2963,163,1873,1971,2198,2243,2276
0520744_0520745,P411623 TO P611639,3-#2A5005C,8.24,A CN,12,163,1703,1886,1999,---,2.3686,2.1231,2.7677,5.3742,163,1845,1942,2165,---,---
0520744_0520746,P411623 TO P313121,3-#6_CU_C,8.18,ABCN,12,163,1710,1892,2006,2185,2.362,2.1165,2.7584,5.3456,163,1851,1948,2171,2217,2249
0520746_0520762,P313121 TO P410826,3-#6_CU_C,8.33,ABCN,12,162,1679,1856,1968,2143,2.4234,2.1397,2.8277,5.4319,162,1814,1908,2126,2173,2203
0520762_0520763,P410826 TO P313122,3-#6_CU_C,8.43,ABCN,12,162,1660,1833,1944,2117,2.4631,2.1548,2.8726,5.4877,162,1791,1883,2097,2146,2175
0520764_0520765,P510753 TO P19652,3-#6_CU_C,7.46,ABCN,12,164,1879,2089,2214,2413,2.0591,2.0017,2.4163,4.9202,164,2059,2170,2426,2460,2506
0520765_0520766,P19652 TO P217439,3-#6_CU_B,7.71,AB N,12,163,1816,2015,2136,---,2.1652,2.0431,2.5362,5.0668,163,1981,2086,2330,---,---
0520765_0520769,P19652 TO P419379,3-#6_CU_C,7.56, BCN,12,164,1853,2059,2182,---,2.1021,2.018,2.4649,4.9807,164,2027,2136,2387,---,---
0520765_0520781,P19652 TO P211612,3-#6_CU_B,7.6,AB N,12,164,1844,2047,2170,---,2.1184,2.0248,2.4833,5.0022,164,2015,2123,2372,---,---
0520766_0520767,P217439 TO P115474,3-#6_CU_B,7.88,AB N,12,163,1778,1970,2088,---,2.2346,2.0701,2.6145,5.1626,163,1933,2035,2271,---,---
0520767_0520768,P115474 TO P310310,3-#6_CU_B,7.99,AB N,12,163,1752,1939,2056,---,2.2823,2.0887,2.6683,5.2283,163,1902,2001,2232,---,---
0520769_0520770,P419379 TO P19653,3-#4_CU_C,7.74, BCN,12,163,1818,2023,2143,---,2.1489,2.0452,2.5214,5.0842,163,1986,2096,2341,---,---
0520770_0520771,P19653 TO P716803,3-#4_CU_C,8.09, BCN,12,163,1753,1954,2069,---,2.2412,2.0989,2.6327,5.2881,163,1912,2021,2257,---,---
0520771_0520773,P716803 TO P19655,3-#4_CU_C,8.24, BCN,12,163,1727,1927,2040,---,2.2794,2.1211,2.6787,5.3724,163,1882,1992,2223,---,---
0520773_0520774,P19655 TO P210401,3-#4_CU_C,8.29, BCN,12,163,1717,1917,2029,---,2.2944,2.1298,2.6967,5.4056,163,1871,1981,2211,---,---
0520774_0520775,P210401 TO P319815,3-#4_CU_C,8.41, BCN,12,163,1698,1896,2007,---,2.3246,2.1474,2.7332,5.4724,163,1849,1958,2185,---,---
0520775_0520776,P319815 TO P515528,3-#4_CU_C,8.51, BCN,12,163,1681,1879,1988,---,2.3501,2.1622,2.764,5.5288,163,1830,1940,2164,---,---
0520776_0520777,P515528 TO P614869,3-#4_CU_C,8.69, BCN,12,162,1652,1848,1955,---,2.3975,2.1898,2.8211,5.6335,162,1797,1906,2127,---,---
0520781_0520782,P211612 TO P219983,3-#6_CU_B,7.76,AB N,12,163,1805,2001,2122,---,2.1861,2.0512,2.5598,5.0956,163,1966,2071,2312,---,---
0520782_0520783,P219983 TO P219984,3-#2_AL_B,7.9,AB N,12,163,1779,1975,2093,---,2.2222,2.0723,2.6031,5.1726,163,1937,2042,2279,---,---
0520783_0520784,P219984 TO P219985,3-#2_AL_B,8.04,AB N,12,163,1754,1948,2064,---,2.259,2.0938,2.6474,5.2513,163,1909,2013,2246,---,---
0520785_0520786,P414970 TO P414971,3-#6_CU_B,7.38,A CN,12,164,1899,2112,2239,---,2.0263,1.9904,2.3793,4.8717,164,2084,2197,2457,---,---
0520787_0520788,P18368 TO P2155707,3-#4_CU_C,6.83,ABCN,12,165,2075,2331,2468,2691,1.7374,1.8998,2.0606,4.5479,165,2319,2459,2758,2766,2839
0520788_0520789,P2155707 TO P215708,3-#4_CU_C,6.94,ABCN,12,165,2049,2303,2437,2659,1.7658,1.9163,2.0949,4.6107,165,2287,2427,2721,2731,2802
0520789_0520790,P215708 TO P411156,3-#4_CU_C,7.11,ABCN,12,165,2007,2259,2390,2608,1.8115,1.9429,2.15,4.7118,165,2237,2376,2664,2676,2744
0520790_0520791,P411156 TO P418113,3-#2A5005C,7.22,A CN,12,165,1982,2231,2360,---,1.8438,1.9583,2.1879,4.7721,165,2206,2344,2627,---,---
0520790_0520795,P411156 TO P512076,3-#2A5005C,7.28,ABCN,12,165,1965,2213,2341,2555,1.865,1.9685,2.2128,4.8116,165,2185,2323,2603,2619,2682
0520790_0520809,P411156 TO P15426,3-#4_CU_C,7.75,ABCN,12,164,1869,2111,2232,2438,1.9786,2.04,2.3514,5.0809,164,2072,2209,2475,2495,2551
0520791_0520792,P418113 TO P418114,3-#2A5005C,7.33,A CN,12,165,1955,2201,2328,---,1.879,1.9752,2.2293,4.8378,165,2172,2309,2588,---,---
0520792_0520793,P418114 TO P418115,3-#2A5005C,7.5,A CN,12,164,1915,2157,2281,---,1.9325,2.0008,2.2921,4.9377,164,2123,2258,2530,---,---
0520793_0520794,P418115 TO P510040,3-#2A5005C,7.63,A CN,12,164,1886,2125,2247,---,1.9733,2.0203,2.34,5.0138,164,2088,2221,2488,---,---
0520795_0520796,P512076 TO P115310,3-#2A5005C,7.42,ABCN,12,164,1934,2179,2304,2516,1.9059,1.9881,2.2609,4.888,164,2147,2283,2558,2576,2636
0520796_0520797,P115310 TO P228915,3-#2_AL_B,7.59, BCN,12,164,1898,2140,2263,---,1.9508,2.0143,2.3149,4.9839,164,2105,2239,2509,---,---
0520796_0520798,P115310 TO P414562,3-#2_AL_B,7.55,AB N,12,164,1907,2149,2273,---,1.9401,2.0081,2.302,4.9611,164,2115,2250,2520,---,---
0520798_0520799,P414562 TO P414563,3-#2_AL_B,7.66,AB N,12,164,1883,2123,2245,---,1.97,2.0255,2.338,5.0249,164,2087,2221,2488,---,---
0520799_0520800,P414563 TO P414564,3-#2_AL_B,7.77,AB N,12,164,1860,2098,2218,---,2.0005,2.0433,2.3746,5.0899,164,2059,2193,2456,---,---
0520800_0520801,P414564 TO P515606,3-#2_AL_B,7.89,AB N,12,164,1837,2073,2191,---,2.032,2.0617,2.4125,5.1572,164,2031,2164,2423,---,---
0520801_0520802,P515606 TO P417261,3-#2_AL_B,7.99,AB N,12,164,1817,2052,2168,---,2.0587,2.0773,2.4446,5.2142,164,2008,2141,2397,---,---
0520809_0520810,P15426 TO P235891,3-#6_CU_C,7.84,ABCN,12,164,1846,2085,2204,2407,2.016,2.0542,2.3937,5.1335,164,2044,2178,2439,2461,2515
0520809_0520874,P15426 TO P210548,3-#6_CU_B,7.9,A CN,12,164,1830,2065,2183,---,2.0442,2.0656,2.4256,5.1716,164,2023,2155,2412,---,---
0520809_0520879,P15426 TO P15427,3-#6_CU_B,8.04,AB N,12,164,1798,2025,2141,---,2.1019,2.0881,2.4907,5.2511,164,1981,2109,2360,---,---
0520874_0520875,P210548 TO P15425,3-#6_CU_B,8.05,A CN,12,164,1796,2024,2140,---,2.104,2.0889,2.4931,5.2541,164,1980,2107,2358,---,---
0520879_0520880,P15427 TO P515604,3-#6_CU_B,8.29,AB N,12,163,1743,1959,2071,---,2.2038,2.1278,2.6057,5.3918,163,1912,2033,2272,---,---
0520880_0520881,P515604 TO P515605,3-#6_CU_B,8.56,AB N,12,163,1684,1888,1997,---,2.3186,2.1726,2.7354,5.5503,163,1839,1953,2181,---,---
0520884_0520885,P111976 TO P319516,3-#6_CU_B,6.89, BCN,12,165,2036,2272,2408,---,1.8206,1.9133,2.1471,4.581,165,2258,2383,2670,---,---
0520885_0520886,P319516 TO P318573,3-#6_CU_B,7.05, BCN,12,165,1991,2218,2351,---,1.8863,1.9389,2.2212,4.6716,165,2200,2320,2598,---,---
0520886_0520887,P318573 TO P417442,3-#6_CU_B,7.17, BCN,12,164,1956,2177,2308,---,1.9381,1.9591,2.2797,4.7432,164,2156,2272,2543,---,---
0520889_0520890,P318019 TO P411295,3-#6_CU_B,6.06,A CN,12,166,2313,2595,2750,---,1.474,1.7814,1.7557,4.0956,166,2627,2781,3124,---,---
0520895A_0520896,P214608 TO D115404,1C#2SAPECN,5.91,AB N,12,166,2333,2589,2750,---,1.508,1.7597,1.7982,3.9779,166,2625,2759,3094,---,---
0520896_0520897,D115404 TO D115405,1C#2SAPECN,6.1,AB N,12,166,2280,2527,2685,---,1.5738,1.7772,1.9192,4.0251,166,2544,2679,2996,---,---
0520918A_0520919,P191373 TO D152615,1C#2SAPECN,5.23, BCN,12,169,2973,3469,3663,---,0.741,1.5627,1.1169,3.3635,169,3724,4179,4587,---,---
0520919_0520920,D152615 TO D197488,1C#2SAPECN,5.81, BCN,12,168,2763,3214,3395,---,0.9369,1.6149,1.4773,3.5043,168,3291,3697,4044,---,---
0520921A_0520922,P618751 TO D4464369860,2ALPECNPID,4.93,A CN,12,170,3077,3604,3802,---,0.6196,1.5453,0.8136,3.3442,170,4052,4512,5006,---,---
0520922_0520923,D4464369860 TO D4464269830,1C#2SAPECN,5.29,A CN,12,169,2947,3442,3632,---,0.7416,1.5778,1.0378,3.4318,169,3729,4154,4596,---,---
0520925A_0520926,P715904 TO D4470069820,1C#2SAPECN,5.03,A CN,12,170,3025,3536,3732,---,0.6855,1.5522,0.9753,3.3547,170,3872,4330,4777,---,---
0520926_0520927,D4470069820 TO D4471069820,2ALPECNPID,5.27,A CN,12,169,2995,3457,3654,---,0.7623,1.5592,0.9753,3.3549,169,3782,4135,4614,---,---
0520951A_05201071,P218236 TO D161743,1C#2SAPECN,6.66,A CN,12,167,2295,2660,2806,---,1.3563,1.8019,1.7614,4.2689,167,2653,2900,3243,---,---
0520954A_0520955,P110748 TO D4472270085,1C#2SAPECN,6.92, BCN,12,166,2204,2548,2688,---,1.4646,1.8437,1.8823,4.4211,166,2523,2750,3076,---,---
0520955_0520956,D4472270085 TO D115369,1C#2SAPECN,7.24, BCN,12,166,2127,2451,2587,---,1.5759,1.8734,2.087,4.5011,166,2399,2620,2917,---,---
0520956_0520957,D115369 TO D117323,1C#2SAPECN,7.65, BCN,12,165,2035,2336,2468,---,1.716,1.9108,2.3447,4.6017,165,2259,2471,2739,---,---
0520964A_0520965,P312455 TO D4482570055,2ALPECNPID,8, BCN,12,164,1881,2139,2258,---,1.9378,2.0284,2.2792,5.1182,164,2098,2243,2517,---,---
0520983A_0520984,P18396 TO H105004,1C#2SAPECN,8.27, BCN,12,164,1805,2057,2171,---,2.0494,2.0755,2.4786,5.3041,164,1997,2148,2402,---,---
0520984_0520985,H105004 TO H4475170170,2ALPECNPID,8.41, BCN,12,164,1795,2031,2145,---,2.0976,2.0799,2.4786,5.3043,164,1981,2115,2368,---,---
0520984_0520987,H105004 TO D113339,1C#2SAPECN,8.55, BCN,12,163,1757,1998,2109,---,2.146,2.1012,2.6563,5.3735,163,1928,2077,2315,---,---
0520985_0520986,H4475170170 TO D4474070160,2ALPECNPID,8.63, BCN,12,163,1781,1994,2109,---,2.1681,2.0863,2.4786,5.3045,163,1958,2069,2319,---,---
0520999A_05201000,P108341 TO D123737,1C#2SAPECN,10.11,A CN,12,161,1484,1674,1768,---,2.7204,2.3347,3.3421,6.2446,161,1598,1716,1904,---,---
FU 05201003_05201003A,P34887,Device Conductor 30A,9.82,A CN,12,161,1516,1716,1811,---,2.614,2.3215,3.0988,6.2505,161,1647,1765,1968,---,---
FU 05201041_05201041AN,P617589,Device Conductor 15A,13.63, BCN,12,155,1062,1170,1238,---,4.2052,2.9374,4.8953,8.4672,155,1119,1183,1303,---,---
FU 05201050_05201050A,P167731,Device Conductor 30A,8.87,AB N,12,163,1677,1906,2011,---,2.2717,2.1799,2.705,5.6911,163,1843,1977,2210,---,---
FU 05201086_05201086A,P613542,Device Conductor 30A,7.64,AB N,12,166,2025,2375,2497,---,1.5896,1.964,1.9565,4.9599,166,2331,2555,2875,---,---
FU 05201131_05201131A,P519465,Device Conductor 75A,5.6,ABCN,12,171,2956,3675,3846,4244,0.3142,1.6021,0.5712,3.7244,171,4345,5301,5653,5228,6121
FU 05201171_05201171A,P104775,Device Conductor 30A,6.14,AB N,12,171,2790,3540,3695,---,0.3128,1.6658,0.5985,4.0159,171,4125,5141,5462,---,---
FU 05201175_05201175A,P514168,Device Conductor 100A,6.58, BCN,12,171,2659,3421,3565,---,0.3359,1.7212,0.6456,4.2614,171,3916,4938,5250,---,---
FU 05201199_05201199A,P113783,Device Conductor 15A,6.78,AB N,12,171,2605,3371,3510,---,0.3462,1.7459,0.6665,4.3706,171,3830,4853,5161,---,---
FU 0520717_0520717A,P135335,Device Conductor 80A,7.74,A  N,12,163,1812,---,---,---,2.1722,2.0445,2.544,5.0791,163,1976,---,---,---,---
FU 0520746_0520746A,P313121,Device Conductor 30A,8.19,ABCN,12,163,1710,1892,2006,2185,2.362,2.1165,2.7584,5.3456,163,1851,1948,2171,2217,2249
FU 0520771_0520771A,P716803,Device Conductor 30A,8.1, BCN,12,163,1753,1954,2069,---,2.2412,2.0989,2.6327,5.2882,163,1912,2021,2257,---,---
FU 0520776_0520776A,P515528,Device Conductor 30A,8.52,  CN,12,163,1681,---,---,---,2.3501,2.1622,2.764,5.5288,163,1830,---,---,---,---
FU 0520802_0520802A,P417261,Device Conductor 30A,8,AB N,12,164,1817,2052,2168,---,2.0587,2.0774,2.4446,5.2142,164,2008,2141,2397,---,---
FU 0520810_0520810A,P235891,Device Conductor 75A,7.85,ABCN,12,164,1846,2085,2204,2407,2.016,2.0542,2.3937,5.1335,164,2044,2178,2439,2461,2515
FU 0520875_0520875A,P15425,Device Conductor 80A,8.06,  CN,12,164,1796,---,---,---,2.104,2.0889,2.4931,5.2541,164,1980,---,---,---,---
FU 0520879_0520879A,P15427,Device Conductor 25A,8.05,AB N,12,164,1798,2025,2141,---,2.1019,2.0881,2.4907,5.2512,164,1981,2109,2360,---,---
RC 05201211B_05201211,520-18R,Device Conductor 630A,9.94,ABCN,12,169,1941,2677,2768,3091,0.5957,2.1607,1.0869,6.1405,169,2751,3632,3924,3665,4194
SW 05201892B_05201892,520-21,Device Conductor 600A,9.31,ABCN,12,170,2063,2835,2933,3274,0.4778,2.0617,0.9348,5.7702,170,2988,3975,4248,3962,4590
05201003A_05201004,P34887 TO D204295,1C#2SAPECN,9.9,A CN,12,161,1506,1704,1798,---,2.6404,2.3286,3.1473,6.2694,161,1634,1752,1951,---,---
05201004_05201005,D204295 TO D204299,1C#2SAPECN,10.4,A CN,12,160,1446,1631,1723,---,2.8103,2.3738,3.4597,6.3915,160,1554,1670,1851,---,---
05201004_05201006,D204295 TO D103283,1C#2SAPECN,9.99,A CN,12,161,1495,1691,1784,---,2.6709,2.3367,3.2033,6.2913,161,1619,1737,1932,---,---
05201041AN_05201042N,P617589 TO D210065,1C#2SAPECN,13.87, BCN,12,155,1047,1152,1219,---,4.2874,2.9593,5.0465,8.5263,155,1100,1164,1281,---,---
05201050A_05201052,P167731 TO D141312,1C#2SAPECN,9.35,AB N,12,162,1607,1819,1921,---,2.4361,2.2237,3.0074,5.8092,162,1745,1876,2086,---,---
05201052_05201053,D141312 TO D141313,1C#2SAPECN,9.57,AB N,12,162,1576,1781,1881,---,2.5132,2.2442,3.1491,5.8646,162,1702,1833,2033,---,---
05201053_05201054,D141313 TO D141314,1C#2SAPECN,9.77,AB N,12,161,1548,1748,1847,---,2.582,2.2626,3.2758,5.914,161,1666,1796,1988,---,---
05201071_05201072,D161743 TO D161747,1C#2SAPECN,7.02,A CN,12,166,2205,2546,2687,---,1.4789,1.8346,1.987,4.357,166,2503,2741,3051,---,---
05201071_05201074,D161743 TO D161745,1C#2SAPECN,6.89,A CN,12,166,2237,2587,2729,---,1.4347,1.8228,1.9057,4.3253,166,2555,2796,3117,---,---
05201071_05201076,D161743 TO D161744,1C#2SAPECN,6.79,A CN,12,166,2261,2617,2761,---,1.4019,1.814,1.8452,4.3017,166,2595,2839,3169,---,---
05201072_05201073,D161747 TO D161748,1C#2SAPECN,7.27,A CN,12,166,2144,2470,2608,---,1.5649,1.8575,2.1451,4.4187,166,2407,2640,2929,---,---
05201074_05201075,D161745 TO D161746,1C#2SAPECN,7.09,A CN,12,166,2186,2523,2663,---,1.505,1.8415,2.0349,4.3757,166,2473,2710,3013,---,---
05201086A_05201087,P613542 TO H1351578467,1C#2SAPECN,7.76,AB N,12,165,2001,2344,2465,---,1.6293,1.9746,2.0296,4.9884,165,2292,2513,2823,---,---
05201087_05201088,H1351578467 TO H1355078508,1C#2SAPECN,8.41,AB N,12,164,1875,2180,2296,---,1.8544,2.0346,2.4435,5.1501,164,2093,2301,2562,---,---
05201087_05201102,H1351578467 TO D138407,1C#2SAPECN,7.81, B N,12,165,1991,---,---,---,1.6513,1.9817,2.0515,4.9956,165,2276,---,---,---,---
05201087_05201103,H1351578467 TO D1349578480,2ALPECNPID,7.89,A  N,12,165,1992,---,---,---,1.6582,1.9773,2.0584,4.9911,165,2273,---,---,---,---
05201088_05201089,H1355078508 TO H1360578509,1C#2SAPECN,9.01,A  N,12,163,1770,---,---,---,2.1161,2.1198,2.7052,5.2354,163,1939,---,---,---,---
05201088_05201098,H1355078508 TO D1357878509,2ALPECNPID,8.79,A  N,12,164,1849,---,---,---,1.9377,2.0423,2.5268,5.1578,164,2048,---,---,---,---
05201088_05201099,H1355078508 TO D1354278499,2ALPECNPID,8.61, B N,12,164,1861,---,---,---,1.8983,2.0386,2.4874,5.1541,164,2069,---,---,---,---
05201089_05201090,H1360578509 TO H1363078529,1C#2SAPECN,9.6,A  N,12,162,1673,---,---,---,2.3769,2.2049,2.966,5.3204,162,1807,---,---,---,---
05201089_05201097,H1360578509 TO D1362878509,2ALPECNPID,9.32,A  N,12,163,1750,---,---,---,2.183,2.1261,2.7721,5.2416,163,1908,---,---,---,---
05201090_05201091,H1363078529 TO D1363078535,2ALPECNPID,9.67,A  N,12,162,1670,---,---,---,2.3904,2.2061,2.9795,5.3216,162,1801,---,---,---,---
05201090_05201095,H1363078529 TO H124451,1C#2SAPECN,10.07,A  N,12,161,1603,---,---,---,2.5811,2.2714,3.1702,5.3869,161,1714,---,---,---,---
05201091_05201092,D1363078535 TO H104876,1C#2SAPECN,9.96,A  N,12,162,1625,---,---,---,2.5188,2.248,3.108,5.3635,162,1742,---,---,---,---
05201092_05201093,H104876 TO D111205,1C#2SAPECN,10.27,A  N,12,161,1580,---,---,---,2.656,2.2927,3.2452,5.4082,161,1684,---,---,---,---
05201092_05201094,H104876 TO D139035,1C#2SAPECN,10.03,A  N,12,162,1615,---,---,---,2.55,2.2581,3.1391,5.3736,162,1729,---,---,---,---
05201095_05201096,H124451 TO D195316,1C#2SAPECN,10.24,A  N,12,161,1579,---,---,---,2.6543,2.2953,3.2434,5.4108,161,1684,---,---,---,---
05201099_05201100,D1354278499 TO CG199999,2ALPECNPID,8.62, B N,12,164,1861,---,---,---,1.9005,2.0388,2.4896,5.1543,164,2068,---,---,---,---
05201099_05201101,D1354278499 TO D1353778520,2ALPECNPID,9.11, B N,12,164,1827,---,---,---,2.0059,2.0486,2.595,5.1641,164,2012,---,---,---,---
05201103_05201104,D1349578480 TO H102228,1C#2SAPECN,7.97,A  N,12,165,1976,---,---,---,1.6933,1.9887,2.0935,5.0026,165,2248,---,---,---,---
05201104_05201105,H102228 TO D104054,1C#2SAPECN,8.22,A  N,12,165,1926,---,---,---,1.8046,2.025,2.2048,5.0388,165,2169,---,---,---,---
05201131A_05201132,P519465 TO P519466,3-#2A5005C,5.92,ABCN,12,171,2823,3530,3691,4076,0.4122,1.649,0.6863,3.9074,171,4028,4881,5265,4890,5636
05201132_05201133,P519466 TO P519467,3-#2A5005C,6.06,ABCN,12,171,2769,3469,3626,4006,0.4539,1.669,0.7353,3.9852,171,3905,4720,5113,4758,5450
05201133_05201134,P519467 TO P519468,3-#2A5005C,6.29,ABCN,12,170,2680,3366,3516,3886,0.5259,1.7035,0.8199,4.1197,170,3709,4463,4867,4543,5153
05201134_05201135,P519468 TO P716055,3-#2_AL_B,6.5,A CN,12,170,2603,3275,3420,---,0.583,1.7369,0.8886,4.2417,170,3556,4266,4673,---,---
05201134_05201136,P519468 TO P610308,3-#2A5005C,6.4,ABCN,12,170,2639,3317,3465,3830,0.5602,1.7199,0.8602,4.1837,170,3622,4349,4756,4447,5022
05201134_05201161,P519468 TO P519469,3-#2_AL_B,6.46,A CN,12,170,2619,3293,3440,---,0.5713,1.73,0.8744,4.2166,170,3587,4305,4711,---,---
05201136_05201137,P610308 TO P619712,3-#2_AL_C,6.52,ABCN,12,170,2596,3267,3412,3772,0.5928,1.7384,0.8993,4.2545,170,3537,4241,4649,4354,4897
05201137_05201138,P619712 TO P814607,3-#2_AL_C,6.76,ABCN,12,170,2517,3173,3313,3664,0.655,1.7737,0.9741,4.3896,170,3386,4048,4457,4185,4674
05201137_05201160,P619712 TO P619713,3-#2_AL_B,6.73, BCN,12,170,2525,3182,3322,---,0.6483,1.7708,0.9661,4.3731,170,3401,4066,4475,---,---
05201138_05201139,P814607 TO P814608,3-#2_AL_C,7,ABCN,12,169,2439,3081,3215,3557,0.7189,1.81,1.051,4.5285,169,3242,3866,4273,4024,4464
05201139_05201140,P814608 TO P814609,3-#2_AL_C,7.13,ABCN,12,169,2397,3030,3161,3498,0.7554,1.8307,1.0948,4.6077,169,3165,3768,4174,3937,4351
05201140_05201141,P814609 TO P814610,3-#2_AL_C,7.26,ABCN,12,169,2360,2984,3113,3445,0.7888,1.8497,1.1351,4.6804,169,3098,3683,4086,3860,4253
05201141_05201142,P814610 TO P814611,3-#2_AL_B,7.56,AB N,12,169,2272,2874,2998,---,0.8705,1.8974,1.2333,4.8548,169,2944,3489,3884,---,---
05201141_05201153,P814610 TO P131427,3-#2_AL_C,7.57,ABCN,12,169,2270,2873,2996,3317,0.8731,1.8975,1.2363,4.8634,169,2940,3484,3880,3679,4023
05201142_05201143,P814611 TO P816640,3-#2_AL_B,7.7,AB N,12,168,2234,2825,2947,---,0.9083,1.9195,1.2787,4.9355,168,2878,3405,3797,---,---
05201142_05201145,P814611 TO P192720,3-#2_AL_B,7.74,AB N,12,168,2226,2815,2936,---,0.9166,1.9243,1.2886,4.9531,168,2864,3387,3778,---,---
05201142_05201146,P814611 TO P814613,3-#2_AL_B,7.74,AB N,12,168,2224,2812,2933,---,0.9185,1.9255,1.291,4.9574,168,2861,3383,3774,---,---
05201143_05201144,P816640 TO P814612,3-#2_AL_B,7.95,AB N,12,168,2171,2745,2863,---,0.9726,1.9571,1.3559,5.0727,168,2772,3271,3656,---,---
05201146_05201147,P814613 TO P814614,3-#2_AL_B,7.97,AB N,12,168,2165,2738,2855,---,0.9784,1.9605,1.3629,5.0851,168,2763,3260,3644,---,---
05201147_05201148,P814614 TO P814615,3-#2_AL_B,8.24,AB N,12,168,2099,2653,2766,---,1.0505,2.0026,1.4496,5.239,168,2654,3122,3497,---,---
05201148_05201149,P814615 TO P135161,3-#2_AL_B,8.35,AB N,12,168,2071,2618,2729,---,1.0815,2.0207,1.4869,5.3052,168,2609,3067,3438,---,---
05201148_05201152,P814615 TO P814616,3-#2_AL_B,8.42,AB N,12,168,2057,2599,2709,---,1.0986,2.0307,1.5074,5.3416,168,2585,3037,3406,---,---
05201149_05201150,P135161 TO P135162,3-#2_AL_B,8.66,AB N,12,167,2002,2528,2635,---,1.1638,2.0688,1.5859,5.481,167,2498,2928,3288,---,---
05201150_05201151,P135162 TO P135163,3-#2_AL_B,8.89,AB N,12,167,1953,2465,2569,---,1.2242,2.1041,1.6584,5.6098,167,2422,2834,3186,---,---
05201153_05201154,P131427 TO P131428,3-#2_AL_C,7.65,ABCN,12,168,2249,2847,2969,3287,0.8933,1.9091,1.2607,4.9075,168,2904,3439,3833,3638,3971
05201154_05201155,P131428 TO P131429,3-#2_AL_C,7.77,ABCN,12,168,2216,2806,2926,3240,0.9259,1.9276,1.2999,4.9783,168,2848,3370,3760,3573,3891
05201155_05201156,P131429 TO P131430,3-#2_AL_C,8.04,ABCN,12,168,2147,2719,2835,3140,0.9975,1.9682,1.386,5.1338,168,2733,3225,3608,3439,3724
05201156_05201157,P131430 TO P131431,3-#2_AL_C,8.4,ABCN,12,168,2061,2609,2720,3013,1.0934,2.0227,1.5013,5.3421,168,2592,3050,3421,3273,3522
05201157_05201158,P131431 TO P131432,3-#2_AL_C,8.59,ABCN,12,167,2018,2555,2663,2950,1.1434,2.051,1.5613,5.4506,167,2524,2966,3330,3192,3424
05201158_05201159,P131432 TO P105190,3-#2_AL_C,8.77,ABCN,12,167,1977,2503,2608,2890,1.1933,2.0793,1.6213,5.559,167,2460,2886,3244,3115,3332
05201171A_05202890,P104775 TO D128418,1C#2SAPECN,6.45,AB N,12,171,2714,3437,3588,---,0.4204,1.6945,0.7963,4.0931,171,3843,4759,5081,---,---
05201175A_05201176,P514168 TO P514169,3-#4_CU_B,6.69, BCN,12,171,2623,3379,3520,---,0.3639,1.738,0.6793,4.3222,171,3832,4821,5143,---,---
05201176_05201177,P514169 TO P514170,3-#4_CU_B,6.84, BCN,12,171,2571,3317,3455,---,0.4052,1.7628,0.7292,4.412,171,3714,4657,4991,---,---
05201177_05201178,P514170 TO P514171,3-#2A5005C,7.11, BCN,12,170,2485,3214,3346,---,0.4869,1.802,0.8252,4.5645,170,3515,4379,4734,---,---
05201178_05201179,P514171 TO P517774,3-#2A5005C,7.35, BCN,12,170,2410,3122,3249,---,0.5621,1.838,0.9134,4.7049,170,3349,4148,4516,---,---
05201178_05201191,P514171 TO P517776,3-#2_AL_B,7.36, BCN,12,170,2409,3120,3248,---,0.5541,1.8412,0.906,4.7081,170,3356,4160,4524,---,---
05201179_05201180,P517774 TO P814586,3-#2A5005C,7.46, BCN,12,170,2379,3083,3209,---,0.5939,1.8532,0.9509,4.7643,170,3283,4056,4428,---,---
05201180_05201181,P814586 TO P517775,3-#2A5005C,7.56, BCN,12,170,2349,3046,3169,---,0.6252,1.8682,0.9876,4.8227,170,3221,3970,4345,---,---
05201191_05201192,P517776 TO P617900,3-#2_AL_B,7.58, BCN,12,170,2344,3040,3163,---,0.6138,1.8761,0.9778,4.8355,170,3225,3981,4351,---,---
05201192_05201193,P617900 TO P617901,3-#2_AL_B,7.91, BCN,12,169,2256,2928,3046,---,0.6998,1.9263,1.0811,5.019,169,3053,3748,4121,---,---
05201193_05201194,P617901 TO P617902,3-#2_AL_B,8.12, BCN,12,169,2201,2856,2971,---,0.7568,1.9596,1.1496,5.1406,169,2948,3607,3980,---,---
05201194_05201195,P617902 TO P617903,3-#2_AL_B,8.31, BCN,12,169,2154,2795,2907,---,0.8069,1.9889,1.2099,5.2477,169,2862,3490,3862,---,---
05201199A_05202880,P113783 TO D137660,1C#2SAPECN,7.01,AB N,12,170,2555,3301,3438,---,0.4256,1.7671,0.8127,4.4277,170,3647,4596,4907,---,---
05201211A_05201212,520-18R TO P135271,3-3/0_AL_C,10.06,ABCN,12,169,1922,2655,2745,3065,0.6078,2.1769,1.1053,6.2058,169,2721,3593,3884,3629,4149
05201212_05201213,P135271 TO P227442,3-3/0_AL_C,10.61,ABCN,12,169,1837,2551,2636,2946,0.6664,2.2552,1.1937,6.5208,169,2580,3414,3704,3463,3942
05201213_05201214,P227442 TO P715905,3-3/0_AL_C,10.96,ABCN,12,169,1785,2489,2571,2874,0.704,2.3054,1.2503,6.7226,169,2498,3308,3597,3365,3820
05201213_05201220,P227442 TO P227443,3-3/0_AL_C,10.92,ABCN,12,169,1792,2497,2579,2884,0.699,2.2988,1.2429,6.696,169,2508,3322,3611,3378,3836
05201220_05201221,P227443 TO P227444,3-3/0_AL_C,11.26,ABCN,12,169,1745,2440,2519,2817,0.7351,2.347,1.2974,6.8902,169,2433,3225,3513,3287,3724
05201221_05201222,P227444 TO P227445,3-3/0_AL_C,11.41,ABCN,12,168,1724,2414,2492,2787,0.7518,2.3693,1.3225,6.9798,168,2400,3182,3469,3247,3675
05201222_05201223,P227445 TO P207678,3-#2_AL_C,11.55,ABCN,12,168,1704,2384,2461,2753,0.7882,2.39,1.3664,7.059,168,2358,3117,3407,3191,3600
05201223_05201224,P207678 TO P207664,3-#2_AL_B,11.87,A CN,12,168,1658,2316,2391,---,0.8727,2.4394,1.4679,7.2394,168,2267,2975,3269,---,---
05201223_05201230,P207678 TO P230220,3-3/0_AL_C,12.07,ABCN,12,168,1639,2304,2378,2660,0.8436,2.464,1.4499,7.3565,168,2258,2988,3274,3069,3450
05201224_05201225,P207664 TO P207665,3-#2_AL_B,12.18,A CN,12,167,1615,2252,2325,---,0.955,2.4875,1.5668,7.4149,167,2184,2847,3144,---,---
05201225_05201226,P207665 TO P207685,3-#2_AL_B,12.39,A CN,12,167,1587,2209,2281,---,1.0113,2.5204,1.6345,7.5352,167,2130,2766,3063,---,---
05201226_05201227,P207685 TO P207686,3-#2_AL_B,12.75,A CN,12,167,1540,2138,2208,---,1.109,2.5775,1.752,7.7438,167,2043,2634,2930,---,---
05201227_05201228,P207686 TO P207687,3-#2_AL_B,13.06,A CN,12,166,1503,2082,2150,---,1.1897,2.6246,1.849,7.916,166,1977,2534,2828,---,---
05201228_05201229,P207687 TO P207688,3-#2_AL_B,13.44,A CN,12,166,1458,2014,2080,---,1.2922,2.6845,1.9722,8.1348,166,1898,2417,2706,---,---
05201230_05201231,P230220 TO P227446,3-3/0_AL_C,12.46,ABCN,12,168,1595,2248,2319,2596,0.8843,2.5184,1.5113,7.5755,168,2189,2899,3183,2984,3348
05201231_05201232,P227446 TO P227447,3-3/0_AL_C,13.42,ABCN,12,167,1493,2118,2184,2446,0.9867,2.6553,1.6659,8.126,167,2033,2698,2974,2791,3115
05201232_05201233,P227447 TO P227448,3-3/0_AL_C,13.72,ABCN,12,167,1464,2081,2145,2402,1.0186,2.698,1.7141,8.2977,167,1989,2641,2914,2736,3049
05201233_05201234,P227448 TO P227449,3-3/0_AL_C,14.62,ABCN,12,166,1383,1976,2035,2281,1.114,2.8255,1.858,8.8106,166,1868,2483,2748,2583,2867
05201234_05201235,P227449 TO P227450,3-3/0_AL_C,15.24,ABCN,12,166,1333,1909,1966,2205,1.1794,2.9129,1.9568,9.1623,166,1793,2385,2645,2487,2754
05201235_05201236,P227450 TO P227451,3-3/0_AL_C,15.45,ABCN,12,166,1317,1888,1945,2180,1.2011,2.9419,1.9895,9.2788,166,1769,2354,2613,2457,2719
05201236_05201237,P227451 TO P227452,3-3/0_AL_C,15.74,ABCN,12,166,1294,1858,1914,2146,1.2326,2.9841,2.0371,9.4486,166,1736,2311,2567,2415,2668
05201237_05201238,P227452 TO P227453,3-3/0_AL_C,16.58,ABCN,12,165,1235,1779,1832,2055,1.3211,3.1023,2.1706,9.9241,165,1649,2197,2446,2303,2537
05201238_05201239,P227453 TO P227455,3-3/0_AL_C,17.01,ABCN,12,165,1206,1741,1792,2011,1.3665,3.163,2.2392,10.1685,165,1608,2143,2388,2249,2475
05201239_05201240,P227455 TO P227456,3-3/0_AL_C,17.37,ABCN,12,165,1184,1711,1760,1975,1.4045,3.2139,2.2966,10.3729,165,1575,2100,2342,2206,2425
05201240_05201241,P227456 TO P227457,3-3/0_AL_C,17.57,ABCN,12,165,1171,1693,1743,1955,1.4264,3.2432,2.3297,10.4908,165,1556,2076,2316,2182,2397
05201241_05201242,P227457 TO P227454,3-3/0_AL_C,17.94,ABCN,12,164,1149,1663,1711,1921,1.4658,3.2958,2.3892,10.7027,164,1524,2034,2271,2140,2348
05201242_05201243,P227454 TO P227458,3-3/0_AL_C,18.42,ABCN,12,164,1121,1626,1673,1878,1.5167,3.3639,2.466,10.9763,164,1485,1982,2215,2088,2288
05201243_05201244,P227458 TO P227459,3-3/0_AL_C,19.04,ABCN,12,164,1088,1581,1626,1825,1.5818,3.4509,2.5642,11.3263,164,1437,1919,2147,2025,2216
05201244_05201245,P227459 TO P227460,3-3/0_AL_C,19.44,ABCN,12,163,1067,1552,1596,1792,1.6242,3.5076,2.6282,11.5545,163,1408,1880,2106,1986,2171
05201245_05201246,P227460 TO P235914,3-3/0_AL_C,19.66,ABCN,12,163,1056,1537,1581,1775,1.6475,3.5386,2.6633,11.6793,163,1392,1859,2083,1966,2147
05201246_05201247,P235914 TO P227461,3-3/0_AL_C,19.94,ABCN,12,163,1042,1518,1561,1753,1.677,3.5781,2.7078,11.838,163,1373,1834,2056,1940,2118
05201247_05201248,P227461 TO P30809,3-#2_AL_B,20.05,A CN,12,163,1036,1507,1550,---,1.7083,3.5964,2.7455,11.9049,163,1361,1814,2036,---,---
05201247_05201249,P227461 TO P227462,3-3/0_AL_C,20.2,ABCN,12,163,1030,1501,1543,1733,1.7051,3.6156,2.7503,11.9891,163,1355,1810,2030,1916,2090
05201249_05201250,P227462 TO P227463,3-3/0_AL_C,20.67,ABCN,12,163,1008,1471,1512,1699,1.7546,3.6818,2.825,12.2553,163,1324,1770,1986,1875,2044
05201250_05201251,P227463 TO P227464,3-3/0_AL_C,21.43,ABCN,12,162,975,1425,1464,1645,1.8359,3.7905,2.9477,12.6926,162,1277,1708,1919,1812,1972
05201251_05201252,P227464 TO P227465,3-3/0_AL_C,21.88,ABCN,12,162,956,1399,1438,1615,1.883,3.8535,3.0188,12.9459,162,1251,1673,1881,1778,1932
05201252_05201253,P227465 TO P325509,3-#2A5005C,21.98,AB N,12,162,951,1390,1429,---,1.9135,3.8681,3.0547,13.0029,162,1242,1658,1866,---,---
05201252_05201292,P227465 TO P227475,3-3/0_AL_C,22.08,ABCN,12,162,948,1388,1426,1602,1.9042,3.8818,3.0508,13.0597,162,1240,1658,1865,1762,1915
05201292_05201293,P227475 TO CG199999,3-3/0_AL_C,22.09,ABCN,12,162,948,1387,1426,1602,1.9052,3.8832,3.0524,13.0654,162,1239,1658,1864,1762,1914
05201292_05201294,P227475 TO P227476,3-3/0_AL_C,22.41,ABCN,12,161,935,1370,1407,1581,1.9392,3.9286,3.1036,13.248,161,1222,1634,1839,1738,1887
05201294_05201295,P227476 TO P227478,3-3/0_AL_C,22.7,ABCN,12,161,924,1354,1391,1563,1.9703,3.9702,3.1505,13.4152,161,1206,1614,1816,1717,1863
05201294_05201877,P227476 TO P227477,3-#2A5005C,22.54,ABCN,12,161,929,1358,1396,1568,1.9805,3.9484,3.1521,13.3251,161,1210,1615,1819,1720,1865
05201295_05201296,P227478 TO P227479,3-3/0_AL_C,23.1,ABCN,12,161,909,1333,1370,1539,2.0119,4.0258,3.2134,13.6391,161,1186,1586,1787,1689,1832
05201296_05201297,P227479 TO P227481,3-3/0_AL_C,23.2,ABCN,12,161,905,1328,1364,1533,2.023,4.0407,3.2302,13.699,161,1180,1579,1779,1682,1824
05201296_05201876,P227479 TO P227480,3-#2A5005C,23.23,A CN,12,161,903,1322,1359,---,2.0539,4.046,3.2628,13.7176,161,1174,1568,1767,---,---
05201297_05201298,P227481 TO P227482,3-3/0_AL_C,23.6,ABCN,12,161,891,1308,1344,1510,2.0651,4.0969,3.2937,13.9251,161,1160,1553,1750,1655,1793
05201298_05201299,P227482 TO P227483,3-#2A5005C,23.9,ABCN,12,160,878,1284,1320,1483,2.16,4.1424,3.4051,14.1022,160,1136,1513,1709,1618,1748
05201298_05201300,P227482 TO P325269,3-3/0_AL_C,23.8,ABCN,12,161,884,1298,1333,1499,2.0864,4.1255,3.3259,14.0399,161,1151,1540,1736,1642,1778
05201298_05201873,P227482 TO P321092,3-#2_AL_B,23.85,A CN,12,160,880,1290,1325,---,2.1314,4.1357,3.3734,14.0666,160,1142,1524,1719,---,---
05201873_05201874,P321092 TO P321093,3-#2_AL_B,24.06,A CN,12,160,872,1274,1310,---,2.1878,4.1686,3.4412,14.1871,160,1127,1500,1693,---,---
05201874_05201875,P321093 TO P169008,3-#2_AL_B,24.26,A CN,12,160,864,1260,1295,---,2.2413,4.1999,3.5055,14.3012,160,1113,1477,1670,---,---
05202880_05202881,D137660 TO D137661,1C#2SAPECN,7.32,AB N,12,170,2488,3204,3338,---,0.5318,1.7954,1.008,4.504,170,3424,4285,4595,---,---
05202880_05202885,D137660 TO CG199999,1C#2SAPECN,7.02,AB N,12,170,2553,3298,3435,---,0.4291,1.768,0.819,4.4302,170,3640,4585,4896,---,---
05202881_05202882,D137661 TO D137663,1C#2SAPECN,7.56,AB N,12,169,2434,3128,3259,---,0.6143,1.8174,1.1598,4.5632,169,3266,4068,4373,---,---
05202881_05202884,D137661 TO D137662,1C#2SAPECN,7.68,AB N,12,169,2408,3090,3221,---,0.6541,1.828,1.2329,4.5918,169,3195,3970,4272,---,---
05202882_05202883,D137663 TO D137659,1C#2SAPECN,8.02,AB N,12,169,2332,2980,3107,---,0.7719,1.8594,1.4496,4.6764,169,2998,3702,3994,---,---
0520717A_0520718,P135335 TO W126459,1C#2SAPECN,7.81,A  N,12,163,1799,---,---,---,2.2042,2.055,2.576,5.0895,163,1958,---,---,---,---
0520718_0520719,W126459 TO D203201,1C#2SAPECN,8.21,A  N,12,163,1731,---,---,---,2.3782,2.1117,2.75,5.1462,163,1866,---,---,---,---
0520718_0520720,W126459 TO D115402,1C#2SAPECN,8.23,A  N,12,163,1728,---,---,---,2.3865,2.1144,2.7584,5.1489,163,1862,---,---,---,---
0520718_0520722,W126459 TO D115401,1C#2SAPECN,7.92,A  N,12,163,1781,---,---,---,2.2502,2.07,2.622,5.1045,163,1933,---,---,---,---
0520720_0520721,D115402 TO D115403,1C#2SAPECN,8.52,A  N,12,162,1681,---,---,---,2.5141,2.156,2.8859,5.1905,162,1799,---,---,---,---
0520746A_0520747,P313121 TO D4469769605,2/0AL_PECN,8.31,ABCN,12,162,1698,1881,1994,2172,2.3818,2.1217,2.8154,5.3707,162,1835,1936,2155,2204,2235
0520747_0520748,D4469769605 TO H4471869591,2ALPECNPID,8.7, BCN,12,162,1673,1822,1936,---,2.5093,2.1333,2.8154,5.3711,162,1799,1866,2081,---,---
0520747_0520761,D4469769605 TO D106483,1C#2SAPECN,8.46,A  N,12,162,1675,---,---,---,2.4462,2.1427,2.8798,5.3917,162,1804,---,---,---,---
0520748_0520749,H4471869591 TO H4473869618,2ALPECNPID,9.2, B N,12,162,1643,---,---,---,2.6182,2.1435,2.9242,5.3813,162,1755,---,---,---,---
0520748_0520756,H4471869591 TO D4471569591,2ALPECNPID,8.76, B N,12,162,1670,---,---,---,2.5212,2.1344,2.8272,5.3722,162,1794,---,---,---,---
0520748_0520757,H4471869591 TO H4478669585,2ALPECNPID,9.24,  CN,12,162,1640,---,---,---,2.6272,2.1443,2.9332,5.3821,162,1751,---,---,---,---
0520749_0520750,H4473869618 TO H4473769633,2ALPECNPID,9.38, B N,12,162,1632,---,---,---,2.6565,2.147,2.9625,5.3848,162,1740,---,---,---,---
0520749_0520754,H4473869618 TO D108918,1C#2SAPECN,9.36, B N,12,161,1619,---,---,---,2.6862,2.1656,2.9922,5.4034,161,1725,---,---,---,---
0520749_0520755,H4473869618 TO D4472769623,1C#2SAPECN,9.28, B N,12,162,1631,---,---,---,2.6511,2.1542,2.9571,5.392,162,1740,---,---,---,---
0520750_0520751,H4473769633 TO D103311,1C#2SAPECN,9.47, B N,12,161,1617,---,---,---,2.6995,2.161,3.0055,5.3988,161,1721,---,---,---,---
0520750_0520752,H4473769633 TO D4475269658,1C#2SAPECN,9.44, B N,12,161,1622,---,---,---,2.6868,2.1569,2.9928,5.3947,161,1727,---,---,---,---
