Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
0520752_0520753,D4475269658 TO CG199999,1C#2SAPECN,9.45, B N,12,161,1620,---,---,---,2.6911,2.1583,2.9971,5.3961,161,1725,---,---,---,---
0520757_0520758,H4478669585 TO D4480569591,2ALPECNPID,9.5,  CN,12,161,1625,---,---,---,2.6834,2.1495,2.9894,5.3873,161,1729,---,---,---,---
0520757_0520759,H4478669585 TO D4485669655,1C#2SAPECN,9.38,  CN,12,161,1620,---,---,---,2.6868,2.1637,2.9928,5.4015,161,1725,---,---,---,---
0520757_0520760,H4478669585 TO D4480969557,2ALPECNPID,9.69,  CN,12,161,1613,---,---,---,2.725,2.1534,3.031,5.3912,161,1714,---,---,---,---
0520771A_0520772,P716803 TO D4469169480,2ALPECNPID,8.37, BCN,12,163,1736,1911,2027,---,2.3278,2.1068,2.6327,5.2884,163,1885,1970,2202,---,---
0520776A_0520778,P515528 TO H4424082860,1C#2SAPECN,8.88,  CN,12,162,1627,---,---,---,2.5084,2.2138,2.9222,5.5804,162,1757,---,---,---,---
0520778_0520779,H4424082860 TO D4424083100,1C#2SAPECN,9.25,  CN,12,161,1574,---,---,---,2.6719,2.2671,3.0857,5.6337,161,1686,---,---,---,---
0520778_0520780,H4424082860 TO D4439582710,1C#2SAPECN,9.02,  CN,12,162,1606,---,---,---,2.571,2.2342,2.9849,5.6008,162,1729,---,---,---,---
0520802A_0520803,P417261 TO H4463569465,1C#2SAPECN,8.09,AB N,12,164,1802,2033,2149,---,2.0888,2.0854,2.5,5.2359,164,1986,2118,2369,---,---
0520803_0520804,H4463569465 TO D4464669482,2ALPECNPID,8.38,AB N,12,163,1782,1982,2099,---,2.1859,2.0943,2.5,5.2361,163,1954,2055,2302,---,---
0520803_0520805,H4463569465 TO D4462368923,2ALPECNPID,8.16,AB N,12,164,1797,2020,2137,---,2.1124,2.0876,2.5,5.2359,164,1978,2103,2352,---,---
0520805_0520806,D4462368923 TO D4468168925,1C#2SAPECN,8.49,AB N,12,163,1741,1953,2067,---,2.2258,2.1178,2.7086,5.3173,163,1899,2024,2254,---,---
0520806_0520807,D4468168925 TO D4484868985,1C#2SAPECN,8.79,AB N,12,162,1693,1895,2007,---,2.3286,2.1452,2.8976,5.3911,162,1833,1957,2173,---,---
0520807_0520808,D4484868985 TO D4491869055,1C#2SAPECN,8.91,AB N,12,162,1674,1873,1983,---,2.3697,2.1561,2.9732,5.4207,162,1807,1931,2142,---,---
0520810A_0520811,P235891 TO H107907,2/0AL_PECN,7.96,ABCN,12,164,1834,2073,2191,2393,2.0345,2.0591,2.4469,5.157,164,2025,2164,2420,2446,2499
0520811_0520812,H107907 TO D114504,1C#2SAPECN,8.18,A  N,12,163,1795,---,---,---,2.1305,2.0904,2.5429,5.1882,163,1970,---,---,---,---
0520811_0520814,H107907 TO D119625,1C#2SAPECN,8.24, B N,12,163,1783,---,---,---,2.1603,2.1001,2.5727,5.198,163,1953,---,---,---,---
0520811_0520816,H107907 TO P235874,2/0AL_PECN,8.43,ABCN,12,163,1781,2024,2138,2337,2.1127,2.0796,2.6725,5.2563,163,1951,2105,2342,2384,2431
0520812_0520813,D114504 TO D114503,1C#2SAPECN,8.38,A  N,12,163,1761,---,---,---,2.2186,2.1191,2.631,5.217,163,1921,---,---,---,---
0520814_0520815,D119625 TO D119624,1C#2SAPECN,8.56, B N,12,163,1731,---,---,---,2.2966,2.1445,2.709,5.2424,163,1881,---,---,---,---
0520875A_0520876,P15425 TO D114505,1C#2SAPECN,8.13,  CN,12,163,1784,---,---,---,2.1356,2.0992,2.5246,5.2644,163,1962,---,---,---,---
0520876_0520877,D114505 TO D114506,1C#2SAPECN,8.45,  CN,12,163,1731,---,---,---,2.2745,2.1445,2.6636,5.3097,163,1887,---,---,---,---
0520877_0520878,D114506 TO D114507,1C#2SAPECN,8.72,  CN,12,162,1687,---,---,---,2.3955,2.184,2.7846,5.3491,162,1827,---,---,---,---
0520879A_0520882,P15427 TO D4460069425,2ALPECNPID,8.17,AB N,12,163,1790,2004,2121,---,2.1412,2.0917,2.4907,5.2513,163,1968,2083,2333,---,---
0520882_0520883,D4460069425 TO CG199999,2ALPECNPID,8.18,AB N,12,163,1789,2003,2119,---,2.1445,2.092,2.4907,5.2513,163,1967,2081,2330,---,---
FU 05201181_05201181A,P517775,Device Conductor 30A,7.57, BCN,12,170,2349,3046,3169,---,0.6252,1.8682,0.9876,4.8228,170,3221,3970,4345,---,---
FU 05201195_05201195A,P617903,Device Conductor 15A,8.32, BCN,12,169,2154,2795,2907,---,0.8069,1.989,1.2099,5.2477,169,2862,3490,3862,---,---
FU 05201214_05201214A,P715905,Device Conductor 30A,10.97,A CN,12,169,1785,2489,2571,---,0.704,2.3054,1.2503,6.7226,169,2498,3308,3597,---,---
FU 05201253_05201253A,P325509,Device Conductor 60A,21.99,AB N,12,162,951,1390,1429,---,1.9135,3.8681,3.0547,13.0029,162,1242,1658,1866,---,---
SW 05201300_05201300A,BRGD,Device Conductor 300A,23.81,ABCN,12,161,884,1298,1333,1499,2.0864,4.1255,3.3259,14.0399,161,1151,1540,1736,1642,1778
SW 05201892_05201892A,520-26AE,Device Conductor 600A,9.32,ABCN,12,170,2063,2835,2933,3274,0.4778,2.0618,0.9348,5.7702,170,2988,3975,4248,3962,4590
SW 0520816_0520816A,BRGD,Device Conductor 300A,8.44,ABCN,12,163,1781,2024,2138,2337,2.1127,2.0796,2.6725,5.2564,163,1951,2105,2342,2384,2431
05201181A_05201182,P517775 TO H4506069720,2ALPECNPID,7.64, BCN,12,170,2345,3030,3154,---,0.6498,1.8705,0.9876,4.8228,170,3202,3918,4306,---,---
05201182_05201183,H4506069720 TO D4499070230,#4_CU_PECN,7.87, BCN,12,169,2313,2977,3100,---,0.7196,1.8824,1.1128,4.8531,169,3093,3768,4146,---,---
05201182_05201184,H4506069720 TO H4512069710,#2_CU_PECN,8.28, BCN,12,169,2281,2921,3044,---,0.774,1.9025,1.2186,4.8753,169,3005,3645,4009,---,---
05201182_05201189,H4506069720 TO D4514569705,#2_CU_PECN,7.87, BCN,12,169,2322,2991,3115,---,0.694,1.8819,1.0699,4.8415,169,3129,3817,4197,---,---
05201182_05201190,H4506069720 TO D4507369690,1C#2CUPECN,8.08, BCN,12,169,2259,2925,3045,---,0.7204,1.9205,1.3046,4.9419,169,2987,3718,4027,---,---
05201184_05201185,H4512069710 TO D106428,1C#2SAPECN,8.61, BCN,12,168,2215,2822,2941,---,0.887,1.9326,1.4265,4.9565,168,2836,3425,3767,---,---
05201184_05201186,H4512069710 TO D108159,1C#2SAPECN,8.38, BCN,12,169,2262,2893,3014,---,0.8061,1.911,1.2779,4.8984,169,2955,3580,3937,---,---
05201184_05201187,H4512069710 TO H4516069700,#2_CU_PECN,8.74, BCN,12,168,2235,2843,2965,---,0.8634,1.9255,1.3851,4.9131,168,2876,3469,3814,---,---
05201187_05201188,H4516069700 TO D4517069675,1C#2CUPECN,9.14, BCN,12,168,2157,2753,2870,---,0.9285,1.9716,1.6773,5.0229,168,2711,3322,3607,---,---
05201195A_05201196,P617903 TO D4502069650,2ALPECNPID,8.4, BCN,12,169,2149,2778,2891,---,0.8352,1.9915,1.2099,5.2478,169,2844,3443,3824,---,---
05201196_05201197,D4502069650 TO D4505069655,2ALPECNPID,8.69, BCN,12,168,2133,2720,2833,---,0.9303,2.0002,1.2099,5.2481,168,2785,3291,3699,---,---
05201197_05201198,D4505069655 TO D4508069655,2ALPECNPID,8.94, BCN,12,168,2118,2668,2782,---,1.0126,2.0078,1.2099,5.2484,168,2735,3169,3592,---,---
05201214A_05201215,P715905 TO D4539069677,2ALPECNPID,11.04,A CN,12,169,1783,2480,2562,---,0.7269,2.3075,1.2503,6.7227,169,2487,3275,3574,---,---
05201215_05201216,D4539069677 TO D4538569670,2ALPECNPID,11.2,A CN,12,169,1778,2459,2542,---,0.7784,2.3122,1.2503,6.7228,169,2463,3201,3521,---,---
05201215_05201219,D4539069677 TO D101023,1C#2SAPECN,11.16,A CN,12,168,1771,2458,2539,---,0.766,2.3179,1.3221,6.7507,168,2447,3212,3510,---,---
05201216_05201217,D4538569670 TO CG199999,2ALPECNPID,11.21,A CN,12,169,1778,2458,2540,---,0.7817,2.3125,1.2503,6.7228,169,2462,3197,3518,---,---
05201216_05201218,D4538569670 TO D4538069665,2ALPECNPID,11.61,A CN,12,168,1764,2403,2486,---,0.9112,2.3244,1.2503,6.7232,168,2404,3024,3387,---,---
05201253A_05201254,P325509 TO P227466,3-#2A5005C,22.3,AB N,12,161,936,1364,1402,---,2.0095,3.9141,3.1674,13.1821,161,1214,1613,1818,---,---
05201254_05201255,P227466 TO P235938,3-#2_AL_B,22.35,AB N,12,161,934,1360,1397,---,2.0234,3.9222,3.1841,13.2118,161,1210,1606,1811,---,---
05201254_05201257,P227466 TO P227467,3-#2A5005C,22.66,AB N,12,161,919,1334,1371,---,2.121,3.9675,3.2984,13.3904,161,1183,1563,1766,---,---
05201255_05201256,P235938 TO P235939,3-#2_AL_B,22.4,AB N,12,161,931,1355,1393,---,2.0378,3.9307,3.2015,13.2427,161,1206,1599,1804,---,---
05201257_05201258,P227467 TO P227471,3-#2_AL_B,23.06,AB N,12,160,901,1303,1340,---,2.2277,4.0299,3.4268,13.6182,160,1153,1515,1715,---,---
05201257_05201280,P227467 TO P618373,3-#2_AL_B,22.97,AB N,12,160,905,1310,1347,---,2.2028,4.0153,3.3967,13.5649,160,1160,1526,1727,---,---
05201257_05201281,P227467 TO P227468,3-#2A5005C,22.84,AB N,12,160,911,1319,1356,---,2.1769,3.9943,3.3641,13.4948,160,1168,1539,1740,---,---
05201258_05201259,P227471 TO P227472,3-#2_AL_B,23.3,AB N,12,160,891,1285,1321,---,2.2927,4.0678,3.5049,13.757,160,1136,1488,1685,---,---
05201259_05201260,P227472 TO P227473,3-#2A5005C,23.61,AB N,12,160,877,1262,1298,---,2.3862,4.1126,3.6147,13.9315,160,1113,1452,1646,---,---
05201259_05201264,P227472 TO P323112,3-#2_AL_B,23.71,AB N,12,159,874,1256,1292,---,2.4005,4.1308,3.6345,13.9871,159,1108,1444,1638,---,---
05201260_05201261,P227473 TO P227474,3-#2A5005C,23.69,AB N,12,159,874,1255,1291,---,2.4136,4.1257,3.6468,13.9826,159,1106,1441,1635,---,---
05201260_05201262,P227473 TO P161778,3-#2_AL_B,23.73,AB N,12,159,872,1253,1289,---,2.4202,4.1325,3.6556,14.0042,159,1104,1438,1632,---,---
05201262_05201263,P161778 TO P239083,3-#2_AL_B,23.77,AB N,12,159,871,1250,1286,---,2.4297,4.138,3.667,14.0244,159,1102,1434,1628,---,---
05201264_05201265,P323112 TO P323113,3-#2_AL_B,24,AB N,12,159,862,1236,1271,---,2.4783,4.1762,3.7279,14.1531,159,1088,1414,1605,---,---
05201265_05201266,P323113 TO P323114,3-#2_AL_B,24.19,AB N,12,159,854,1222,1257,---,2.5304,4.2067,3.7906,14.2643,159,1076,1395,1584,---,---
05201266_05201267,P323114 TO P323115,3-#2_AL_B,24.45,AB N,12,159,844,1205,1240,---,2.6,4.2474,3.8743,14.413,159,1059,1370,1556,---,---
05201267_05201268,P323115 TO CG199999,3-#2_AL_B,24.46,AB N,12,159,843,1204,1239,---,2.6027,4.2489,3.8775,14.4187,159,1058,1369,1555,---,---
05201267_05201269,P323115 TO P323117,3-#2_AL_B,24.71,AB N,12,158,834,1188,1223,---,2.6674,4.2867,3.9553,14.5568,158,1044,1346,1530,---,---
05201269_05201270,P323117 TO P323118,3-#2_AL_B,25.01,AB N,12,158,822,1169,1203,---,2.7498,4.3349,4.0544,14.7327,158,1025,1319,1500,---,---
05201270_05201271,P323118 TO P323119,3-#2_AL_B,25.31,AB N,12,158,811,1150,1184,---,2.8298,4.3816,4.1505,14.9035,158,1008,1293,1471,---,---
05201271_05201272,P323119 TO P323120,3-#2_AL_B,25.53,AB N,12,157,804,1137,1171,---,2.8869,4.415,4.2193,15.0255,157,996,1275,1451,---,---
05201272_05201273,P323120 TO P238020,3-#2_AL_B,25.74,AB N,12,157,796,1125,1158,---,2.9439,4.4483,4.2877,15.1471,157,984,1258,1432,---,---
05201272_05201277,P323120 TO P323121,3-#2_AL_B,25.84,AB N,12,157,793,1119,1152,---,2.9693,4.4631,4.3183,15.2014,157,979,1250,1423,---,---
05201273_05201274,P238020 TO P238021,3-#2_AL_B,26.07,AB N,12,157,785,1106,1138,---,3.0324,4.5,4.3942,15.3361,157,967,1232,1403,---,---
05201274_05201275,P238021 TO P238022,3-#2_AL_B,26.37,AB N,12,156,775,1089,1121,---,3.112,4.5465,4.4898,15.506,156,952,1209,1377,---,---
05201275_05201276,P238022 TO P238023,3-#2_AL_B,26.66,AB N,12,156,765,1073,1105,---,3.1894,4.5918,4.5829,15.6713,156,937,1188,1354,---,---
05201277_05201278,P323121 TO P323122,3-#2_AL_B,25.95,AB N,12,157,789,1113,1146,---,2.9989,4.4804,4.3539,15.2645,157,973,1241,1414,---,---
05201278_05201279,P323122 TO P323123,3-#2_AL_B,26.1,AB N,12,157,784,1104,1137,---,3.0401,4.5045,4.4034,15.3524,157,965,1229,1400,---,---
05201281_05201282,P227468 TO P227469,3-#2A5005C,22.98,AB N,12,160,904,1308,1345,---,2.2202,4.015,3.4149,13.5756,160,1157,1521,1721,---,---
05201282_05201283,P227469 TO P814079,3-#2_AL_B,23.03,AB N,12,160,902,1304,1340,---,2.2346,4.0235,3.4323,13.6064,160,1153,1514,1714,---,---
05201282_05201291,P227469 TO P227470,3-#2_AL_B,23.11,AB N,12,160,898,1298,1335,---,2.2544,4.035,3.456,13.6485,160,1148,1506,1705,---,---
05201300A_05201301,P325269 TO P325270,3-3/0_AL_C,24.13,ABCN,12,160,873,1282,1317,1480,2.1209,4.1715,3.3779,14.2253,160,1135,1520,1713,1621,1755
05201301_05201302,P325270 TO P325271,3-3/0_AL_C,24.46,ABCN,12,160,862,1267,1301,1463,2.1553,4.2175,3.4299,14.4102,160,1120,1500,1692,1600,1732
05201302_05201303,P325271 TO P325272,3-3/0_AL_C,25.02,ABCN,12,160,843,1241,1275,1433,2.215,4.2973,3.5199,14.7311,160,1095,1466,1655,1566,1693
05201303_05201304,P325272 TO P325273,3-3/0_AL_C,25.46,ABCN,12,160,830,1222,1255,1411,2.2611,4.359,3.5896,14.9791,160,1076,1442,1628,1540,1665
05201304_05201305,P325273 TO P325274,3-3/0_AL_C,26.03,ABCN,12,159,812,1197,1230,1383,2.3222,4.4406,3.6817,15.3075,159,1053,1410,1593,1508,1628
05201305_05201306,P325274 TO P325275,3-3/0_AL_C,26.42,ABCN,12,159,801,1181,1213,1364,2.363,4.4952,3.7434,15.5272,159,1037,1390,1570,1487,1605
05201306_05201307,P325275 TO P325276,3-3/0_AL_C,26.83,ABCN,12,159,790,1165,1196,1345,2.4063,4.5531,3.8088,15.7602,159,1021,1369,1547,1465,1580
05201307_05201308,P325276 TO P325277,3-3/0_AL_C,27.46,ABCN,12,158,773,1141,1171,1317,2.4731,4.6423,3.9095,16.1189,158,998,1338,1513,1433,1545
05201308_05201309,P325277 TO P325278,3-3/0_AL_C,27.68,ABCN,12,158,767,1132,1162,1307,2.4971,4.6745,3.9458,16.2483,158,990,1327,1501,1422,1532
05201309_05201310,P325278 TO P325279,3-3/0_AL_C,28.13,ABCN,12,158,755,1116,1145,1288,2.5443,4.7375,4.017,16.502,158,974,1306,1478,1400,1508
05201310_05201311,P325279 TO P325280,3-3/0_AL_C,28.7,ABCN,12,157,741,1095,1124,1265,2.6049,4.8186,4.1085,16.828,157,955,1280,1449,1374,1478
05201311_05201312,P325280 TO P325281,3-3/0_AL_C,29.14,ABCN,12,157,730,1080,1109,1247,2.6511,4.8804,4.1783,17.0765,157,941,1261,1428,1354,1456
05201312_05201313,P325281 TO P325282,3-3/0_AL_C,29.28,ABCN,12,157,727,1075,1104,1242,2.6666,4.9011,4.2017,17.1598,157,936,1255,1421,1347,1449
05201313_05201314,P325282 TO 520-1228CF,3-3/0_AL_C,29.42,ABCN,12,157,723,1071,1099,1236,2.6815,4.9209,4.2241,17.2396,157,932,1249,1415,1341,1442
05201314_05201315,520-1228CF TO P512514,3-3/0_AL_C,29.68,ABCN,12,157,717,1062,1090,1226,2.7089,4.9576,4.2655,17.3872,157,923,1238,1403,1330,1430
05201315_05201316,P512514 TO P512513,3-#2A5005C,30.12,ABCN,12,156,705,1040,1067,1200,2.8443,5.0224,4.4245,17.6399,156,902,1202,1364,1296,1388
05201315_05201845,P512514 TO P109613,3-#2A5005C,29.95,ABCN,12,156,710,1048,1076,1210,2.7931,4.9979,4.3644,17.5444,156,910,1216,1379,1309,1404
05201316_05201317,P512513 TO 520-838G,3-#2A5005C,30.36,ABCN,12,156,699,1027,1055,1186,2.9188,5.0581,4.5121,17.7791,156,890,1183,1344,1278,1366
05201845_05201846,P109613 TO P512515,3-#2A5005C,30.09,ABCN,12,156,706,1041,1069,1202,2.8351,5.018,4.4137,17.6228,156,903,1205,1367,1298,1391
05201892A_05201893,520-26AE TO P113789,3-#6_CU_C,9.97,ABCN,12,169,1919,2620,2711,3025,0.7486,2.1644,1.2407,6.1506,169,2631,3390,3717,3485,3915
05201893_05201894,P113789 TO P216269,3-#2_AL_C,11,ABCN,12,167,1739,2365,2447,2731,1.0244,2.321,1.5722,6.7496,167,2292,2896,3225,3046,3345
05201893_05201934,P113789 TO P113790,3-#6_CU_C,10.33,ABCN,12,168,1843,2502,2589,2889,0.9019,2.2225,1.4137,6.3658,168,2462,3123,3459,3258,3607
05201893_05202877,P113789 TO P30807,3-#2_AL_B,10.05, BCN,12,169,1903,2597,2687,---,0.7718,2.178,1.2685,6.2001,169,2599,3342,3670,---,---
05201894_05201895,P216269 TO P213531,3-#2_AL_C,11.36,ABCN,12,167,1682,2284,2363,2637,1.1212,2.376,1.6886,6.96,167,2192,2754,3078,2915,3180
05201895_05201896,P213531 TO P215721,3-#2_AL_C,11.92,ABCN,12,166,1602,2167,2242,2502,1.2702,2.4606,1.8678,7.2837,166,2053,2559,2874,2733,2955
05201896_05201897,P215721 TO P215722,3-#2_AL_C,12.22,ABCN,12,166,1561,2108,2181,2434,1.3502,2.506,1.9639,7.4574,166,1986,2465,2774,2644,2847
05201897_05201901,P215722 TO P215725,3-#6_CU_C,12.98,ABCN,12,165,1451,1929,1997,2227,1.6676,2.6263,2.3223,7.9032,165,1788,2175,2461,2372,2512
05201901_05201902,P215725 TO P514696,3-#6_CU_C,13.16,ABCN,12,164,1427,1890,1957,2182,1.7425,2.6546,2.4069,8.0083,164,1747,2116,2396,2315,2444
05201902_05201903,P514696 TO P514697,3-#4_CU_C,13.33,ABCN,12,164,1408,1862,1929,2150,1.7877,2.6809,2.4613,8.1081,164,1718,2079,2354,2277,2400
05201903_05201904,P514697 TO P235935,3-#4_CU_C,13.64,ABCN,12,164,1375,1815,1880,2095,1.8684,2.7279,2.5587,8.2866,164,1670,2015,2283,2212,2326
05201904_05201905,P235935 TO 520-87GB,3-#4_CU_C,13.8,ABCN,12,163,1358,1790,1855,2067,1.9115,2.7529,2.6106,8.3817,163,1645,1982,2246,2179,2289
05201905_05201906,520-87GB TO P514698,3-#4_CU_C,13.89,ABCN,12,163,1349,1777,1841,2052,1.9354,2.7668,2.6395,8.4347,163,1631,1964,2226,2161,2268
05201906_05201907,P514698 TO P611660,3-#4_CU_C,14,ABCN,12,163,1337,1761,1824,2033,1.9646,2.7838,2.6747,8.4992,163,1615,1943,2203,2140,2244
05201906_05201923,P514698 TO P230327,3-#2A5005C,14.07,ABCN,12,163,1331,1750,1813,2021,1.9889,2.7924,2.7023,8.5344,163,1604,1928,2185,2125,2226
05201907_05201908,P611660 TO P711467,3-#4_CU_C,14.19,ABCN,12,163,1319,1734,1797,2002,2.0146,2.8129,2.735,8.6097,163,1588,1908,2163,2104,2203
05201923_05201926,P230327 TO P613181,3-#2A5005C,14.19,ABCN,12,163,1318,1731,1794,1999,2.0281,2.8112,2.7484,8.6078,163,1584,1902,2156,2099,2196
05201926_05201928,P613181 TO P613182,3-#2A5005C,14.49,ABCN,12,162,1288,1687,1748,1948,2.1209,2.8557,2.8573,8.7809,162,1540,1843,2090,2039,2128
05201928_05201932,P613182 TO P238029,3-#2A5005C,14.65,AB N,12,162,1273,1665,1725,---,2.1689,2.8787,2.9138,8.8707,162,1518,1814,2057,---,---
05201932_05201933,P238029 TO P613183,3-#2A5005C,14.84,AB N,12,162,1255,1637,1697,---,2.2296,2.9078,2.9851,8.984,162,1491,1779,2017,---,---
05201934_05201935,P113790 TO P113791,3-#6_CU_C,11.31,ABCN,12,166,1660,2211,2291,2554,1.3087,2.3766,1.873,6.9371,166,2098,2574,2897,2767,2972
05201935_05201936,P113791 TO P113792,3-#6_CU_C,11.8,ABCN,12,165,1577,2080,2156,2402,1.5147,2.4547,2.1057,7.2264,165,1951,2361,2667,2566,2726
05201936_05201937,P113792 TO 520-2,3-#6_CU_C,12.32,ABCN,12,164,1497,1953,2026,2255,1.7319,2.537,2.351,7.5315,164,1815,2170,2456,2382,2506
05201936_05202865,P113792 TO P214165,3-#6_CU_C,12.05,ABCN,12,165,1538,2018,2093,2331,1.618,2.4938,2.2223,7.3714,165,1884,2266,2563,2476,2617
05202865_05202866,P214165 TO P235913,3-#6_CU_C,12.21,ABCN,12,165,1513,1978,2052,2284,1.6878,2.5203,2.3011,7.4695,165,1841,2206,2497,2418,2548
05202866_05202867,P235913 TO P212779,3-#6_CU_C,12.28,ABCN,12,164,1503,1963,2036,2267,1.7146,2.5304,2.3314,7.507,164,1825,2184,2472,2396,2522
05202867_05202868,P212779 TO P212780,3-#6_CU_C,12.76,ABCN,12,164,1435,1855,1925,2142,1.9152,2.6065,2.558,7.7889,164,1714,2031,2300,2245,2345
05202877_05202878,P30807 TO P30808,3-#2_AL_B,10.33, BCN,12,168,1852,2524,2612,---,0.8459,2.2212,1.3575,6.3581,168,2501,3198,3528,---,---
0520816A_0520817,P235874 TO P15429,3-#4_CU_C,8.57,ABCN,12,163,1756,1997,2109,2306,2.148,2.1001,2.715,5.3342,163,1923,2076,2309,2352,2397
0520817_0520818,P15429 TO P115515,3-#4_CU_C,8.71,ABCN,12,163,1732,1970,2081,2275,2.1845,2.1214,2.759,5.415,163,1894,2046,2276,2319,2363
0520817_0520871,P15429 TO P217113,3-#6_CU_B,8.68, BCN,12,163,1732,1968,2079,---,2.1935,2.1178,2.7663,5.397,163,1893,2042,2271,---,---
0520818_0520819,P115515 TO P115516,3-#6_CU_B,8.85,AB N,12,163,1701,1933,2041,---,2.2443,2.1447,2.8266,5.4975,163,1856,2004,2228,---,---
0520818_0520821,P115515 TO P15430,3-#4_CU_C,8.89,ABCN,12,163,1701,1937,2045,2236,2.2316,2.1487,2.8158,5.519,163,1859,2010,2235,2279,2320
0520819_0520820,P115516 TO P115517,3-#6_CU_B,9.17,AB N,12,162,1637,1854,1958,---,2.3773,2.1965,2.9767,5.6811,162,1778,1915,2127,---,---
0520821_0520825,P15430 TO P15431,3-#4_CU_C,9.05,ABCN,12,163,1674,1908,2014,2203,2.2731,2.1729,2.8659,5.6108,163,1829,1978,2200,2244,2284
0520825_0520826,P15431 TO P214558,3-#6_CU_C,9.3,ABCN,12,162,1624,1846,1949,2132,2.3797,2.2133,2.9862,5.7604,162,1767,1908,2120,2168,2203
0520825_0520829,P15431 TO P514903,3-#4_CU_C,9.14,ABCN,12,163,1660,1892,1996,2184,2.2973,2.187,2.8951,5.6643,163,1812,1960,2180,2224,2263
0520826_0520827,P214558 TO P214559,3-#6_CU_C,9.61,ABCN,12,162,1567,1777,1876,2052,2.5077,2.2618,3.1308,5.9402,162,1698,1830,2032,2083,2114
0520827_0520828,P214559 TO P214560,3-#4_CU_B,9.81,A CN,12,161,1539,1746,1843,---,2.5604,2.2934,3.1944,6.0547,161,1666,1797,1995,---,---
0520829_0520830,P514903 TO CG199999,3-#4_CU_C,9.15,ABCN,12,163,1658,1890,1995,2182,2.3,2.1885,2.8982,5.6701,163,1810,1958,2177,2222,2261
0520829_0520831,P514903 TO P15432,3-#4_CU_C,9.39,ABCN,12,162,1621,1849,1951,2135,2.362,2.2246,2.9731,5.8073,162,1768,1914,2128,2173,2210
0520831_0520832,P15432 TO P319672,3-#6_CU_C,9.53,ABCN,12,162,1594,1816,1916,2097,2.4222,2.2474,3.0411,5.8918,162,1734,1876,2085,2132,2167
0520832_0520833,P319672 TO P15433,3-#6_CU_C,9.73,ABCN,12,162,1558,1772,1870,2046,2.5041,2.2784,3.1336,6.0068,162,1691,1827,2030,2078,2110
0520833_0520834,P15433 TO P15434,3-#4_CU_B,9.97, BCN,12,161,1525,1735,1831,---,2.567,2.3162,3.2094,6.1434,161,1654,1788,1985,---,---
0520833_0520841,P15433 TO P212127,3-#6_CU_C,9.79,ABCN,12,162,1548,1759,1857,2032,2.5288,2.2878,3.1614,6.0415,162,1679,1813,2014,2063,2094
0520833_0520842,P15433 TO P212066,3-#6_CU_C,9.88,ABCN,12,161,1532,1739,1836,2008,2.5685,2.3028,3.2063,6.0972,161,1659,1791,1988,2038,2068
0520834_0520835,P15434 TO P15994,3-#4_CU_B,10.14, BCN,12,161,1502,1709,1803,---,2.6129,2.3437,3.2647,6.243,161,1627,1760,1954,---,---
0520834_0520836,P15434 TO P415612,3-#6_CU_B,10.02, BCN,12,161,1516,1724,1819,---,2.5902,2.3252,3.2356,6.1754,161,1642,1775,1971,---,---
0520834_0520839,P15434 TO P518937,3-#4_CU_B,10.02, BCN,12,161,1517,1727,1822,---,2.5825,2.3255,3.2281,6.177,161,1645,1778,1975,---,---
0520836_0520837,P415612 TO P510250,3-#6_CU_B,10.08, BCN,12,161,1506,1712,1807,---,2.6141,2.3345,3.2625,6.2083,161,1631,1762,1956,---,---
0520837_0520838,P510250 TO P415613,3-#6_CU_B,10.18, BCN,12,161,1490,1691,1785,---,2.6563,2.351,3.3102,6.2666,161,1611,1739,1930,---,---
0520839_0520840,P518937 TO P518938,3-#2A5005C,10.18, BCN,12,161,1495,1702,1795,---,2.6304,2.3484,3.2843,6.2665,161,1619,1751,1944,---,---
0520842_0520843,P212066 TO P411475,3-#6_CU_B,9.98,A CN,12,161,1514,1718,1813,---,2.6112,2.3195,3.2544,6.1561,161,1638,1767,1961,---,---
0520842_0520846,P212066 TO P15435,3-#6_CU_C,10.03,ABCN,12,161,1506,1707,1802,1972,2.6329,2.3272,3.279,6.1877,161,1627,1756,1948,1999,2027
0520843_0520844,P411475 TO P411476,3-#6_CU_B,10.2,A CN,12,161,1478,1673,1767,---,2.7033,2.3554,3.3585,6.2833,161,1594,1718,1906,---,---
0520844_0520845,P411476 TO P615891,3-#6_CU_B,10.31,A CN,12,161,1461,1652,1745,---,2.7485,2.373,3.4094,6.3456,161,1574,1695,1880,---,---
0520846_0520847,P15435 TO P17105,3-#6_CU_C,10.23,ABCN,12,161,1473,1668,1761,1926,2.7162,2.3588,3.373,6.3046,161,1589,1712,1899,1951,1977
0520847_0520848,P17105 TO P17106,3-#6_CU_C,10.44,ABCN,12,160,1441,1628,1719,1880,2.8031,2.3917,3.4712,6.4267,160,1550,1669,1849,1904,1927
0520848_0520849,P17106 TO P419191,3-#6_CU_B,10.55, BCN,12,160,1425,1609,1699,---,2.8477,2.4091,3.5215,6.4883,160,1531,1647,1825,---,---
0520848_0520850,P17106 TO P115409,3-#6_CU_C,10.74,ABCN,12,160,1397,1574,1663,1818,2.9282,2.4391,3.6124,6.6023,160,1498,1610,1783,1839,1859
0520850_0520851,P115409 TO P115410,3-#6_CU_C,11.03,ABCN,12,159,1357,1526,1612,1762,3.048,2.4845,3.7477,6.7706,159,1451,1558,1724,1780,1799
0520851_0520852,P115410 TO P115411,3-#6_CU_C,11.31,ABCN,12,159,1319,1480,1564,1709,3.1674,2.5298,3.8825,6.9382,159,1407,1509,1668,1726,1742
0520852_0520853,P115411 TO P316663,3-#6_CU_C,11.66,ABCN,12,158,1276,1428,1510,1649,3.3115,2.5844,4.0452,7.1406,158,1357,1454,1606,1664,1679
0520853_0520854,P316663 TO P318794,3-#6_CU_C,11.82,ABCN,12,158,1257,1405,1485,1623,3.3794,2.6101,4.1218,7.2359,158,1335,1429,1578,1636,1650
0520853_0520866,P316663 TO P410781,3-#2A5005C,11.86, BCN,12,158,1256,1406,1485,---,3.3739,2.6143,4.1185,7.2571,158,1335,1430,1579,---,---
0520853_0520868,P316663 TO P235825,3-#2_AL_B,11.74,A CN,12,158,1268,1420,1500,---,3.3335,2.5972,4.0717,7.1876,158,1349,1445,1596,---,---
0520854_0520855,P318794 TO P318795,3-#6_CU_B,11.99,AB N,12,158,1237,1381,1460,---,3.4507,2.6379,4.2024,7.3343,158,1313,1404,1549,---,---
0520855_0520856,P318795 TO P194021,3-#2_AL_B,12.07,AB N,12,158,1230,1374,1452,---,3.4721,2.6504,4.2281,7.38,158,1305,1396,1540,---,---
0520855_0520865,P318795 TO P318796,3-#4_CU_C,12.11,AB N,12,158,1227,1370,1448,---,3.4809,2.6555,4.2388,7.4011,158,1302,1393,1537,---,---
0520856_0520857,P194021 TO P194022,3-#2_AL_B,12.28,AB N,12,157,1211,1354,1431,---,3.5282,2.6832,4.2956,7.4999,157,1285,1375,1517,---,---
0520857_0520858,P194022 TO P194023,3-#2_AL_B,12.62,AB N,12,157,1183,1323,1398,---,3.6174,2.7353,4.4028,7.6902,157,1254,1344,1482,---,---
0520858_0520859,P194023 TO P194024,3-#2_AL_B,12.88,AB N,12,157,1161,1299,1373,---,3.6887,2.777,4.4886,7.8425,157,1231,1319,1455,---,---
0520859_0520860,P194024 TO P194025,3-#2_AL_B,13.08,AB N,12,157,1146,1283,1355,---,3.7414,2.8078,4.5519,7.955,157,1215,1302,1436,---,---
0520860_0520861,P194025 TO P194026,3-#2_AL_B,13.32,AB N,12,156,1127,1262,1333,---,3.8068,2.846,4.6305,8.0946,156,1194,1281,1413,---,---
0520861_0520862,P194026 TO P194027,3-#2_AL_B,13.7,AB N,12,156,1100,1233,1302,---,3.9058,2.9038,4.7495,8.3059,156,1165,1251,1379,---,---
0520862_0520863,P194027 TO P194028,3-#2_AL_B,14.07,AB N,12,156,1074,1205,1272,---,4.005,2.9618,4.8688,8.5178,156,1137,1222,1347,---,---
0520862_0520864,P194027 TO P194029,3-#2_AL_B,13.93,AB N,12,156,1084,1215,1283,---,3.9676,2.9399,4.8238,8.4379,156,1148,1232,1359,---,---
0520866_0520867,P410781 TO CG199999,3-#2A5005C,11.87, BCN,12,158,1255,1405,1484,---,3.377,2.6158,4.1221,7.2629,158,1334,1429,1578,---,---
0520868_0520869,P235825 TO P235827,3-#2_AL_B,11.97,A CN,12,158,1246,1396,1475,---,3.3955,2.6335,4.1462,7.3199,158,1325,1420,1569,---,---
0520869_0520870,P235827 TO CG199999,3-#2_AL_B,11.98,A CN,12,158,1246,1395,1474,---,3.3982,2.635,4.1494,7.3256,158,1324,1419,1567,---,---
0520871_0520872,P217113 TO P217114,3-#6_CU_B,8.85, BCN,12,163,1697,1924,2033,---,2.2629,2.1449,2.8447,5.4928,163,1849,1993,2215,---,---
0520872_0520873,P217114 TO P615048,3-#2_AL_B,9.15, BCN,12,162,1648,1870,1975,---,2.343,2.1917,2.9411,5.6639,162,1793,1934,2149,---,---
FU 05201283_05201283A,P814079,Device Conductor 25A,23.04,AB N,12,160,902,1304,1340,---,2.2346,4.0235,3.4323,13.6064,160,1153,1514,1714,---,---
FU 05201846_05201846A,P512515,Device Conductor 20A,30.1,ABCN,12,156,706,1041,1069,1202,2.8351,5.018,4.4137,17.6228,156,903,1205,1367,1298,1391
FU 05201897_05201897A,P215722,Device Conductor 30A,12.23,A CN,12,166,1561,2108,2181,---,1.3502,2.506,1.9639,7.4575,166,1986,2465,2774,---,---
FU 05201908_05201908A,P711467,Device Conductor 80A,14.2,AB N,12,163,1319,1734,1797,---,2.0146,2.8129,2.735,8.6098,163,1588,1908,2163,---,---
FU 05201923_05201923A,P230327,Device Conductor 15A,14.08,  CN,12,163,1331,---,---,---,1.9889,2.7924,2.7023,8.5345,163,1604,---,---,---,---
FU 05201926_05201926A,P613181,Device Conductor 10A,14.2,AB N,12,163,1318,1731,1794,---,2.0281,2.8113,2.7484,8.6078,163,1584,1902,2156,---,---
FU 05201928_05201928A,P613182,Device Conductor 20A,14.5,  CN,12,162,1288,---,---,---,2.1209,2.8557,2.8573,8.781,162,1540,---,---,---,---
FU 05202868_05202868A,P212780,Device Conductor 30A,12.77,AB N,12,164,1435,1855,1925,---,1.9152,2.6065,2.558,7.7889,164,1714,2031,2300,---,---
FU 0520821_0520821A,P15430,Device Conductor 15A,8.9,A CN,12,163,1701,1937,2045,---,2.2316,2.1487,2.8158,5.519,163,1859,2010,2235,---,---
RG 05201317_05201317A,520-838G,Device Conductor 200A,30.37,ABCN,12,156,699,1027,1055,1186,2.9188,5.0581,4.5121,17.7791,156,890,1183,1344,1278,1366
SW 05201937_05201937A,520-2,Device Conductor 600A,12.33,ABCN,12,164,1497,1953,2026,2255,1.7319,2.537,2.351,7.5315,164,1815,2170,2456,2382,2506
05201283A_05201284,P814079 TO D4525569045,1C#2SAPECN,23.51,AB N,12,159,886,1272,1308,---,2.3946,4.0661,3.7265,13.7213,159,1117,1458,1648,---,---
05201284_05201285,D4525569045 TO D4525569109,1C#2SAPECN,24.16,AB N,12,158,865,1228,1264,---,2.6162,4.1252,4.1341,13.8805,158,1070,1386,1564,---,---
05201285_05201286,D4525569109 TO CG199999,1C#2SAPECN,24.17,AB N,12,158,865,1228,1264,---,2.6196,4.1261,4.1404,13.8829,158,1069,1385,1562,---,---
05201285_05201287,D4525569109 TO D4275569629,1C#2SAPECN,24.68,AB N,12,158,848,1195,1231,---,2.7946,4.1727,4.4624,14.0086,158,1034,1332,1501,---,---
05201287_05201288,D4275569629 TO H109566,1C#2SAPECN,25.92,AB N,12,156,809,1119,1154,---,3.2207,4.2863,5.2461,14.3147,156,958,1220,1367,---,---
05201288_05201289,H109566 TO D122467,1C#2SAPECN,26.26,AB N,12,155,799,1100,1135,---,3.3354,4.3169,5.4571,14.3971,155,939,1193,1334,---,---
05201288_05201290,H109566 TO D143974,1C#2SAPECN,26.35,AB N,12,155,796,1095,1130,---,3.3663,4.3251,5.5138,14.4192,155,934,1186,1326,---,---
05201317A_05201318,520-838G TO P101802,3-#2A5005C,30.42,ABCN,12,156,697,1025,1052,1183,2.9346,5.0657,4.5307,17.8087,156,888,1179,1340,1274,1362
05201318_05201319,P101802 TO P101806,3-#2A5005C,30.47,ABCN,12,156,696,1023,1050,1181,2.9495,5.0728,4.5481,17.8364,156,885,1176,1336,1271,1357
05201319_05201320,P101806 TO P512510,3-#2A5005C,30.82,ABCN,12,155,687,1006,1033,1161,3.0567,5.1242,4.6741,18.0367,155,869,1150,1308,1246,1327
05201320_05201321,P512510 TO P512509,3-#2A5005C,31.15,ABCN,12,155,678,990,1017,1143,3.1595,5.1734,4.7949,18.2287,155,855,1126,1282,1223,1300
05201320_05201844,P512510 TO P512511,3-#2A5005C,30.89,A CN,12,155,685,1002,1029,---,3.0807,5.1357,4.7023,18.0815,155,866,1144,1301,---,---
05201321_05201322,P512509 TO 520-33R,3-#2A5005C,31.32,ABCN,12,155,674,982,1008,1134,3.2119,5.1985,4.8564,18.3265,155,847,1114,1269,1211,1286
05201846A_05201847,P512515 TO P204506,3-#2A5005C,30.41,ABCN,12,156,698,1026,1053,1184,2.9298,5.0634,4.525,17.7997,156,888,1181,1341,1275,1363
05201847_05201848,P204506 TO P512516,3-#2A5005C,30.71,ABCN,12,155,690,1011,1038,1167,3.0225,5.1078,4.6339,17.9728,155,874,1158,1316,1254,1337
05201848_05201849,P512516 TO P512517,3-#2A5005C,30.91,ABCN,12,155,684,1001,1028,1156,3.0848,5.1377,4.7071,18.0892,155,865,1143,1300,1239,1320
05201848_05201872,P512516 TO P515057,3-#4_CU_B,31.14, BCN,12,155,678,991,1018,---,3.1369,5.1764,4.7719,18.2213,155,857,1129,1285,---,---
05201849_05201850,P512517 TO P614949,3-#2_AL_C,31.06,ABCN,12,155,680,994,1021,1148,3.1254,5.1607,4.7559,18.1773,155,859,1133,1290,1230,1308
05201850_05201851,P614949 TO P718978,3-#2_AL_C,31.16,ABCN,12,155,678,990,1017,1143,3.1535,5.1766,4.7896,18.2383,155,855,1126,1282,1223,1301
05201851_05201852,P718978 TO P103168,3-#2_AL_C,31.21,ABCN,12,155,677,988,1015,1141,3.1646,5.183,4.803,18.2625,155,853,1124,1279,1221,1298
05201851_05201854,P718978 TO P614950,3-#2_AL_C,31.26,ABCN,12,155,675,986,1012,1138,3.1792,5.1912,4.8205,18.2941,155,851,1120,1276,1217,1294
05201852_05201853,P103168 TO P104098,3-#2_AL_C,31.58,ABCN,12,154,667,972,998,1122,3.2652,5.24,4.9239,18.4809,154,838,1101,1254,1198,1271
05201854_05201855,P614950 TO P718979,3-#2_AL_C,31.66,ABCN,12,154,665,968,995,1118,3.2864,5.2521,4.9494,18.5269,154,835,1096,1248,1193,1265
05201855_05201856,P718979 TO P718980,3-#2_AL_C,31.96,ABCN,12,154,658,956,982,1104,3.3659,5.2973,5.0451,18.6998,154,824,1078,1229,1175,1245
05201856_05201857,P718980 TO P160465,3-#2_AL_C,32.33,ABCN,12,154,650,941,967,1087,3.4646,5.3533,5.1637,18.9141,154,810,1057,1205,1154,1220
05201856_05201863,P718980 TO P718981,3-#2_AL_C,32.16,ABCN,12,154,654,948,974,1094,3.4194,5.3276,5.1094,18.816,154,816,1067,1216,1164,1232
05201857_05201858,P160465 TO P160466,3-#2_AL_C,32.66,ABCN,12,153,642,928,953,1071,3.5529,5.4034,5.2699,19.106,153,798,1039,1185,1136,1199
05201858_05201859,P160466 TO P160468,3-#2_AL_C,32.85,ABCN,12,153,638,921,946,1063,3.6022,5.4314,5.3291,19.213,153,792,1029,1174,1126,1188
05201859_05201860,P160468 TO P160469,3-#2_AL_C,33.16,ABCN,12,153,631,909,934,1049,3.6854,5.4786,5.4291,19.3937,153,781,1013,1156,1110,1169
05201860_05201861,P160469 TO P161011,3-#2_AL_C,33.29,ABCN,12,152,628,904,929,1044,3.7204,5.4985,5.4712,19.4697,152,776,1006,1148,1103,1161
05201861_05201862,P161011 TO P160470,3-#2_AL_C,33.44,ABCN,12,152,625,898,923,1037,3.7612,5.5217,5.5203,19.5585,152,771,998,1140,1096,1153
05201863_05201864,P718981 TO P718982,3-#2_AL_C,32.56,ABCN,12,153,644,932,957,1076,3.5262,5.3883,5.2378,19.048,153,802,1044,1191,1142,1206
05201864_05201865,P718982 TO P101526,3-#2_AL_C,32.86,ABCN,12,153,638,920,945,1062,3.6058,5.4335,5.3334,19.2208,153,791,1028,1173,1126,1187
05201864_05201866,P718982 TO P30780,3-#2_AL_C,32.71,ABCN,12,153,641,926,951,1069,3.5658,5.4107,5.2853,19.134,153,796,1036,1182,1134,1196
05201866_05201867,P30780 TO P718983,3-#2_AL_C,32.86,ABCN,12,153,638,920,946,1063,3.6051,5.433,5.3326,19.2193,153,791,1028,1173,1126,1187
05201867_05201868,P718983 TO P718985,3-#2_AL_C,33.16,ABCN,12,153,631,909,934,1049,3.6863,5.4792,5.4302,19.3958,153,781,1012,1155,1110,1169
05201868_05201869,P718985 TO P718986,3-#2_AL_C,33.46,ABCN,12,152,624,897,922,1036,3.7667,5.5248,5.5269,19.5705,152,771,997,1138,1095,1151
05201869_05201870,P718986 TO P718987,3-#2_AL_C,33.67,ABCN,12,152,620,890,915,1027,3.8212,5.5558,5.5924,19.6888,152,764,987,1127,1084,1140
05201870_05201871,P718987 TO P718988,3-#2_AL_C,33.87,ABCN,12,152,616,882,907,1019,3.8752,5.5864,5.6573,19.806,152,758,977,1116,1074,1128
05201897A_05201898,P215722 TO H4517270192,1C#2SAPECN,12.61,A CN,12,165,1523,2040,2113,---,1.4804,2.5407,2.2033,7.5509,165,1898,2345,2633,---,---
05201898_05201899,H4517270192 TO D188952,1C#2SAPECN,12.84,A CN,12,165,1501,2002,2073,---,1.5575,2.5612,2.3451,7.6063,165,1850,2279,2556,---,---
05201898_05201900,H4517270192 TO D4515070200,2ALPECNPID,13.13,A CN,12,165,1505,1972,2045,---,1.6513,2.5563,2.2033,7.5515,165,1850,2216,2513,---,---
05201908A_05201909,P711467 TO D4487669980,2/0AL_PECN,14.29,AB N,12,163,1314,1729,1791,---,2.0284,2.8165,2.7748,8.6273,163,1580,1900,2152,---,---
05201909_05201910,D4487669980 TO H4440068890,2ALPECNPID,14.56, B N,12,163,1307,---,---,---,2.0886,2.8221,2.8349,8.6329,163,1561,---,---,---,---
05201909_05201921,D4487669980 TO D4487569980,1C#2SAPECN,14.36,A  N,12,163,1309,---,---,---,2.0613,2.8273,2.8076,8.638,163,1568,---,---,---,---
05201910_05201911,H4440068890 TO D4484470003,2ALPECNPID,14.8, B N,12,162,1300,---,---,---,2.1413,2.827,2.8876,8.6378,162,1545,---,---,---,---
05201911_05201912,D4484470003 TO D4487470021,2ALPECNPID,15.23, B N,12,162,1288,---,---,---,2.2338,2.8356,2.9801,8.6464,162,1518,---,---,---,---
05201911_05201914,D4484470003 TO D138319,1C#2SAPECN,14.96, B N,12,162,1287,---,---,---,2.2118,2.85,2.9582,8.6608,162,1522,---,---,---,---
05201911_05201916,D4484470003 TO D4438068870,2ALPECNPID,14.98, B N,12,162,1295,---,---,---,2.1805,2.8307,2.9269,8.6414,162,1534,---,---,---,---
05201912_05201913,D4487470021 TO D4491070030,2ALPECNPID,15.71, B N,12,162,1274,---,---,---,2.3394,2.8455,3.0857,8.6562,162,1489,---,---,---,---
05201914_05201915,D138319 TO D138320,1C#2SAPECN,15.22, B N,12,162,1267,---,---,---,2.3241,2.8866,3.0704,8.6973,162,1486,---,---,---,---
05201916_05201917,D4438068870 TO H103809,1C#2SAPECN,15.28, B N,12,162,1272,---,---,---,2.309,2.8725,3.0553,8.6833,162,1492,---,---,---,---
05201917_05201918,H103809 TO D109878,1C#2SAPECN,15.57, B N,12,161,1250,---,---,---,2.4365,2.9141,3.1828,8.7248,161,1453,---,---,---,---
05201917_05201920,H103809 TO D111145,1C#2SAPECN,15.74, B N,12,161,1237,---,---,---,2.5119,2.9387,3.2582,8.7494,161,1430,---,---,---,---
05201918_05201919,D109878 TO D113072,1C#2SAPECN,15.9, B N,12,161,1225,---,---,---,2.5816,2.9614,3.3279,8.7721,161,1410,---,---,---,---
05201921_05201922,D4487569980 TO D4487569995,2ALPECNPID,14.53,A  N,12,163,1304,---,---,---,2.0989,2.8308,2.8453,8.6415,163,1557,---,---,---,---
05201923A_05201924,P230327 TO H109174,1C#2SAPECN,14.37,  CN,12,163,1307,---,---,---,2.1173,2.8343,2.8307,8.5763,163,1558,---,---,---,---
05201924_05201925,H109174 TO D119506,1C#2SAPECN,14.58,  CN,12,162,1291,---,---,---,2.2089,2.8642,2.9223,8.6062,162,1527,---,---,---,---
05201926A_05201927,P613181 TO D4399269990,1C#2SAPECN,14.4,AB N,12,163,1302,1704,1767,---,2.0953,2.8291,2.8719,8.656,163,1554,1863,2108,---,---
05201928A_05201929,P613182 TO H105501,1C#2SAPECN,14.57,  CN,12,162,1283,---,---,---,2.152,2.8658,2.8885,8.7911,162,1529,---,---,---,---
05201929_05201930,H105501 TO D4507570055,1C#2SAPECN,14.92,  CN,12,162,1256,---,---,---,2.3037,2.9152,3.0401,8.8405,162,1481,---,---,---,---
05201929_05201931,H105501 TO D115468,1C#2SAPECN,14.81,  CN,12,162,1264,---,---,---,2.2567,2.9,2.9932,8.8252,162,1495,---,---,---,---
05201937A_05201938,520-2 TO P115275,3-#6_CU_C,12.73,ABCN,12,164,1441,1864,1935,2153,1.8973,2.5997,2.5378,7.7637,164,1723,2044,2315,2258,2360
05201938_05201939,P115275 TO P115277,3-#6_CU_C,13.23,ABCN,12,163,1374,1760,1828,2033,2.1071,2.6792,2.7747,8.0584,163,1619,1903,2155,2116,2198
05201939_05201940,P115277 TO P115278,3-#6_CU_C,13.38,ABCN,12,163,1355,1731,1798,1999,2.1697,2.7029,2.8453,8.1462,163,1591,1865,2111,2077,2153
05201940_05201941,P115278 TO P115279,3-#6_CU_C,13.87,ABCN,12,162,1295,1639,1704,1893,2.378,2.7819,3.0805,8.4387,162,1502,1748,1976,1956,2018
05201941_05201942,P115279 TO P115280,3-#6_CU_C,14.22,ABCN,12,161,1256,1580,1643,1825,2.5238,2.8371,3.2451,8.6435,161,1446,1674,1891,1879,1933
05201942_05201943,P115280 TO P214164,3-#6_CU_C,14.57,ABCN,12,160,1219,1524,1586,1760,2.6696,2.8924,3.4098,8.8482,160,1393,1606,1812,1808,1855
05201943_05201944,P214164 TO P115281,3-#6_CU_C,15.04,ABCN,12,160,1172,1455,1515,1680,2.8651,2.9664,3.6305,9.1228,160,1328,1523,1716,1720,1759
05201944_05201945,P115281 TO P115282,3-#6_CU_C,15.26,ABCN,12,159,1151,1424,1483,1644,2.9574,3.0014,3.7348,9.2524,159,1300,1487,1674,1681,1717
05201945_05201946,P115282 TO P115283,3-#6_CU_C,15.71,ABCN,12,158,1111,1365,1422,1576,3.1434,3.0719,3.9448,9.5136,158,1246,1419,1594,1608,1638
05201946_05201947,P115283 TO P179843,3-#6_CU_C,15.81,ABCN,12,158,1102,1352,1409,1561,3.1867,3.0883,3.9936,9.5743,158,1234,1404,1577,1591,1621
05201947_05201948,P179843 TO P179839,3-#6_CU_C,15.87,ABCN,12,158,1097,1344,1401,1552,3.2128,3.0982,4.0232,9.6111,158,1227,1395,1567,1582,1611
05201948_05201949,P179839 TO 520-1109G,3-#6_CU_C,15.91,ABCN,12,158,1094,1339,1396,1547,3.2291,3.1044,4.0415,9.6339,158,1222,1390,1560,1576,1605
05202868A_05202869,P212780 TO P214005,3-#6_CU_C,12.93,AB N,12,163,1413,1821,1891,---,1.982,2.6318,2.6334,7.8827,163,1680,1985,2248,---,---
05202869_05202870,P214005 TO P214008,3-#6_CU_C,13.66,AB N,12,162,1320,1678,1743,---,2.2889,2.7481,2.9799,8.3136,162,1539,1796,2032,---,---
05202870_05202871,P214008 TO P214009,3-#6_CU_B,13.87,AB N,12,162,1296,1641,1705,---,2.3747,2.7815,3.0767,8.432,162,1503,1749,1978,---,---
05202871_05202872,P214009 TO P214010,3-#6_CU_B,14.11,AB N,12,161,1269,1598,1662,---,2.4769,2.8214,3.1921,8.5731,161,1463,1696,1917,---,---
05202872_05202873,P214010 TO P214011,3-#6_CU_B,14.51,AB N,12,161,1226,1533,1595,---,2.6439,2.8865,3.3808,8.8037,161,1402,1617,1825,---,---
05202873_05202874,P214011 TO P214012,3-#6_CU_B,14.71,AB N,12,160,1205,1502,1563,---,2.7267,2.9188,3.4743,8.918,160,1374,1580,1782,---,---
05202874_05202875,P214012 TO P214013,3-#6_CU_B,14.86,AB N,12,160,1190,1480,1540,---,2.7896,2.9433,3.5453,9.0048,160,1353,1553,1751,---,---
05202875_05202876,P214013 TO P214015,3-#6_CU_B,14.97,AB N,12,160,1179,1464,1524,---,2.8348,2.961,3.5964,9.0672,160,1338,1534,1729,---,---
0520821A_0520822,P15430 TO D4456869325,2ALPECNPID,9.25,A CN,12,163,1679,1881,1990,---,2.3474,2.1593,2.8158,5.5193,163,1825,1942,2164,---,---
0520822_0520823,D4456869325 TO D164923,1C#2SAPECN,9.6,A CN,12,162,1626,1818,1925,---,2.4676,2.1914,3.0369,5.6057,162,1754,1870,2076,---,---
0520823_0520824,D164923 TO D120595,1C#2SAPECN,9.78,A CN,12,162,1602,1789,1894,---,2.5261,2.207,3.1446,5.6477,162,1721,1837,2035,---,---
FU 05201944_05201944AN,P115281,Device Conductor 60A,15.05,A CN,12,160,1172,1455,1515,---,2.8651,2.9664,3.6305,9.1228,160,1328,1523,1716,---,---
RC 05201322_05201322A,520-33R,Device Conductor 630A,31.33,ABCN,12,155,674,982,1008,1134,3.2119,5.1985,4.8564,18.3265,155,847,1114,1269,1211,1286
RG 05201949_05201949A,520-1109G,Device Conductor 200A,15.92,ABCN,12,158,1094,1339,1396,1547,3.2291,3.1044,4.0415,9.6339,158,1222,1390,1560,1576,1605
05201322A_05201323,520-33R TO P512492,3-#2A5005C,31.52,ABCN,12,154,669,973,999,1124,3.2714,5.227,4.9263,18.4376,154,839,1101,1254,1199,1271
05201323_05201324,P512492 TO P712105,3-#2_AL_B,31.84,A CN,12,154,661,960,986,---,3.3559,5.2764,5.0278,18.6178,154,827,1082,1233,---,---
05201323_05201326,P512492 TO P512491,3-#2A5005C,32.03,ABCN,12,154,656,950,976,1097,3.4293,5.3026,5.1117,18.7323,154,818,1067,1217,1166,1233
05201323_05201707,P512492 TO P228949,3-#2A5005C,31.62,ABCN,12,154,666,969,995,1119,3.3006,5.241,4.9606,18.4921,154,835,1095,1247,1192,1264
05201324_05201325,P712105 TO P712106,3-#2_AL_B,32,A CN,12,154,657,953,979,---,3.4004,5.3024,5.0814,18.713,154,821,1072,1222,---,---
05201326_05201327,P512491 TO P512490,3-#2A5005C,32.34,ABCN,12,153,648,937,962,1082,3.5248,5.3484,5.224,18.9108,153,806,1048,1196,1147,1210
05201327_05201328,P512490 TO P615149,3-#2A5005C,32.63,A CN,12,153,642,924,950,---,3.6154,5.3918,5.3304,19.0799,153,794,1031,1176,---,---
05201327_05201330,P512490 TO P512489,3-#2A5005C,32.75,ABCN,12,153,639,919,945,1062,3.6511,5.4089,5.3723,19.1466,153,790,1024,1169,1123,1182
05201327_05201702,P512490 TO P34889,3-#2_AL_C,32.66,ABCN,12,153,641,924,950,1067,3.6089,5.3961,5.325,19.0933,153,795,1031,1177,1130,1191
05201328_05201329,P615149 TO P615150,3-#2A5005C,32.94,A CN,12,153,634,911,937,---,3.7112,5.4377,5.4429,19.2587,153,783,1013,1156,---,---
05201330_05201331,P512489 TO P512488,3-#2A5005C,33.04,ABCN,12,152,632,908,933,1048,3.7404,5.4517,5.4772,19.3133,152,779,1007,1150,1106,1163
05201331_05201332,P512488 TO P512487,3-#2A5005C,33.25,ABCN,12,152,627,899,924,1038,3.8054,5.4828,5.5536,19.4347,152,772,995,1137,1094,1149
05201332_05201333,P512487 TO P512485,3-#2A5005C,33.45,ABCN,12,152,623,891,916,1029,3.8688,5.5132,5.6281,19.5532,152,764,984,1124,1083,1136
05201333_05201346,P512485 TO P512484,3-#2_AL_C,33.71,ABCN,12,152,617,882,906,1018,3.937,5.5519,5.7101,19.7012,152,756,972,1110,1071,1122
05201346_05201347A,P512484 TO 520-1053,3-#2A5005C,34.11,ABCN,12,151,609,866,891,1000,4.0614,5.6114,5.8562,19.9334,151,743,951,1087,1050,1098
05201702_05201703,P34889 TO P205929,3-#2_AL_C,32.85,ABCN,12,153,637,917,942,1059,3.6598,5.4251,5.3863,19.2041,153,788,1021,1165,1120,1179
05201703_05201704,P205929 TO P436683,3-#2_AL_C,33.11,ABCN,12,152,631,907,932,1047,3.729,5.4643,5.4694,19.3543,152,779,1008,1150,1106,1164
05201704_05201705,P436683 TO P436684,3-#2_AL_C,33.42,ABCN,12,152,625,895,920,1034,3.8115,5.5112,5.5686,19.5335,152,769,992,1133,1091,1146
05201705_05201706,P436684 TO P436685,3-#2_AL_C,33.76,ABCN,12,152,617,883,908,1019,3.9036,5.5635,5.6794,19.7337,152,758,975,1114,1074,1126
05201707_05201708,P228949 TO P512493,3-#2A5005C,31.9,ABCN,12,154,659,956,982,1104,3.3869,5.2823,5.062,18.6532,154,824,1076,1227,1174,1243
05201707_05201832,P228949 TO P228950,3-#2_AL_C,31.93,ABCN,12,154,659,955,982,1103,3.3854,5.2891,5.0625,18.6762,154,823,1076,1226,1174,1242
05201832_05201833,P228950 TO P228951,3-#2_AL_C,32.26,ABCN,12,154,651,942,968,1088,3.4738,5.3394,5.1688,18.8683,154,811,1057,1205,1155,1220
05201833_05201834,P228951 TO P228952,3-#2_AL_C,32.43,ABCN,12,153,647,935,961,1080,3.5192,5.3651,5.2234,18.967,153,805,1047,1195,1146,1210
05201834_05201835,P228952 TO P228953,3-#2_AL_C,32.73,ABCN,12,153,640,923,949,1066,3.5987,5.4103,5.319,19.1397,153,794,1031,1177,1129,1191
05201835_05201836,P228953 TO P228954,3-#2_AL_C,32.91,ABCN,12,153,636,917,942,1058,3.6457,5.4369,5.3754,19.2417,153,788,1022,1166,1120,1180
05201836_05201837,P228954 TO P132948,3-#2_AL_C,33,ABCN,12,153,634,913,938,1054,3.6694,5.4504,5.4039,19.2931,153,785,1017,1161,1115,1175
05201837_05201838,P132948 TO P239213,3-#2_AL_C,33.18,ABCN,12,152,630,906,931,1046,3.7194,5.4788,5.464,19.4018,152,778,1008,1150,1106,1164
05201838_05201839,P239213 TO P239214,3-#2_AL_C,33.3,ABCN,12,152,627,902,927,1041,3.7515,5.497,5.5026,19.4715,152,774,1002,1144,1100,1157
05201838_05201842,P239213 TO P132949,3-#2_AL_B,33.61, BCN,12,152,621,890,915,---,3.8343,5.5459,5.6022,19.6471,152,764,986,1126,---,---
05201839_05201840,P239214 TO P239215,3-#2_AL_C,33.48,ABCN,12,152,624,895,920,1034,3.7982,5.5235,5.5588,19.573,152,769,993,1134,1091,1147
05201840_05201841,P239215 TO CG199999,3-#2_AL_C,33.49,ABCN,12,152,623,895,920,1033,3.8009,5.5251,5.562,19.5788,152,768,992,1133,1090,1146
05201842_05201843,P132949 TO CG199999,3-#2_AL_B,33.62, BCN,12,152,621,890,914,---,3.8369,5.5475,5.6054,19.6528,152,764,986,1125,---,---
05201944AN_05202777,P115281 TO P216270,3-#6_CU_B,15.17,A CN,12,159,1161,1438,1497,---,2.9143,2.9856,3.6861,9.1907,159,1313,1504,1693,---,---
05201949A_05201950,520-1109G TO P410737,3-#6_CU_C,15.96,ABCN,12,158,1090,1334,1391,1541,3.2463,3.1109,4.0609,9.6581,158,1218,1384,1554,1570,1598
05201950_05201951,P410737 TO P190104,3-#6_CU_C,16.15,ABCN,12,158,1074,1311,1367,1514,3.3268,3.1414,4.1519,9.7711,158,1197,1358,1523,1541,1568
05201950_05202773,P410737 TO P238096,3-#2_AL_C,16.49,AB N,12,157,1055,1290,1344,---,3.3862,3.1903,4.2291,9.9619,157,1175,1335,1498,---,---
05201951_05201952,P190104 TO P115284,3-#6_CU_C,16.21,ABCN,12,158,1070,1305,1361,1507,3.3479,3.1494,4.1757,9.8008,158,1191,1351,1515,1534,1560
05201952_05201953,P115284 TO P119015,3-#6_CU_C,16.66,ABCN,12,157,1034,1254,1308,1447,3.5397,3.2221,4.3922,10.0701,157,1144,1293,1448,1470,1493
05201953_05201954,P119015 TO P119016,3-#6_CU_C,17.02,ABCN,12,156,1007,1216,1269,1404,3.6882,3.2784,4.56,10.2787,156,1110,1251,1399,1424,1444
05201954_05201955,P119016 TO P813713,3-#6_CU_C,17.22,ABCN,12,156,993,1196,1248,1381,3.7721,3.3101,4.6547,10.3964,156,1092,1228,1373,1400,1418
05201955_05201958,P813713 TO P119017,3-#6_CU_C,17.52,ABCN,12,155,972,1166,1218,1347,3.8973,3.3576,4.7961,10.5724,155,1066,1196,1336,1364,1381
05201958_05201959,P119017 TO P119018,3-#6_CU_C,17.77,ABCN,12,155,955,1143,1194,1320,4.0026,3.3975,4.915,10.7202,155,1045,1171,1306,1336,1352
05201959_05201960,P119018 TO P119019,3-#6_CU_C,18.19,ABCN,12,154,928,1106,1156,1277,4.1762,3.4633,5.111,10.9639,154,1012,1131,1259,1291,1306
05201960_05201961,P119019 TO P714305,3-#2_AL_B,18.51,A CN,12,154,912,1086,1135,---,4.2625,3.5137,5.2147,11.1482,154,993,1110,1236,---,---
05201960_05201964,P119019 TO P210977,3-#6_CU_C,18.6,ABCN,12,154,903,1071,1120,1237,4.3488,3.5287,5.3059,11.2064,154,981,1093,1216,1250,1263
05201961_05201962,P714305 TO P714306,3-#2_AL_B,18.75,A CN,12,154,901,1072,1120,---,4.3274,3.5517,5.2928,11.2869,154,980,1095,1219,---,---
05201962_05201963,P714306 TO P714307,3-#2_AL_B,18.89,A CN,12,154,894,1064,1111,---,4.3651,3.5737,5.3381,11.3673,154,973,1086,1209,---,---
05201964_05201965,P210977 TO P210978,3-#2_AL_C,18.96,ABCN,12,153,886,1051,1099,1214,4.4441,3.5828,5.4205,11.4134,153,962,1072,1192,1226,1238
05201964_05202008,P210977 TO P235856,3-#2_AL_C,18.83,ABCN,12,153,892,1058,1106,1222,4.4092,3.563,5.3786,11.3376,153,969,1080,1201,1235,1247
05201964_05202009,P210977 TO P119027,3-#2_AL_C,19.33,ABCN,12,153,870,1031,1077,1190,4.543,3.6389,5.5393,11.6281,153,943,1051,1168,1202,1214
05201965_05201966,P210978 TO P185354,3-#2_AL_C,19.32,ABCN,12,153,870,1031,1078,1191,4.54,3.6373,5.5358,11.6217,153,944,1052,1169,1203,1214
05201966_05201967,P185354 TO P210979,3-#2_AL_C,19.5,ABCN,12,153,862,1021,1068,1179,4.5899,3.6656,5.5958,11.7301,153,934,1041,1157,1191,1202
05202009_05202010,P119027 TO 520-1193CF,3-#2_AL_C,19.4,ABCN,12,153,866,1027,1073,1186,4.5627,3.6502,5.5631,11.671,153,939,1047,1164,1197,1209
05202009_05202743,P119027 TO P410677,3-#6_CU_C,19.61,ABCN,12,152,854,1010,1056,1166,4.6609,3.6836,5.6725,11.7938,152,924,1029,1143,1177,1188
05202009_05202770,P119027 TO P814166,3-#2A5005C,19.49,ABCN,12,153,862,1021,1068,1179,4.5929,3.6629,5.598,11.7214,153,934,1041,1157,1191,1202
05202010_05202011,520-1193CF TO P238075,3-#2_AL_C,19.49,ABCN,12,153,862,1022,1068,1180,4.5862,3.6635,5.5913,11.7221,153,935,1042,1158,1192,1203
05202011_05202012,P238075 TO 520-35R,3-#2_AL_C,19.58,ABCN,12,153,858,1017,1063,1175,4.611,3.6776,5.6212,11.776,153,930,1037,1152,1186,1197
05202743_05202744,P410677 TO P719448,3-#2_AL_C,20.01,ABCN,12,152,837,990,1035,1143,4.7676,3.7442,5.8007,12.0254,152,906,1008,1119,1153,1164
05202743_05202763,P410677 TO P239275,3-#6_CU_C,19.8,ABCN,12,152,844,997,1042,1151,4.7387,3.7131,5.7603,11.9029,152,913,1015,1126,1161,1172
05202744_05202745,P719448 TO P812477,3-#2_AL_C,20.22,ABCN,12,152,829,980,1024,1131,4.8229,3.7756,5.8672,12.1455,152,896,997,1107,1141,1151
05202745_05202746,P812477 TO P719449,3-#2_AL_C,20.38,ABCN,12,152,822,972,1016,1122,4.867,3.8006,5.9203,12.2414,152,889,989,1098,1132,1142
05202746_05202747,P719449 TO P135308,3-#6_CU_C,20.81,ABCN,12,151,802,944,987,1090,5.0451,3.8681,6.1214,12.4915,151,864,959,1064,1099,1108
05202746_05202752,P719449 TO P31165,3-#2_AL_C,20.59,ABCN,12,151,814,962,1005,1110,4.9232,3.8326,5.9879,12.3635,151,879,979,1086,1120,1130
