Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
05202747_05202748,P135308 TO P119021,3-#6_CU_C,21,ABCN,12,151,793,932,975,1076,5.1245,3.8982,6.211,12.603,151,853,947,1049,1085,1093
05202748_05202749,P119021 TO P235947,3-#6_CU_C,21.21,ABCN,12,150,783,919,961,1061,5.2144,3.9323,6.3126,12.7293,150,842,933,1033,1069,1077
05202749_05202750,P235947 TO P119022,3-#6_CU_C,21.3,ABCN,12,150,779,913,956,1054,5.2529,3.9469,6.356,12.7833,150,837,927,1027,1062,1070
05202752_05202753,P31165 TO P31166,3-#2_AL_C,20.88,ABCN,12,151,803,948,991,1095,5.0009,3.8767,6.0813,12.5323,151,867,965,1070,1104,1114
05202753_05202754,P31166 TO P34925,3-#2_AL_B,20.99, BCN,12,151,799,943,986,---,5.0288,3.893,6.1149,12.5919,151,862,960,1065,---,---
05202753_05202762,P31166 TO P31167,3-#2_AL_C,20.98,ABCN,12,151,799,944,987,1090,5.0282,3.8921,6.114,12.5915,151,863,960,1065,1099,1108
05202754_05202755,P34925 TO P34926,3-#2_AL_B,21.22, BCN,12,151,790,933,975,---,5.0911,3.9294,6.1897,12.7248,151,853,949,1053,---,---
05202755_05202756,P34926 TO P34927,3-#2_AL_B,21.42, BCN,12,150,783,924,966,---,5.1431,3.9598,6.2522,12.8359,150,845,940,1043,---,---
05202756_05202757,P34927 TO P135204,3-#2_AL_B,21.51, BCN,12,150,780,920,962,---,5.1689,3.9748,6.2832,12.8909,150,841,936,1038,---,---
05202757_05202760,P135204 TO P135205,3-#2_AL_B,21.7, BCN,12,150,773,912,954,---,5.2191,4.0042,6.3436,12.9981,150,834,927,1028,---,---
05202760_05202761,P135205 TO P135206,3-#2_AL_B,21.88, BCN,12,150,767,904,945,---,5.2685,4.033,6.403,13.1035,150,826,919,1019,---,---
05202763_05202764,P239275 TO P410678,3-#6_CU_C,20.01,ABCN,12,152,833,981,1027,1133,4.8298,3.7476,5.8633,12.031,152,899,998,1108,1143,1153
05202764_05202765,P410678 TO P163025,3-#6_CU_C,20.13,ABCN,12,152,827,973,1018,1124,4.8801,3.7667,5.92,12.1015,152,892,990,1098,1133,1143
05202765_05202766,P163025 TO P410679,3-#6_CU_C,20.42,ABCN,12,151,813,954,999,1102,4.9989,3.8117,6.0542,12.2684,151,875,970,1075,1111,1120
05202765_05202769,P163025 TO CG199999,3-#6_CU_C,20.14,ABCN,12,152,827,973,1017,1123,4.8843,3.7683,5.9247,12.1074,152,891,989,1097,1133,1142
05202770_05202771,P814166 TO P135238,3-#2A5005C,19.54,ABCN,12,153,859,1018,1064,1176,4.6101,3.6711,5.6182,11.7535,153,931,1038,1153,1187,1198
05202771_05202772,P135238 TO P135239,3-#2A5005C,19.63,ABCN,12,153,856,1013,1059,1170,4.6358,3.6834,5.6484,11.8014,153,927,1033,1147,1181,1192
05202773_05202774,P238096 TO P238097,3-#2_AL_C,16.91,AB N,12,157,1028,1256,1309,---,3.4989,3.2543,4.3646,10.2068,157,1143,1298,1455,---,---
05202774_05202775,P238097 TO P238098,3-#2_AL_C,17.13,AB N,12,157,1015,1239,1291,---,3.5569,3.2873,4.4344,10.3328,157,1128,1280,1434,---,---
05202775_05202776,P238098 TO P238099,3-#2_AL_C,17.75,AB N,12,156,979,1193,1244,---,3.7225,3.3813,4.6335,10.6925,156,1085,1230,1378,---,---
05202777_05202778,P216270 TO P215049,3-#6_CU_B,15.27,A CN,12,159,1151,1423,1482,---,2.959,3.0031,3.7365,9.2524,159,1299,1486,1673,---,---
05202778_05202779,P215049 TO P215050,3-#6_CU_B,15.5,A CN,12,159,1131,1393,1451,---,3.0516,3.0392,3.8412,9.3803,159,1272,1451,1632,---,---
05202779_05202780,P215050 TO P216175,3-#6_CU_B,15.95,A CN,12,158,1091,1335,1392,---,3.2408,3.1129,4.0547,9.6413,158,1219,1385,1555,---,---
05202780_05202781,P216175 TO P216176,3-#6_CU_B,16.56,A CN,12,157,1042,1264,1318,---,3.4967,3.2128,4.3438,9.9947,157,1155,1304,1461,---,---
05202781_05202782,P216176 TO P216177,3-#6_CU_B,16.85,A CN,12,157,1020,1232,1286,---,3.6171,3.2597,4.4797,10.1608,157,1126,1269,1420,---,---
05202782_05202783,P216177 TO P135129,3-#2_AL_B,16.96,A CN,12,156,1013,1223,1277,---,3.6478,3.2776,4.5166,10.2263,156,1118,1260,1410,---,---
05202782_05202786,P216177 TO P216178,3-#6_CU_B,17.09,A CN,12,156,1002,1207,1260,---,3.7194,3.2996,4.5953,10.3021,156,1104,1241,1388,---,---
05202783_05202784,P135129 TO P135130,3-#2_AL_B,17.21,A CN,12,156,998,1205,1258,---,3.7127,3.3156,4.5946,10.365,156,1101,1241,1388,---,---
05202784_05202785,P135130 TO P135131,3-#2_AL_B,17.57,A CN,12,156,978,1179,1231,---,3.8095,3.3721,4.7109,10.5715,156,1077,1213,1356,---,---
05202786_05202787,P216178 TO P410536,3-#6_CU_B,17.33,A CN,12,156,985,1183,1236,---,3.8172,3.3377,4.7057,10.4371,156,1083,1215,1358,---,---
05202787_05202788,P410536 TO P235909,3-#6_CU_B,17.58,A CN,12,155,968,1159,1210,---,3.923,3.379,4.8251,10.583,155,1061,1189,1327,---,---
05202788_05202789,P235909 TO P235910,3-#2_AL_B,17.73,A CN,12,155,960,1149,1200,---,3.9625,3.4021,4.8726,10.6674,155,1051,1178,1315,---,---
05202788_05202792,P235909 TO P410537,3-#6_CU_B,17.77,A CN,12,155,955,1141,1192,---,4.0016,3.4096,4.9139,10.6916,155,1045,1170,1304,---,---
05202789_05202790,P235910 TO P235911,3-#2_AL_B,17.91,A CN,12,155,950,1137,1188,---,4.0099,3.4298,4.9296,10.7687,155,1040,1166,1300,---,---
05202790_05202791,P235911 TO P235912,3-#2_AL_B,18.25,A CN,12,155,932,1115,1165,---,4.1016,3.4834,5.0399,10.9645,155,1020,1142,1274,---,---
05202792_05202793,P410537 TO P610091,3-#2A5005C,18.23,A CN,12,154,930,1109,1159,---,4.1449,3.4783,5.0822,10.9592,154,1015,1135,1265,---,---
05202793_05202794,P610091 TO P713525,3-#2A5005C,18.36,A CN,12,154,923,1100,1150,---,4.1833,3.4967,5.1273,11.0309,154,1007,1126,1254,---,---
05202794_05202795,P713525 TO P714622,3-#2A5005C,18.6,A CN,12,154,911,1085,1133,---,4.2573,3.5321,5.2142,11.169,154,992,1109,1235,---,---
05202794_05202804,P713525 TO P713526,3-#2_AL_B,18.77,A CN,12,154,903,1076,1124,---,4.2923,3.5603,5.2583,11.2635,154,984,1100,1225,---,---
05202795_05202796,P714622 TO P714623,3-#2_AL_B,18.93,A CN,12,154,895,1065,1113,---,4.3458,3.5838,5.3206,11.3579,154,974,1089,1212,---,---
05202796_05202797,P714623 TO P714624,3-#2_AL_B,19.27,A CN,12,153,879,1046,1093,---,4.4367,3.6369,5.4299,11.552,153,956,1068,1189,---,---
05202797_05202798,P714624 TO P814554,3-#2_AL_B,19.38,A CN,12,153,874,1040,1087,---,4.4654,3.6537,5.4644,11.6132,153,951,1062,1182,---,---
05202798_05202799,P814554 TO P814555,3-#2_AL_B,19.59,A CN,12,153,865,1028,1074,---,4.5239,3.6878,5.5347,11.7381,153,940,1050,1168,---,---
05202799_05202800,P814555 TO P814556,3-#2_AL_B,19.86,A CN,12,153,853,1014,1059,---,4.5956,3.7298,5.621,11.8913,153,927,1035,1151,---,---
05202800_05202801,P814556 TO P814557,3-#2_AL_B,20.1,A CN,12,152,843,1002,1047,---,4.6575,3.7659,5.6954,12.0235,152,916,1022,1137,---,---
05202801_05202802,P814557 TO P814558,3-#2_AL_B,20.4,A CN,12,152,831,987,1031,---,4.7383,3.8131,5.7925,12.1958,152,902,1006,1119,---,---
05202801_05202803,P814557 TO P814581,3-#2_AL_B,20.38,A CN,12,152,832,988,1032,---,4.7325,3.8098,5.7856,12.1835,152,903,1007,1120,---,---
05202804_05202805,P713526 TO P713527,3-#2_AL_B,19.13,A CN,12,153,886,1055,1102,---,4.3909,3.618,5.377,11.4741,153,965,1078,1200,---,---
05202805_05202806,P713527 TO P713528,3-#2_AL_B,19.52,A CN,12,153,869,1033,1080,---,4.4925,3.6773,5.499,11.6909,153,945,1056,1175,---,---
05202805_05202811,P713527 TO P36648,3-#2_AL_B,19.56,A CN,12,153,867,1031,1077,---,4.5047,3.6844,5.5137,11.717,153,943,1053,1172,---,---
05202811_05202812,P36648 TO P168301,3-#2_AL_B,19.91,A CN,12,153,851,1012,1058,---,4.5982,3.7391,5.6262,11.9167,153,925,1033,1150,---,---
05202811_05202815,P36648 TO P36649,3-#2_AL_B,19.65,A CN,12,153,863,1026,1072,---,4.5295,3.6989,5.5436,11.77,153,938,1048,1166,---,---
05202812_05202813,P168301 TO P174612,3-#2_AL_B,20.04,A CN,12,152,846,1005,1051,---,4.6337,3.7598,5.6688,11.9924,152,919,1026,1142,---,---
05202815_05202816,P36649 TO P36650,3-#2_AL_B,19.88,A CN,12,153,853,1014,1060,---,4.5896,3.734,5.6157,11.8982,153,927,1035,1152,---,---
05202816_05202817,P36650 TO P36651,3-#2_AL_B,20.13,A CN,12,152,842,1001,1046,---,4.6558,3.7727,5.6953,12.0395,152,915,1022,1137,---,---
05202817_05202818,P36651 TO P36652,3-#2_AL_B,20.47,A CN,12,152,828,984,1029,---,4.7463,3.8256,5.8042,12.2328,152,899,1004,1117,---,---
05202818_05202819,P36652 TO P36653,3-#2_AL_B,20.62,A CN,12,152,822,976,1020,---,4.7885,3.8502,5.8549,12.3228,152,892,996,1107,---,---
05202819_05202820,P36653 TO P36654,3-#2_AL_B,20.91,A CN,12,152,811,963,1006,---,4.8645,3.8947,5.9463,12.4851,152,880,982,1091,---,---
05202820_05202821,P36654 TO P132214,3-#2_AL_B,21.31,A CN,12,151,796,944,987,---,4.9727,3.9579,6.0763,12.7161,151,862,962,1069,---,---
05202820_05202849,P36654 TO P36655,3-#2_AL_B,21.2,A CN,12,151,800,949,992,---,4.9417,3.9398,6.0391,12.6499,151,867,968,1075,---,---
05202821_05202822,P132214 TO P132215,3-#2_AL_B,21.78,A CN,12,151,779,923,965,---,5.0972,4.0306,6.2261,12.9819,151,843,941,1045,---,---
05202822_05202823,P132215 TO P132216,3-#2_AL_B,22.13,A CN,12,150,766,908,949,---,5.191,4.0854,6.3388,13.1821,150,829,925,1027,---,---
05202823_05202824,P132216 TO P132217,3-#2_AL_B,22.41,A CN,12,150,757,897,937,---,5.2666,4.1296,6.4297,13.3436,150,818,913,1013,---,---
05202824_05202825,P132217 TO P194348,3-#2_AL_B,22.79,A CN,12,149,744,881,921,---,5.3681,4.1889,6.5517,13.5602,149,804,897,995,---,---
05202824_05202833,P132217 TO P132218,3-#2_AL_B,22.87,A CN,12,149,742,878,918,---,5.3894,4.2014,6.5774,13.6058,149,801,893,992,---,---
05202824_05202839,P132217 TO P132219,3-#2_AL_B,22.62,A CN,12,150,750,888,928,---,5.3213,4.1616,6.4955,13.4604,150,811,904,1004,---,---
05202833_05202834,P132218 TO P238997,3-#2_AL_B,23.21,A CN,12,149,731,865,904,---,5.4796,4.254,6.6858,13.7982,149,789,880,976,---,---
05202834_05202835,P238997 TO P238998,3-#2_AL_B,23.43,A CN,12,149,724,857,895,---,5.5379,4.2881,6.7558,13.9226,149,782,871,967,---,---
05202835_05202836,P238998 TO P238999,3-#2_AL_B,23.55,A CN,12,149,720,852,891,---,5.57,4.3069,6.7945,13.9913,149,778,867,962,---,---
05202836_05202837,P238999 TO CG199999,3-#2_AL_B,23.56,A CN,12,149,720,852,890,---,5.5727,4.3084,6.7977,13.997,149,777,866,961,---,---
05202836_05202838,P238999 TO P239158,3-#2_AL_B,23.75,A CN,12,148,714,845,883,---,5.6244,4.3386,6.8598,14.1073,148,771,859,953,---,---
05202839_05202840,P132219 TO P132220,3-#2_AL_B,22.88,A CN,12,149,741,878,917,---,5.3914,4.2025,6.5798,13.61,149,801,893,991,---,---
05202840_05202841,P132220 TO P132222,3-#2_AL_B,23.16,A CN,12,149,732,867,906,---,5.4652,4.2457,6.6685,13.7676,149,791,882,979,---,---
05202840_05202848,P132220 TO P132221,3-#2_AL_B,23.09,A CN,12,149,735,870,909,---,5.4459,4.2344,6.6453,13.7263,149,794,885,982,---,---
05202841_05202842,P132222 TO P132223,3-#2_AL_B,23.4,A CN,12,149,725,858,897,---,5.529,4.2829,6.7452,13.9037,149,783,873,968,---,---
05202842_05202843,P132223 TO P132224,3-#2_AL_B,23.67,A CN,12,149,717,848,886,---,5.6028,4.326,6.8339,14.0612,149,773,862,956,---,---
05202843_05202844,P132224 TO P132225,3-#2_AL_B,23.95,A CN,12,148,708,838,875,---,5.677,4.3694,6.9231,14.2197,148,764,852,944,---,---
05202844_05202845,P132225 TO P132226,3-#2_AL_B,24.09,A CN,12,148,704,833,870,---,5.7137,4.3908,6.9672,14.2979,148,760,846,939,---,---
05202845_05202846,P132226 TO P132227,3-#2_AL_B,24.15,A CN,12,148,702,830,868,---,5.7313,4.4011,6.9884,14.3356,148,758,844,936,---,---
05202846_05202847,P132227 TO P132228,3-#2_AL_B,24.45,A CN,12,148,694,820,857,---,5.8107,4.4475,7.0839,14.5051,148,748,833,924,---,---
05202849_05202850,P36655 TO P208570,3-#2_AL_B,21.37,A CN,12,151,793,941,984,---,4.9885,3.9671,6.0953,12.7497,151,860,959,1066,---,---
05202850_05202851,P208570 TO P36656,3-#2_AL_B,21.56,A CN,12,151,787,933,975,---,5.0379,3.996,6.1547,12.8553,151,852,951,1056,---,---
05202851_05202852,P36656 TO P36657,3-#2_AL_B,21.65,A CN,12,151,783,929,971,---,5.0635,4.0109,6.1856,12.91,151,848,946,1051,---,---
05202852_05202853,P36657 TO P36658,3-#2_AL_B,21.98,A CN,12,150,772,915,956,---,5.1503,4.0616,6.2899,13.0952,150,835,932,1035,---,---
05202852_05202856,P36657 TO P36659,3-#2_AL_B,22,A CN,12,150,771,914,955,---,5.1552,4.0645,6.2957,13.1056,150,835,931,1034,---,---
05202853_05202854,P36658 TO P235918,3-#2_AL_B,22.29,A CN,12,150,761,902,942,---,5.2333,4.1102,6.3897,13.2725,150,823,918,1019,---,---
05202854_05202855,P235918 TO P235919,3-#2_AL_B,22.47,A CN,12,150,755,894,935,---,5.2819,4.1385,6.4481,13.3762,150,816,910,1011,---,---
FU 05201333_05201333A,P512485,Device Conductor 30A,33.46,ABCN,12,152,623,891,916,1029,3.8688,5.5132,5.6281,19.5532,152,764,984,1124,1083,1136
FU 05201347A_05201347,P512483,Device Conductor 125A,34.12,ABCN,12,151,609,866,891,1000,4.0614,5.6115,5.8562,19.9335,151,743,951,1087,1050,1098
FU 05201708_05201708A,P512493,Device Conductor 150A,31.91,ABCN,12,154,659,956,982,1104,3.3869,5.2824,5.062,18.6532,154,824,1076,1227,1174,1243
FU 05201955_05201955A,P813713,Device Conductor 30A,17.23, BCN,12,156,993,1196,1248,---,3.7721,3.3102,4.6547,10.3965,156,1092,1228,1373,---,---
FU 05201967_05201967A,P210979,Device Conductor 20A,19.51,ABCN,12,153,862,1021,1068,1179,4.5899,3.6656,5.5958,11.7301,153,934,1041,1157,1191,1202
FU 05202750_05202751,520-425M,Device Conductor 30A,21.31,ABCN,12,150,779,913,956,1054,5.2529,3.9469,6.356,12.7833,150,837,927,1027,1062,1070
FU 05202757_05202757A,P135204,Device Conductor 25A,21.52, BCN,12,150,780,920,962,---,5.1689,3.9748,6.2832,12.8909,150,841,936,1038,---,---
FU 05202766_05202766A,P410679,Device Conductor 20A,20.43,ABCN,12,151,813,954,999,1102,4.9989,3.8117,6.0542,12.2684,151,875,970,1075,1111,1120
FU 05202806_05202806A,P713528,Device Conductor 25A,19.53,A CN,12,153,869,1033,1080,---,4.4925,3.6773,5.499,11.6909,153,945,1056,1175,---,---
FU 05202813_05202813A,P174612,Device Conductor 15A,20.05,A CN,12,152,846,1005,1051,---,4.6337,3.7598,5.6688,11.9924,152,919,1026,1142,---,---
FU 05202825_05202825A,P194348,Device Conductor 15A,22.8,A CN,12,149,744,881,921,---,5.3681,4.1889,6.5517,13.5602,149,804,897,995,---,---
FU 05202856_05202856A,P36659,Device Conductor 30A,22.01,A CN,12,150,771,914,955,---,5.1552,4.0645,6.2957,13.1056,150,835,931,1034,---,---
RC 05202012_05202012A,520-35R,Device Conductor 630A,19.59,ABCN,12,153,858,1017,1063,1175,4.611,3.6776,5.6212,11.776,153,930,1037,1152,1186,1197
05201333A_05201334,P512485 TO P617494,3-#2_AL_C,33.77,ABCN,12,152,616,880,904,1016,3.9501,5.5593,5.7258,19.7297,152,755,970,1108,1068,1120
05201334_05201335,P617494 TO P617495,3-#2_AL_C,34.07,ABCN,12,151,610,869,894,1004,4.0301,5.6047,5.822,19.9034,151,745,956,1092,1054,1103
05201335_05201336,P617495 TO P228974,3-#2_AL_C,34.28,ABCN,12,151,606,862,886,995,4.0862,5.6366,5.8894,20.0253,151,739,946,1081,1044,1092
05201336_05201337,P228974 TO P228975,3-#2_AL_C,34.58,ABCN,12,151,600,852,876,983,4.1663,5.6821,5.9857,20.1993,151,730,933,1066,1031,1077
05201337_05201338,P228975 TO P228976,3-1/0_AL_C,34.88,ABCN,12,150,594,844,868,974,4.2165,5.726,6.0521,20.3713,150,723,923,1055,1021,1066
05201338_05201339,P228976 TO P321072,3-1/0_AL_C,35.07,ABCN,12,150,591,839,863,969,4.2492,5.7546,6.0953,20.4831,150,718,918,1048,1015,1059
05201339_05201340,P321072 TO P814164,3-#2_AL_C,35.57,ABCN,12,150,581,823,846,950,4.3827,5.8304,6.2558,20.7731,150,704,897,1025,993,1036
05201339_05201342,P321072 TO P198968,3-1/0_AL_C,35.47,ABCN,12,150,584,829,852,957,4.3167,5.8137,6.1844,20.714,150,709,905,1035,1002,1046
05201340_05201341,P814164 TO P814165,3-#2_AL_C,35.92,ABCN,12,149,575,812,835,937,4.4745,5.8826,6.3662,20.9726,149,695,883,1009,979,1020
05201342_05201343,P198968 TO P321074,3-1/0_AL_C,35.88,ABCN,12,150,578,819,842,945,4.3842,5.8728,6.2737,20.9453,150,701,894,1021,989,1032
05201343_05201344,P321074 TO P321076,3-#2_AL_C,36.05,ABCN,12,149,574,813,836,939,4.4318,5.8998,6.3309,21.0486,149,696,887,1013,982,1024
05201343_05201345,P321074 TO P814255,3-#2_AL_C,36.17,ABCN,12,149,572,809,833,935,4.4635,5.9178,6.369,21.1173,149,693,882,1008,977,1018
05201347_05201348,520-1053 TO P512482,3-#2A5005C,34.55,ABCN,12,151,600,850,875,982,4.1931,5.6746,6.0109,20.1795,151,729,930,1063,1028,1074
05201348_05201349,P512482 TO P512481,3-#2A5005C,34.91,ABCN,12,150,592,837,861,967,4.3054,5.7284,6.1429,20.3892,150,717,913,1043,1011,1054
05201349_05201350,P512481 TO 520-1224G,3-#2A5005C,35.09,ABCN,12,150,589,831,855,960,4.3608,5.7549,6.2079,20.4926,150,712,905,1033,1002,1045
05201708A_05201709,P512493 TO P235968,3-#2A5005C,31.96,ABCN,12,154,658,954,980,1101,3.403,5.2901,5.0809,18.6834,154,821,1073,1223,1171,1239
05201709_05201710,P235968 TO P235969,3-#2_AL_C,32.02,ABCN,12,154,656,951,977,1098,3.421,5.3003,5.1025,18.7224,154,819,1069,1219,1167,1234
05201709_05201714,P235968 TO P512494,3-#2A5005C,32.3,ABCN,12,153,650,939,965,1084,3.5097,5.3412,5.2062,18.8825,153,808,1051,1199,1150,1214
05201710_05201711,P235969 TO P235970,3-#2_AL_C,32.2,ABCN,12,154,652,944,970,1090,3.4672,5.3265,5.158,18.8227,154,813,1059,1208,1158,1223
05201711_05201712,P235970 TO P235971,3-#2_AL_C,32.51,ABCN,12,153,645,932,957,1076,3.5503,5.3737,5.258,19.0034,153,801,1042,1189,1140,1203
05201712_05201713,P235971 TO P235972,3-#2_AL_C,32.84,ABCN,12,153,638,919,944,1061,3.6386,5.4238,5.3641,19.195,153,790,1024,1169,1123,1183
05201714_05201715,P512494 TO P512495,3-#2A5005C,32.55,ABCN,12,153,644,928,954,1072,3.5855,5.3775,5.2953,19.0241,153,798,1036,1183,1135,1197
05201715_05201716,P512495 TO P512496,3-#2A5005C,32.91,ABCN,12,153,635,913,939,1055,3.6967,5.4308,5.4259,19.2318,153,785,1015,1159,1114,1172
05201716_05201717,P512496 TO P239191,3-#2A5005C,33.12,ABCN,12,152,630,904,930,1044,3.7638,5.4629,5.5048,19.3571,152,777,1003,1145,1102,1158
05201717_05201718,P239191 TO P512497,3-#2A5005C,33.43,ABCN,12,152,624,892,917,1030,3.8569,5.5075,5.6141,19.5309,152,766,986,1126,1085,1139
05201718_05201719,P512497 TO P512498,3-#2A5005C,33.68,ABCN,12,152,618,882,907,1019,3.9368,5.5457,5.708,19.6801,152,757,972,1111,1071,1123
05201719_05201720,P512498 TO P718141,3-#2_AL_C,33.99,ABCN,12,151,612,871,896,1006,4.0172,5.5914,5.8046,19.8548,151,747,958,1095,1057,1107
05201719_05201799,P512498 TO P228966,3-#2_AL_C,33.94,ABCN,12,151,612,873,898,1008,4.0061,5.5851,5.7913,19.8306,151,749,960,1097,1059,1109
05201719_05201831,P512498 TO P512499,3-#2A5005C,33.76,A CN,12,152,616,879,904,---,3.9599,5.5568,5.7351,19.7232,152,754,969,1106,---,---
05201720_05201721,P718141 TO P512500,3-#2_AL_C,34.05,ABCN,12,151,610,869,894,1004,4.0354,5.6017,5.8265,19.8942,151,745,955,1091,1054,1103
05201721_05201722,P512500 TO P239047,3-#2A5005C,34.57, BCN,12,151,599,850,874,---,4.1958,5.6786,6.015,20.1938,151,728,929,1062,---,---
05201721_05201779,P512500 TO P512689,3-#2_AL_C,34.15,ABCN,12,151,608,866,890,1000,4.0605,5.616,5.8566,19.9487,151,742,951,1086,1049,1098
05201722_05201723,P239047 TO P512502,3-#2A5005C,34.7, BCN,12,150,597,845,869,---,4.2347,5.6972,6.0606,20.2664,150,724,923,1055,---,---
05201723_05201724,P512502 TO P618244,3-#2_AL_C,34.97, BCN,12,150,591,836,860,---,4.3058,5.7376,6.1461,20.4209,150,716,912,1042,---,---
05201723_05201730,P512502 TO P512503,3-#2A5005C,34.97, BCN,12,150,591,836,860,---,4.3176,5.7369,6.1581,20.4213,150,716,911,1041,---,---
05201724_05201725,P618244 TO P618245,3-#2_AL_C,35.14, BCN,12,150,588,831,854,---,4.3528,5.7642,6.2026,20.5229,150,711,905,1034,---,---
05201725_05201726,P618245 TO CG199999,3-#2_AL_C,35.15, BCN,12,150,588,830,854,---,4.3554,5.7657,6.2058,20.5287,150,711,904,1033,---,---
05201725_05201727,P618245 TO P810564,3-#2_AL_B,35.38, BCN,12,150,583,823,847,---,4.4165,5.8014,6.2791,20.6589,150,705,895,1023,---,---
05201727_05201728,P810564 TO P810565,3-#2_AL_B,35.56, BCN,12,149,580,817,841,---,4.4648,5.8297,6.3373,20.7621,149,700,888,1014,---,---
05201728_05201729,P810565 TO P810566,3-#2_AL_B,35.88, BCN,12,149,574,807,830,---,4.5513,5.8802,6.4413,20.9468,149,691,875,999,---,---
05201730_05201731,P512503 TO P512504,3-#2A5005C,35.44, BCN,12,149,582,819,843,---,4.4645,5.8073,6.3306,20.6955,149,701,889,1016,---,---
05201731_05201732,P512504 TO P512505,3-#2A5005C,35.76, BCN,12,149,576,809,832,---,4.5613,5.8536,6.4443,20.8763,149,692,876,1000,---,---
05201732_05201733,P512505 TO P715175,3-#2A5005C,35.85, BCN,12,149,574,806,829,---,4.5891,5.8669,6.477,20.9282,149,689,872,996,---,---
05201733_05201734,P715175 TO P811445,3-#2_AL_B,35.99, BCN,12,149,571,801,824,---,4.6279,5.8896,6.5236,21.011,149,686,866,989,---,---
05201733_05201771,P715175 TO P512506,3-#2A5005C,36.2, BCN,12,149,567,794,817,---,4.6998,5.92,6.6071,21.135,149,679,857,979,---,---
05201734_05201735,P811445 TO P715176,3-#2_AL_B,36.35, BCN,12,148,565,790,813,---,4.7224,5.9448,6.6372,21.2128,148,676,853,974,---,---
05201735_05201736,P715176 TO P715177,3-#2_AL_B,36.8, BCN,12,148,557,777,799,---,4.8446,6.0162,6.7842,21.4737,148,665,836,955,---,---
05201736_05201737,P715177 TO P719178,3-#2_AL_B,37.1, BCN,12,148,552,768,791,---,4.9245,6.0629,6.8802,21.6442,148,658,826,943,---,---
05201736_05201762,P715177 TO P239104,3-#2_AL_C,37.06, BCN,12,148,552,769,792,---,4.9138,6.0555,6.8674,21.624,148,659,827,945,---,---
05201736_05201766,P715177 TO P814154,3-#2_AL_B,36.98, BCN,12,148,554,772,794,---,4.8922,6.044,6.8413,21.5752,148,661,830,948,---,---
05201737_05201738,P719178 TO P715179,3-#2_AL_B,37.36, BCN,12,147,547,761,783,---,4.9929,6.1028,6.9624,21.7901,147,651,817,933,---,---
05201738_05201739,P715179 TO P715180,3-#2_AL_B,37.81, BCN,12,147,540,748,771,---,5.1141,6.1737,7.1081,22.049,147,641,802,915,---,---
05201739_05201740,P715180 TO P715181,3-#2_AL_B,38.12, BCN,12,146,535,740,762,---,5.1961,6.2216,7.2067,22.224,146,634,792,904,---,---
05201740_05201741,P715181 TO P323130,3-#2_AL_B,38.22, BCN,12,146,533,737,759,---,5.2233,6.2375,7.2395,22.2822,146,632,789,900,---,---
05201740_05201743,P715181 TO P715182,3-#2_AL_C,38.52, BCN,12,146,528,730,751,---,5.3043,6.283,7.3368,22.459,146,625,779,889,---,---
05201741_05201742,P323130 TO P323131,3-#2_AL_B,38.52, BCN,12,146,528,730,751,---,5.3043,6.2848,7.3369,22.4551,146,625,779,889,---,---
05201743_05201744,P715182 TO P715183,3-#2_AL_C,38.94, BCN,12,146,522,719,741,---,5.4143,6.3455,7.469,22.698,146,616,767,875,---,---
05201744_05201745,P715183 TO P715184,3-#2_AL_C,39.44, BCN,12,145,514,707,728,---,5.5481,6.4215,7.63,22.9888,145,606,752,858,---,---
05201745_05201746,P715184 TO P228969,3-#2_AL_C,39.74, BCN,12,145,510,700,721,---,5.6298,6.4678,7.7282,23.1662,145,599,744,848,---,---
05201746_05201747,P228969 TO P228971,3-#2_AL_C,40.28, BCN,12,144,502,687,708,---,5.7719,6.5485,7.899,23.4748,144,589,729,831,---,---
05201747_05201748,P228971 TO P322594,3-#2_AL_C,40.58, BCN,12,144,497,680,701,---,5.8532,6.5947,7.9967,23.6515,144,583,721,821,---,---
05201748_05201749,P322594 TO P322595,3-#2_AL_C,40.99, BCN,12,143,492,671,692,---,5.9636,6.6573,8.1294,23.8912,143,575,710,809,---,---
05201749_05201750,P322595 TO P236644,3-#2_AL_C,41.12, BCN,12,143,490,668,689,---,5.9983,6.6771,8.1712,23.9666,143,573,707,805,---,---
05201750_05201751,P236644 TO P236645,3-#2_AL_C,41.2, BCN,12,143,489,667,687,---,6.0179,6.6882,8.1947,24.0092,143,571,705,803,---,---
05201750_05201754,P236644 TO P322596,3-#2_AL_C,41.25, BCN,12,143,488,666,686,---,6.0322,6.6963,8.2119,24.0403,143,570,704,801,---,---
05201751_05201752,P236645 TO P236646,3-#2_AL_C,41.56, BCN,12,143,484,659,679,---,6.1144,6.743,8.3108,24.2189,143,565,696,793,---,---
05201752_05201753,P236646 TO P209749,3-#2_AL_B,41.75, B N,12,143,482,---,---,---,6.1696,6.7999,8.3659,24.2758,143,561,---,---,---,---
05201754_05201755,P322596 TO P322597,3-#2_AL_C,41.59, BCN,12,143,484,659,679,---,6.1221,6.7474,8.3201,24.2356,143,564,696,792,---,---
05201755_05201756,P322597 TO P322598,3-#2_AL_C,41.79, BCN,12,143,481,654,674,---,6.177,6.7785,8.3861,24.3549,143,561,691,786,---,---
05201756_05201757,P322598 TO P322599,3-#2_AL_B,42.06, BCN,12,142,477,649,669,---,6.2484,6.8203,8.4719,24.5073,142,556,684,779,---,---
05201757_05201758,P322599 TO P322600,3-#2_AL_B,42.42, BCN,12,142,473,641,661,---,6.3435,6.8758,8.5861,24.7102,142,550,676,769,---,---
05201758_05201759,P322600 TO P322601,3-#2_AL_B,42.83, BCN,12,142,468,633,653,---,6.454,6.9404,8.7191,24.9463,142,543,666,758,---,---
05201759_05201760,P322601 TO P322602,3-#2_AL_B,43.06, BCN,12,141,465,629,648,---,6.5158,6.9765,8.7933,25.0781,141,539,661,752,---,---
05201762_05201763,P239104 TO P239298,3-#2_AL_C,37.19, BCN,12,147,550,766,788,---,4.9491,6.0756,6.9098,21.7007,147,655,823,939,---,---
05201763_05201764,P239298 TO P239105,3-#2_AL_C,37.32, BCN,12,147,548,762,785,---,4.9831,6.0949,6.9507,21.7745,147,652,818,934,---,---
05201764_05201765,P239105 TO P239106,3-#2_AL_C,37.42, BCN,12,147,546,760,782,---,5.0085,6.1093,6.9812,21.8296,147,650,815,931,---,---
05201766_05201767,P814154 TO P814155,3-#2_AL_B,37.22, BCN,12,147,549,765,787,---,4.9571,6.082,6.9194,21.7139,147,655,822,938,---,---
05201767_05201768,P814155 TO P814156,3-#2_AL_B,37.49, BCN,12,147,545,757,780,---,5.0285,6.1236,7.0052,21.8661,147,648,813,927,---,---
05201768_05201769,P814156 TO P814157,3-#2_AL_B,37.74, BCN,12,147,541,750,773,---,5.0951,6.1626,7.0853,22.0085,147,643,804,918,---,---
05201769_05201770,P814157 TO P814158,3-#2_AL_B,37.98, BCN,12,147,537,744,766,---,5.1601,6.2006,7.1635,22.1473,147,637,796,909,---,---
05201771_05201772,P512506 TO P512507,3-#2A5005C,36.52, BCN,12,148,561,784,807,---,4.7966,5.9663,6.7207,21.3157,148,671,844,964,---,---
05201772_05201773,P512507 TO P36730,3-#2_AL_C,36.58, BCN,12,148,560,782,805,---,4.8142,5.9763,6.7419,21.3539,148,669,842,961,---,---
05201772_05201774,P512507 TO P512508,3-#2A5005C,36.79, BCN,12,148,556,775,798,---,4.8817,6.0071,6.8207,21.4745,148,663,833,951,---,---
05201774_05201775,P512508 TO P814476,3-#2_AL_C,37.25, BCN,12,147,548,762,785,---,5.0036,6.0763,6.9673,21.7394,147,652,818,933,---,---
05201775_05201776,P814476 TO P814477,3-#2_AL_B,37.45, BCN,12,147,545,757,779,---,5.0573,6.1077,7.0318,21.854,147,647,811,925,---,---
05201775_05201777,P814476 TO P239286,3-#2_AL_C,37.44, BCN,12,147,545,757,779,---,5.0542,6.105,7.0281,21.8493,147,648,811,926,---,---
05201777_05201778,P239286 TO P239287,3-#2_AL_C,37.9, BCN,12,147,537,744,767,---,5.1786,6.1757,7.1777,22.1196,147,637,796,908,---,---
05201779_05201780,P512689 TO P818238,3-#2_AL_C,34.51,ABCN,12,151,601,853,877,985,4.1579,5.6713,5.9737,20.1603,151,731,935,1068,1033,1079
05201779_05201798,P512689 TO CG199999,3-#2_AL_C,34.16,ABCN,12,151,608,865,890,999,4.0631,5.6175,5.8599,19.9545,151,742,950,1086,1049,1098
05201780_05201781,P818238 TO P239263,3-#2_AL_C,34.75,ABCN,12,150,596,845,869,976,4.2202,5.7066,6.0486,20.2956,150,724,924,1056,1022,1067
05201781_05201782,P239263 TO P818239,3-#2_AL_C,34.92,ABCN,12,150,593,840,864,970,4.2662,5.7328,6.104,20.3956,150,719,917,1048,1015,1059
05201782_05201783,P818239 TO P235955,3-#2_AL_B,35.06,AB N,12,150,590,835,859,---,4.3034,5.7545,6.1488,20.4751,150,715,911,1041,---,---
05201782_05201790,P818239 TO P235994,3-#2_AL_B,35.1,A CN,12,150,589,833,857,---,4.316,5.7619,6.1638,20.5019,150,714,909,1039,---,---
05201783_05201784,P235955 TO P235956,3-#2_AL_B,35.36,AB N,12,150,584,825,849,---,4.3849,5.8021,6.2467,20.649,150,707,899,1027,---,---
05201784_05201785,P235956 TO P235957,3-#2_AL_B,35.67,AB N,12,149,578,815,839,---,4.4668,5.85,6.3451,20.8238,149,698,886,1012,---,---
05201785_05201786,P235957 TO P235958,3-#2_AL_B,36.07,AB N,12,149,571,803,826,---,4.5732,5.9121,6.4731,21.051,149,688,871,994,---,---
05201785_05201787,P235957 TO P237956,3-#2_AL_B,35.98,AB N,12,149,573,806,829,---,4.5488,5.8979,6.4437,20.9989,149,690,874,998,---,---
05201787_05201788,P237956 TO P237957,3-#2_AL_B,36.18,AB N,12,149,569,799,822,---,4.6035,5.9299,6.5095,21.1158,149,685,866,989,---,---
05201788_05201789,P237957 TO P237958,3-#2_AL_B,36.29,AB N,12,149,567,796,819,---,4.6327,5.9469,6.5446,21.1781,149,682,862,985,---,---
05201790_05201791,P235994 TO P235995,3-#2_AL_B,35.26,A CN,12,150,586,828,852,---,4.3581,5.7864,6.2144,20.5918,150,709,903,1031,---,---
05201790_05201792,P235994 TO P235996,3-#2_AL_B,35.29,A CN,12,150,586,827,851,---,4.3662,5.7912,6.2242,20.609,150,709,901,1030,---,---
05201792_05201793,P235996 TO P235997,3-#2_AL_B,35.46,A CN,12,150,582,822,845,---,4.4111,5.8174,6.2781,20.7049,150,704,895,1022,---,---
05201793_05201794,P235997 TO P235998,3-#2_AL_B,35.61,A CN,12,149,580,817,841,---,4.4503,5.8403,6.3253,20.7887,149,700,889,1015,---,---
05201794_05201795,P235998 TO P235999,3-#2_AL_B,35.82,A CN,12,149,576,811,834,---,4.5062,5.873,6.3925,20.9079,149,694,880,1006,---,---
05201795_05201796,P235999 TO P236000,3-#2_AL_B,36,A CN,12,149,572,805,828,---,4.5552,5.9016,6.4515,21.0126,149,689,873,997,---,---
05201796_05201797,P236000 TO P236001,3-#2_AL_B,36.08,A CN,12,149,571,802,826,---,4.5765,5.9141,6.477,21.0581,149,687,870,994,---,---
05201799_05201800,P228966 TO P228967,3-#2_AL_C,34.17,ABCN,12,151,608,865,889,999,4.0675,5.6199,5.8651,19.9639,151,741,950,1085,1048,1097
05201800_05201801,P228967 TO P814259,3-#4_CU_C,34.37,ABCN,12,151,604,858,882,991,4.1188,5.6498,5.9269,20.0773,151,736,941,1075,1039,1087
05201800_05201830,P228967 TO P228968,3-#2_AL_B,34.28, BCN,12,151,606,861,886,---,4.0949,5.6359,5.898,20.0224,151,738,945,1080,---,---
05201801_05201802,P814259 TO P160672,3-#2_AL_B,34.79,AB N,12,150,595,844,868,---,4.2304,5.715,6.0611,20.3157,150,723,923,1054,---,---
05201801_05201803,P814259 TO P814260,3-#4_CU_C,34.68,ABCN,12,151,598,848,872,979,4.2001,5.6971,6.025,20.257,151,726,928,1060,1025,1071
05201803_05201804,P814260 TO P814261,3-#4_CU_C,34.85,ABCN,12,150,594,842,866,972,4.2451,5.7232,6.0793,20.3565,150,721,920,1051,1018,1063
05201803_05201829,P814260 TO P237995,3-#4_CU_B,34.78,A CN,12,150,596,844,868,---,4.2259,5.7126,6.0561,20.3131,150,724,923,1055,---,---
05201804_05201805,P814261 TO P814262,3-#4_CU_C,35.24,ABCN,12,150,587,829,853,958,4.348,5.7831,6.2033,20.5838,150,710,904,1033,1001,1044
05201805_05201806,P814262 TO P814263,3-#4_CU_C,35.41,ABCN,12,150,583,824,847,951,4.3932,5.8094,6.2578,20.6838,150,706,897,1025,994,1036
05201806_05201807,P814263 TO P819638,3-#2_AL_C,35.74,ABCN,12,149,577,814,837,939,4.4793,5.8582,6.3613,20.8707,149,697,884,1010,981,1021
05201806_05201816,P814263 TO P814264,3-#2_AL_C,35.53,ABCN,12,150,581,820,844,947,4.4239,5.8268,6.2948,20.7505,150,702,892,1020,989,1031
05201807_05201808,P819638 TO P819639,3-#2_AL_C,36.1,ABCN,12,149,570,802,825,926,4.5772,5.9139,6.4791,21.0836,149,687,870,994,966,1005
05201808_05201809,P819639 TO P30814,3-#2_AL_C,36.2,ABCN,12,149,569,799,822,923,4.6039,5.929,6.5112,21.1416,149,684,866,989,962,1000
05201809_05201810,P30814 TO P30815,3-#2_AL_C,36.46,ABCN,12,149,564,792,815,914,4.6717,5.9675,6.5926,21.2887,149,678,857,979,952,989
05201810_05201811,P30815 TO P230208,3-#2_AL_C,36.76,ABCN,12,148,559,783,806,904,4.7516,6.0129,6.6887,21.4624,148,670,846,966,941,977
05201811_05201812,P230208 TO P161271,3-#2_AL_C,37,ABCN,12,148,554,776,798,896,4.8171,6.0501,6.7675,21.6047,148,664,837,956,932,967
05201811_05201813,P230208 TO P30816,3-#2_AL_C,36.98,ABCN,12,148,555,777,799,897,4.8103,6.0462,6.7593,21.5899,148,665,838,957,932,968
05201811_05201814,P230208 TO P235920,3-#2_AL_C,37.11,ABCN,12,148,553,773,795,892,4.8474,6.0672,6.8038,21.6704,148,661,833,951,927,962
05201816_05201817,P814264 TO CG199999,3-#2_AL_C,35.54,ABCN,12,150,581,820,843,947,4.4266,5.8283,6.298,20.7563,150,702,892,1019,989,1030
05201816_05201818,P814264 TO P814623,3-#2_AL_C,35.74,ABCN,12,149,577,813,837,939,4.4816,5.8596,6.3641,20.8759,149,696,884,1010,980,1021
05201818_05201819,P814623 TO P814624,3-#2_AL_C,35.98,ABCN,12,149,573,806,829,931,4.5439,5.895,6.439,21.0112,149,690,875,999,971,1010
05201819_05201820,P814624 TO P814625,3-#2_AL_C,36.19,ABCN,12,149,569,800,823,924,4.5994,5.9265,6.5057,21.1317,149,685,867,990,963,1001
05201820_05201821,P814625 TO P816601,3-#2_AL_C,36.42,ABCN,12,149,565,793,816,915,4.6616,5.9617,6.5805,21.2667,149,679,858,980,954,991
05201821_05201822,P816601 TO P816718,3-#2_AL_C,36.74,ABCN,12,148,559,783,806,904,4.7483,6.011,6.6848,21.4552,148,670,846,967,941,977
05201822_05201823,P816718 TO P816719,3-#2_AL_C,36.84,ABCN,12,148,557,781,803,901,4.773,6.025,6.7144,21.5088,148,668,843,963,938,973
05201822_05201826,P816718 TO P816720,3-#2_AL_B,37.04,AB N,12,148,554,775,797,---,4.8286,6.0579,6.7813,21.6266,148,663,835,954,---,---
05201823_05201824,P816719 TO P135356,3-#2_AL_C,37.09,ABCN,12,148,553,773,796,893,4.8414,6.0639,6.7967,21.6575,148,662,834,952,928,963
05201824_05201825,P135356 TO P135357,3-#2_AL_C,37.35,ABCN,12,148,548,766,788,884,4.9112,6.1035,6.8806,21.809,148,655,825,942,919,952
05201826_05201827,P816720 TO P816721,3-#2_AL_B,37.55,AB N,12,147,545,760,782,---,4.9641,6.1371,6.9442,21.9159,147,651,818,934,---,---
05201827_05201828,P816721 TO P819678,3-#2_AL_B,37.67,AB N,12,147,543,757,779,---,4.9964,6.156,6.983,21.9848,147,648,814,929,---,---
05201955A_05201956,P813713 TO D4560069720,2ALPECNPID,17.52, BCN,12,156,987,1177,1230,---,3.8678,3.3189,4.6547,10.3967,156,1082,1207,1349,---,---
05201956_05201957,D4560069720 TO D101034,1C#2SAPECN,17.71, BCN,12,155,977,1163,1216,---,3.9329,3.3363,4.7744,10.4435,155,1069,1192,1330,---,---
05201967A_05201968,P210979 TO P235943,3-#2_AL_C,19.65,ABCN,12,153,856,1014,1060,1171,4.6276,3.687,5.6411,11.8119,153,927,1034,1149,1182,1193
05201968_05201969,P235943 TO P235973,3-#2_AL_B,19.75, BCN,12,152,851,1009,1055,---,4.6537,3.7023,5.6725,11.8678,152,923,1028,1143,---,---
05201968_05201972,P235943 TO P210980,3-#2_AL_C,19.88,ABCN,12,152,846,1003,1048,1158,4.6874,3.721,5.713,11.9419,152,917,1022,1135,1169,1180
05201969_05201970,P235973 TO P235944,3-#2_AL_B,19.94, BCN,12,152,843,999,1044,---,4.7047,3.7321,5.7338,11.9766,152,914,1018,1131,---,---
05201972_05201973,P210980 TO P213447,3-#2_AL_C,20.28,ABCN,12,152,830,983,1027,1135,4.7936,3.7812,5.8406,12.1725,152,898,1001,1112,1145,1156
05201972_05201999,P210980 TO P310955,3-#6_CU_C,20.27,ABCN,12,152,826,975,1020,1126,4.8501,3.7826,5.8967,12.1703,152,893,993,1102,1136,1146
05201972_05202006,P210980 TO P210981,3-#4_CU_C,20.18,ABCN,12,152,834,988,1032,1140,4.7668,3.7672,5.8088,12.1174,152,903,1006,1117,1151,1162
05201973_05201974,P213447 TO P169088,3-#6_CU_C,20.53,ABCN,12,151,817,966,1010,1115,4.8986,3.821,5.9592,12.32,151,883,983,1091,1125,1135
05201974_05201975,P169088 TO P213448,3-#6_CU_C,20.91,ABCN,12,151,799,941,984,1087,5.0587,3.8817,6.14,12.5448,151,861,957,1061,1096,1105
05201975_05201976,P213448 TO P213449,3-#6_CU_C,21.17,ABCN,12,150,787,925,967,1068,5.1675,3.9229,6.2628,12.6976,150,847,939,1041,1076,1085
05201976_05201977,P213449 TO P515599,3-#6_CU_B,21.5,A CN,12,150,772,905,947,---,5.3068,3.9773,6.4202,12.8899,150,829,918,1017,---,---
05201976_05201980,P213449 TO P310891,3-#6_CU_C,21.52,ABCN,12,150,771,904,946,1044,5.3132,3.9782,6.4274,12.9023,150,828,917,1016,1052,1059
05201976_05201989,P213449 TO P213450,3-#6_CU_C,21.45,ABCN,12,150,774,908,950,1048,5.2848,3.9674,6.3953,12.8623,150,832,922,1021,1056,1064
05201977_05201978,P515599 TO P207528,3-#2_AL_B,21.56,A CN,12,150,770,902,944,---,5.3223,3.9863,6.4389,12.9231,150,827,916,1014,---,---
05201977_05201979,P515599 TO P515600,3-#6_CU_B,21.71,A CN,12,150,763,893,935,---,5.3916,4.0103,6.5159,13.0069,150,819,906,1003,---,---
05201980_05201981,P310891 TO P310892,3-#6_CU_B,21.76, BCN,12,150,761,890,932,---,5.4131,4.0171,6.5402,13.0401,150,816,903,999,---,---
05201980_05201984,P310891 TO P716077,3-#6_CU_B,21.6,AB N,12,150,768,899,941,---,5.3469,3.9913,6.4654,12.9487,150,824,913,1010,---,---
05201980_05201985,P310891 TO P318665,3-#4_CU_C,21.91,ABCN,12,150,758,888,929,1025,5.4163,4.0381,6.5517,13.1301,150,814,901,998,1033,1041
05201981_05201982,P310892 TO P310893,3-#6_CU_B,22, BCN,12,149,751,877,918,---,5.5129,4.056,6.6529,13.178,149,804,889,983,---,---
05201982_05201983,P310893 TO P310894,3-#6_CU_B,22.21, BCN,12,149,742,865,906,---,5.6021,4.0908,6.7536,13.301,149,794,877,969,---,---
05201985_05201986,P318665 TO P515601,3-#6_CU_B,22.31,A CN,12,149,741,866,906,---,5.5839,4.1035,6.741,13.3614,149,794,878,971,---,---
05201986_05201987,P515601 TO P515602,3-#6_CU_B,22.65,A CN,12,148,728,848,888,---,5.7236,4.1579,6.8987,13.5542,148,779,859,950,---,---
05201987_05201988,P515602 TO P515603,3-#6_CU_B,22.97,A CN,12,148,716,832,871,---,5.8573,4.2101,7.0497,13.7389,148,764,842,930,---,---
05201989_05201990,P213450 TO P413874,3-#6_CU_C,21.69,ABCN,12,150,764,894,936,1032,5.3855,4.0055,6.509,13.0037,150,820,907,1004,1040,1047
05201990_05201991,P413874 TO P515187,3-#2A5005C,22.02, BCN,12,149,752,880,921,---,5.4862,4.0538,6.6273,13.1918,149,806,892,987,---,---
05201990_05201992,P413874 TO P413875,3-#6_CU_C,21.95,ABCN,12,149,753,880,921,1016,5.4917,4.0458,6.6289,13.1529,149,807,892,987,1023,1030
05201992_05201993,P413875 TO P414812,3-#6_CU_B,22.51,A CN,12,148,730,849,889,---,5.7264,4.1373,6.894,13.4769,148,780,860,950,---,---
05201992_05201995,P413875 TO P512652,3-#6_CU_C,22.37,ABCN,12,149,736,857,897,989,5.6698,4.1133,6.83,13.403,149,787,868,959,996,1002
05201993_05201994,P414812 TO P414813,3-#6_CU_B,22.77,A CN,12,148,720,836,876,---,5.8346,4.1795,7.0161,13.6262,148,769,846,934,---,---
05201995_05201996,P512652 TO P512653,3-#6_CU_C,22.55,ABCN,12,148,729,847,887,978,5.7463,4.1423,6.9164,13.5104,148,778,858,947,984,990
05201996_05201997,P512653 TO P512654,3-#6_CU_C,22.76,ABCN,12,148,720,836,876,966,5.8335,4.1753,7.0149,13.6329,148,769,847,935,972,978
05201997_05201998,P512654 TO P513844,3-#6_CU_C,22.81,ABCN,12,148,719,834,874,963,5.8536,4.1829,7.0376,13.6611,148,767,844,932,969,975
05201999_05202000,P310955 TO P310956,3-#6_CU_C,20.57,ABCN,12,151,811,955,999,1103,4.9787,3.8313,6.0419,12.3509,151,875,971,1077,1112,1121
05202000_05202001,P310956 TO P310957,3-#6_CU_C,20.82,ABCN,12,151,799,939,983,1084,5.0824,3.8706,6.159,12.4966,151,860,954,1058,1093,1102
05202000_05202005,P310956 TO CG199999,3-#6_CU_C,20.58,ABCN,12,151,811,954,998,1102,4.9829,3.8329,6.0466,12.3568,151,874,970,1076,1111,1120
05202001_05202002,P310957 TO P190633,3-#2_AL_B,21.15, BCN,12,150,787,925,967,---,5.1705,3.9221,6.2649,12.6846,150,847,939,1041,---,---
05202001_05202004,P310957 TO P239116,3-#2_AL_B,21.08,AB N,12,151,790,928,970,---,5.1523,3.9115,6.2431,12.6459,151,850,942,1044,---,---
05202002_05202003,P190633 TO P190635,3-#2_AL_B,21.38, BCN,12,150,779,915,957,---,5.2301,3.9569,6.3366,12.8118,150,838,929,1029,---,---
05202006_05202007,P210981 TO P210982,3-#4_CU_C,20.39,ABCN,12,152,825,978,1022,1129,4.8207,3.7985,5.8738,12.2365,152,893,996,1106,1139,1150
05202012A_05202013,520-35R TO P119028,3-#2_AL_C,19.67,ABCN,12,153,855,1013,1059,1170,4.6317,3.6893,5.646,11.8208,153,927,1033,1148,1181,1192
05202013_05202014,P119028 TO P138715,3-#2_AL_C,19.79,ABCN,12,152,850,1007,1053,1163,4.6637,3.7075,5.6845,11.8904,152,921,1026,1140,1174,1185
05202014_05202033,P138715 TO P618163,3-#2_AL_C,19.9,ABCN,12,152,845,1001,1047,1156,4.6936,3.7245,5.7205,11.9554,152,915,1020,1134,1167,1178
05202033_05202034,P618163 TO P107200,3-#2_AL_C,19.99,ABCN,12,152,842,997,1042,1151,4.7169,3.7377,5.7484,12.0059,152,911,1016,1129,1162,1173
05202033_05202038,P618163 TO P318161,3-#2_AL_C,20.03,ABCN,12,152,840,995,1040,1149,4.7281,3.7441,5.7619,12.0303,152,909,1014,1126,1160,1170
05202038_05202039,P318161 TO P119029,3-#2_AL_C,20.13,ABCN,12,152,835,990,1034,1143,4.7559,3.7598,5.7953,12.0906,152,905,1008,1120,1153,1164
05202039_05202040,P119029 TO P119030,3-#2A5005C,20.34,ABCN,12,152,827,979,1023,1130,4.8192,3.7902,5.8697,12.2089,152,894,996,1107,1140,1151
05202040_05202041,P119030 TO P119031,3-#2A5005C,20.54,ABCN,12,152,818,968,1012,1118,4.8807,3.8196,5.942,12.3237,152,885,985,1094,1128,1138
05202041_05202042,P119031 TO P214163,3-#2A5005C,20.96,ABCN,12,151,801,947,990,1093,5.0102,3.8816,6.0941,12.5655,151,865,963,1069,1103,1112
05202042_05202043,P214163 TO P119032,3-#2A5005C,21.73,ABCN,12,150,772,910,951,1050,5.2487,3.9959,6.3743,13.0109,150,831,924,1024,1059,1067
05202042_05202742,P214163 TO P215375,3-#6_CU_C,21.38,ABCN,12,150,782,920,962,1063,5.1881,3.9491,6.295,12.8154,150,842,935,1036,1071,1080
05202043_05202044,P119032 TO P119033,3-#6_CU_C,21.86,ABCN,12,150,766,902,943,1041,5.3041,4.0169,6.4368,13.0886,150,824,916,1015,1049,1058
05202044_05202045,P119033 TO P119034,3-#6_CU_C,22.12,ABCN,12,149,755,887,928,1024,5.4127,4.058,6.5594,13.2411,149,811,900,997,1032,1040
05202045_05202046,P119034 TO P119035,3-#6_CU_C,22.25,ABCN,12,149,749,880,920,1016,5.467,4.0786,6.6208,13.3175,149,805,893,988,1023,1031
05202045_05202740,P119034 TO P218576,3-#6_CU_C,22.33,ABCN,12,149,746,876,916,1011,5.4985,4.0905,6.6563,13.3617,149,801,888,983,1018,1026
05202046_05202047,P119035 TO P104077,3-#6_CU_C,22.45,ABCN,12,149,741,869,909,1003,5.5509,4.1104,6.7155,13.4352,149,795,881,975,1010,1017
05202046_05202184,P119035 TO P119039,3-#6_CU_C,22.47,ABCN,12,149,741,868,908,1002,5.5563,4.1125,6.7216,13.4429,149,794,880,974,1009,1017
05202047_05202048,P104077 TO P119037,3-#6_CU_C,22.58,ABCN,12,149,736,862,902,995,5.6056,4.1311,6.7773,13.5121,149,789,874,966,1002,1009
05202048_05202049,P119037 TO P119038,3-#6_CU_C,22.84,ABCN,12,148,726,848,887,979,5.7147,4.1725,6.9004,13.6652,148,777,859,950,986,992
05202184_05202185,P119039 TO P119040,3-#6_CU_C,22.59,ABCN,12,149,736,861,901,995,5.6084,4.1322,6.7804,13.516,149,789,873,966,1001,1008
05202185_05202186A,P119040 TO 520-9,3-#6_CU_C,22.7,ABCN,12,149,731,856,895,988,5.6524,4.1489,6.8302,13.5778,149,784,867,959,995,1002
05202740_05202741,P218576 TO P218577,3-#6_CU_C,22.43,ABCN,12,149,742,870,910,1004,5.5425,4.1072,6.7061,13.4235,149,796,882,976,1012,1019
05202751_05202751A,PM 520-425M,Generic PM Conductor,21.32,ABCN,12,150,779,913,955,1054,5.2529,3.9471,6.356,12.7843,150,837,927,1027,1062,1070
05202757A_05202758,P135204 TO D148978,1C#2SAPECN,21.87, BCN,12,150,768,904,946,---,5.2874,4.0064,6.5012,12.976,150,826,919,1017,---,---
05202758_05202759,D148978 TO CG199999,1C#2SAPECN,21.88, BCN,12,150,768,904,946,---,5.2908,4.0073,6.5075,12.9785,150,825,918,1016,---,---
05202766A_05202767,P410679 TO D132046,1C#2SAPECN,20.78,ABCN,12,151,800,937,981,1082,5.1188,3.8437,6.2747,12.3545,151,858,951,1052,1091,1099
05202767_05202768,D132046 TO D132991,1C#2SAPECN,21.08, BCN,12,150,790,923,967,---,5.2219,3.8712,6.4643,12.4286,150,845,936,1034,---,---
05202806A_05202807,P713528 TO D4574070200,2ALPECNPID,19.64,A CN,12,153,867,1028,1075,---,4.5299,3.6807,5.499,11.691,153,942,1049,1168,---,---
05202807_05202808,D4574070200 TO H4575070180,2ALPECNPID,19.84,A CN,12,153,864,1019,1065,---,4.5945,3.6866,5.499,11.6912,153,937,1039,1156,---,---
05202808_05202809,H4575070180 TO D102605,1C#2SAPECN,20.23,A CN,12,152,848,997,1043,---,4.7281,3.7222,5.7447,11.7872,152,916,1015,1127,---,---
05202808_05202810,H4575070180 TO D4375070150,2ALPECNPID,20.23,A CN,12,153,857,1000,1047,---,4.7234,3.6984,5.499,11.6916,153,928,1018,1133,---,---
05202813A_05202814,P174612 TO D147197,1C#2SAPECN,20.42,A CN,12,152,832,986,1031,---,4.7591,3.7932,5.8994,12.0824,152,900,1005,1115,---,---
05202825A_05202826,P194348 TO D157239,1C#2SAPECN,23.18,A CN,12,149,733,866,905,---,5.4962,4.223,6.7873,13.6522,149,789,880,975,---,---
05202826_05202827,D157239 TO D159399,1C#2SAPECN,23.48,A CN,12,149,724,853,893,---,5.6,4.2507,6.9782,13.7267,149,777,867,959,---,---
05202826_05202831,D157239 TO D157244,1C#2SAPECN,23.55,A CN,12,148,722,851,890,---,5.6226,4.2567,7.0198,13.743,148,775,864,955,---,---
05202826_05202832,D157239 TO D157401,1C#2SAPECN,23.5,A CN,12,148,723,853,892,---,5.6051,4.2521,6.9877,13.7304,148,777,866,958,---,---
05202827_05202828,D159399 TO D204838,1C#2SAPECN,23.87,A CN,12,148,713,838,877,---,5.7322,4.286,7.2214,13.8217,148,763,851,939,---,---
05202827_05202830,D159399 TO D159400,1C#2SAPECN,23.72,A CN,12,148,717,844,883,---,5.6801,4.2721,7.1256,13.7843,148,768,857,947,---,---
05202828_05202829,D204838 TO CG199999,1C#2SAPECN,23.88,A CN,12,148,712,838,877,---,5.7356,4.2869,7.2277,13.8241,148,762,850,938,---,---
05202856A_05202857,P36659 TO H110937,1C#2SAPECN,22.11,A CN,12,150,768,909,950,---,5.1908,4.074,6.3612,13.1312,150,830,926,1028,---,---
05202857_05202858,H110937 TO D203779,1C#2SAPECN,22.56,A CN,12,150,753,890,931,---,5.3428,4.1145,6.641,13.2404,150,811,905,1002,---,---
05202857_05202861,H110937 TO D122578,1C#2SAPECN,22.58,A CN,12,149,753,889,929,---,5.3511,4.1167,6.6561,13.2463,149,810,904,1000,---,---
05202857_05202863,H110937 TO D162842,1C#2SAPECN,22.77,A CN,12,149,747,881,921,---,5.4148,4.1337,6.7733,13.2921,149,802,895,990,---,---
05202858_05202859,D203779 TO D203780,1C#2SAPECN,23.04,A CN,12,149,738,869,910,---,5.5086,4.1587,6.9459,13.3595,149,791,883,975,---,---
05202859_05202860,D203780 TO D208657,1C#2SAPECN,23.13,A CN,12,149,735,865,906,---,5.5412,4.1674,7.0057,13.3828,149,787,879,970,---,---
05202861_05202862,D122578 TO D122579,1C#2SAPECN,22.96,A CN,12,149,741,872,913,---,5.4822,4.1517,6.8974,13.3405,149,794,886,979,---,---
05202863_05202864,D162842 TO D162843,1C#2SAPECN,23.01,A CN,12,149,739,871,911,---,5.497,4.1556,6.9245,13.3511,149,792,884,977,---,---
FU 05201760_05201760A,P322602,Device Conductor 10A,43.07, BCN,12,141,465,629,648,---,6.5158,6.9765,8.7933,25.0781,141,539,661,752,---,---
FU 05201807_05201807A,P819638,Device Conductor 15A,35.75, BCN,12,149,577,814,837,---,4.4793,5.8582,6.3613,20.8707,149,697,884,1010,---,---
FU 05201970_05201970A,P235944,Device Conductor 15A,19.95, BCN,12,152,843,999,1044,---,4.7047,3.7321,5.7338,11.9767,152,914,1018,1131,---,---
FU 05202014_05202014A,P138715,Device Conductor 40A,19.8,ABCN,12,152,850,1007,1053,1163,4.6637,3.7075,5.6845,11.8905,152,921,1026,1140,1174,1185
FU 05202034_05202034A,P107200,Device Conductor 15A,20,ABCN,12,152,842,997,1042,1151,4.7169,3.7377,5.7484,12.0059,152,911,1016,1129,1162,1173
FU 05202049_05202049A,P119038,Device Conductor 75A,22.85,ABCN,12,148,726,848,887,979,5.7147,4.1725,6.9004,13.6653,148,777,859,950,986,992
FU 05202186A_05202186,P30973,Device Conductor 125A,22.71,ABCN,12,149,731,856,895,988,5.6524,4.1489,6.8302,13.5779,149,784,867,959,995,1002
RG 05201350_05201350A,520-1224G,Device Conductor 200A,35.1,ABCN,12,150,589,831,855,960,4.3608,5.7549,6.2079,20.4926,150,712,905,1033,1002,1045
05201350A_05201351,520-1224G TO P208548,3-#2A5005C,35.18,ABCN,12,150,587,828,852,956,4.3865,5.7672,6.2381,20.5406,150,709,901,1029,999,1040
05201351_05201352,P208548 TO P208547,3-#2A5005C,35.27,ABCN,12,150,585,825,849,953,4.4125,5.7796,6.2687,20.5892,150,707,897,1025,995,1036
05201352_05201353,P208547 TO P512480,3-#2A5005C,35.54,ABCN,12,149,580,816,839,942,4.4958,5.8195,6.3665,20.7446,149,698,885,1011,982,1022
05201353_05201354,P512480 TO P610589,3-#4_CU_C,36.01,ABCN,12,149,571,801,824,925,4.6209,5.8923,6.5174,21.0212,149,686,867,990,963,1001
05201354_05201355,P610589 TO P610590,3-#4_CU_C,36.2,ABCN,12,149,568,796,819,919,4.6706,5.9212,6.5773,21.131,149,681,860,982,956,993
05201355_05201356,P610590 TO P216099,3-#4_CU_C,36.39,ABCN,12,148,564,790,813,912,4.7197,5.9498,6.6365,21.2396,148,676,853,974,949,985
05201356_05201357,P216099 TO P216096,3-#4_CU_C,36.7,ABCN,12,148,559,781,804,902,4.8021,5.9977,6.7358,21.4215,148,668,842,961,937,972
05201357_05201358,P216096 TO P21609,3-#6_CU_C,37.01,ABCN,12,148,552,769,792,888,4.93,6.0461,6.8802,21.6012,148,658,826,943,921,954
05201358_05201359,P21609 TO P216093,3-#6_CU_C,37.42,ABCN,12,147,544,754,776,870,5.1003,6.1107,7.0726,21.8404,147,645,807,921,901,932
05201358_05201701,P21609 TO P216095,3-#6_CU_B,37.3,A CN,12,147,547,758,781,---,5.0502,6.093,7.016,21.7672,147,649,812,927,---,---
05201359_05201360,P216093 TO P216101,3-#6_CU_B,37.62,A CN,12,147,540,746,769,---,5.1857,6.144,7.169,21.9582,147,639,797,909,---,---
05201359_05201363,P216093 TO P216092,3-#6_CU_C,37.82,ABCN,12,146,536,739,761,854,5.2671,6.1739,7.2609,22.0746,146,633,788,899,882,910
05201360_05201361,P216101 TO P216102,3-#6_CU_B,37.91,A CN,12,146,534,736,758,---,5.3081,6.1917,7.3073,22.1272,146,630,784,894,---,---
05201361_05201362,P216102 TO P216103,3-#6_CU_B,38.26,A CN,12,146,528,724,746,---,5.452,6.2478,7.4697,22.3258,146,620,769,876,---,---
05201363_05201364,P216092 TO P325027,3-#2A5005C,38.12,ABCN,12,146,531,731,753,844,5.3598,6.2183,7.3698,22.2477,146,626,778,887,871,898
05201363_05201365,P216092 TO P216091,3-#6_CU_C,38.32,ABCN,12,146,527,722,743,833,5.4791,6.2542,7.5003,22.3723,146,619,766,873,859,885
05201365_05201366,P216091 TO P719549,3-#6_CU_C,38.53,ABCN,12,145,523,715,736,825,5.5665,6.2873,7.599,22.495,145,613,757,863,850,875
05201366_05201367,P719549 TO P719550,3-#2_AL_B,38.89,AB N,12,145,517,706,727,---,5.6632,6.3438,7.7152,22.7014,145,605,747,851,---,---
05201366_05201381,P719549 TO P216090,3-#6_CU_C,38.73,ABCN,12,145,519,708,730,817,5.6501,6.319,7.6934,22.6124,145,607,749,853,841,865
05201367_05201368,P719550 TO P108422,3-#2_AL_B,38.94,AB N,12,145,516,704,726,---,5.6762,6.3514,7.7309,22.7292,145,604,746,849,---,---
05201368_05201369,P108422 TO P719599,3-#2_AL_B,39.29,AB N,12,144,511,696,717,---,5.769,6.4057,7.8425,22.9274,144,597,736,838,---,---
