Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
05201369_05201370,P719599 TO P719597,3-#2_AL_B,39.6,AB N,12,144,507,689,710,---,5.8516,6.4539,7.9418,23.1037,144,591,728,828,---,---
05201369_05201375,P719599 TO P719596,3-#2_AL_B,39.6,AB N,12,144,507,689,710,---,5.8505,6.4533,7.9405,23.1014,144,591,728,828,---,---
05201370_05201371,P719597 TO P719996,3-#2_AL_C,39.9,AB N,12,144,502,682,703,---,5.9316,6.4993,8.0379,23.2774,144,585,720,819,---,---
05201371_05201372,P719996 TO P719997,3-#2_AL_C,40.11,AB N,12,144,499,677,698,---,5.9869,6.5308,8.1044,23.3976,144,581,714,813,---,---
05201372_05201373,P719997 TO P719998,3-#2_AL_C,40.49,AB N,12,143,494,669,690,---,6.0881,6.5882,8.226,23.6173,143,574,705,801,---,---
05201373_05201374,P719998 TO P719999,3-#2_AL_B,40.64,AB N,12,143,492,665,686,---,6.1294,6.6124,8.2758,23.7057,143,571,701,797,---,---
05201375_05201376,P719596 TO P816654,3-#2_AL_B,39.71,AB N,12,144,505,686,707,---,5.8821,6.4717,7.9784,23.1688,144,589,724,824,---,---
05201376_05201377,P816654 TO P816655,3-#2_AL_B,39.91,AB N,12,144,502,681,703,---,5.9356,6.503,8.0427,23.283,144,585,719,818,---,---
05201377_05201379,P816655 TO P236581,3-#2_AL_B,40.17,AB N,12,144,499,676,697,---,6.0025,6.5421,8.1232,23.4258,144,580,713,811,---,---
05201379_05201380,P236581 TO P236582,3-#2_AL_B,40.43,AB N,12,143,495,670,691,---,6.072,6.5827,8.2067,23.5742,143,575,706,803,---,---
05201381_05201382,P216090 TO P216089,3-#6_CU_C,39.03,ABCN,12,145,514,698,720,806,5.7747,6.3662,7.8341,22.7874,145,599,737,839,829,851
05201382_05201383,P216089 TO P216088,3-#6_CU_C,39.44,ABCN,12,144,506,685,706,791,5.9444,6.4305,8.0257,23.0257,144,588,722,821,812,833
05201383_05201384,P216088 TO P216087,3-#6_CU_C,39.64,ABCN,12,144,503,679,700,784,6.0301,6.463,8.1224,23.146,144,583,714,812,804,825
05201384_05201385,P216087 TO P216086,3-#6_CU_C,39.95,ABCN,12,143,498,669,691,773,6.1588,6.5118,8.2678,23.3268,143,575,703,799,792,812
05201385_05201386,P216086 TO P216085,3-#6_CU_C,40.15,ABCN,12,143,494,663,684,766,6.2441,6.5441,8.3642,23.4466,143,570,696,790,785,803
05201386_05201387,P216085 TO P716486,3-#6_CU_C,40.56,ABCN,12,142,487,652,672,752,6.4122,6.6078,8.5539,23.6826,142,561,682,774,770,787
05201387_05201388,P716486 TO P216084,3-#6_CU_C,40.99,ABCN,12,142,480,639,660,738,6.5924,6.6761,8.7574,23.9357,142,551,668,757,755,771
05201388_05201389,P216084 TO P311386,3-#6_CU_B,41.2, BCN,12,141,477,633,654,---,6.683,6.7114,8.8597,24.0607,141,546,661,749,---,---
05201388_05201393,P216084 TO P216083,3-#6_CU_C,41.33,ABCN,12,141,475,630,650,727,6.7374,6.7311,8.9212,24.1393,141,543,657,744,743,758
05201389_05201390,P311386 TO P311387,3-#6_CU_B,41.69, BCN,12,141,469,620,641,---,6.8864,6.7908,9.0894,24.3416,141,535,646,731,---,---
05201390_05201391,P311387 TO P101215,3-#2_AL_B,41.78, BCN,12,141,468,619,639,---,6.9109,6.8051,9.1189,24.3939,141,534,644,729,---,---
05201390_05201392,P311387 TO P311388,3-#6_CU_B,41.89, BCN,12,140,466,615,635,---,6.9698,6.8233,9.1836,24.4567,140,531,640,724,---,---
05201393_05201394,P216083 TO P216081,3-#6_CU_C,41.49,ABCN,12,141,473,626,646,723,6.8014,6.7553,8.9934,24.2292,141,540,652,738,738,753
05201394_05201395,P216081 TO P216080,3-#6_CU_C,41.81,ABCN,12,140,468,617,638,713,6.9355,6.8061,9.1449,24.4176,140,533,642,727,727,741
05201394_05201700,P216081 TO P216082,3-#6_CU_B,42.09,AB N,12,140,463,610,630,---,7.0525,6.8532,9.277,24.5758,140,527,634,717,---,---
05201395_05201396,P216080 TO P810638,3-#2A5005C,42.2,ABCN,12,140,462,610,630,704,7.0559,6.8638,9.2863,24.6423,140,526,633,716,718,731
05201395_05201399,P216080 TO P216079,3-#6_CU_C,42.19,ABCN,12,140,462,608,628,702,7.0965,6.8672,9.3267,24.6437,140,525,631,713,715,728
05201395_05201697,P216080 TO P515294,3-#2_AL_C,42.1,ABCN,12,140,464,612,632,707,7.0142,6.8508,9.2394,24.5884,140,528,636,720,721,734
05201396_05201397,P810638 TO P515295,3-#2A5005C,42.51,A CN,12,140,458,603,623,---,7.1534,6.9105,9.4009,24.8245,140,521,626,708,---,---
05201397_05201398,P515295 TO P515296,3-#2A5005C,42.9,A CN,12,139,454,596,616,---,7.2716,6.9671,9.5397,25.0452,139,515,618,698,---,---
05201399_05201400,P216079 TO P216078,3-#6_CU_C,42.59,ABCN,12,139,456,598,618,690,7.2613,6.9296,9.5127,24.875,139,517,620,700,703,715
05201400_05201401,P216078 TO P216077,3-#6_CU_C,42.85,ABCN,12,139,452,591,611,683,7.3712,6.9712,9.6369,25.0294,139,512,612,692,695,707
05201401_05201402,P216077 TO P244867,3-#6_CU_C,43,ABCN,12,139,450,588,607,679,7.436,6.9958,9.71,25.1204,139,509,608,687,690,702
05201402_05201403,P244867 TO P216076,3-#6_CU_C,43.15,ABCN,12,139,448,584,604,675,7.4958,7.0184,9.7775,25.2043,139,506,604,682,686,698
05201403_05201404,P216076 TO P190514,3-#6_CU_C,43.31,ABCN,12,138,446,581,600,670,7.5623,7.0437,9.8527,25.2978,138,503,600,677,682,693
05201404_05201405,P190514 TO P216075,3-#6_CU_C,43.51,ABCN,12,138,443,576,596,665,7.6455,7.0752,9.9466,25.4146,138,499,595,671,676,687
05201405_05201406,P216075 TO P417123,3-#6_CU_C,43.6,ABCN,12,138,442,574,593,663,7.6865,7.0907,9.9928,25.4721,138,497,592,668,673,684
05201406_05201435,P417123 TO P216074,3-#6_CU_C,43.83,ABCN,12,138,439,569,588,657,7.7793,7.1259,10.0976,25.6024,138,493,587,661,667,678
05201435_05201436,P216074 TO P216072,3-#6_CU_C,44.3,ABCN,12,137,432,558,578,645,7.9761,7.2005,10.3199,25.8789,137,485,575,648,655,664
05201436_05201437,P216072 TO P216071,3-#6_CU_C,44.57,ABCN,12,137,429,553,572,638,8.089,7.2432,10.4474,26.0374,137,480,569,640,648,657
05201437_05201438,P216071 TO 520-1020G,3-#6_CU_C,44.65,ABCN,12,137,428,551,570,636,8.1245,7.2567,10.4875,26.0873,137,479,567,638,645,655
05201697_05201698,P515294 TO P228888,3-#2_AL_C,42.62,ABCN,12,140,458,603,622,696,7.1517,6.9289,9.4048,24.8871,140,520,626,708,709,722
05201698_05201699,P228888 TO P228889,3-#2_AL_C,43.02,ABCN,12,139,453,595,615,688,7.2582,6.9894,9.5329,25.1186,139,514,618,699,701,713
05201760A_05201761,P322602 TO D4516568925,1C#2SAPECN,43.36, BCN,12,141,462,623,642,---,6.6148,7.0029,8.9754,25.1492,141,534,654,743,---,---
05201807A_05201815,P819638 TO D159152,1C#2SAPECN,36.17, BCN,12,149,571,801,824,---,4.6231,5.8966,6.6259,20.9741,149,684,866,988,---,---
05201970A_05201971,P235944 TO D141143,1C#2SAPECN,20.09, BCN,12,152,838,992,1037,---,4.752,3.7447,5.8208,12.0106,152,906,1010,1121,---,---
05202014A_05202015,P138715 TO H107653,1C#2SAPECN,20.36,ABCN,12,152,828,977,1022,1129,4.8542,3.7583,6.0348,12.0272,152,892,994,1101,1138,1148
05202015_05202016,H107653 TO D140217,1C#2SAPECN,20.41, BCN,12,151,826,975,1020,---,4.8716,3.7629,6.0669,12.0398,151,889,991,1097,---,---
05202015_05202018,H107653 TO D136050,1C#2SAPECN,20.74,AB N,12,151,814,958,1002,---,4.9857,3.7933,6.2767,12.1217,151,873,973,1075,---,---
05202015_05202019,H107653 TO H107654,1C#2SAPECN,21.19,ABCN,12,150,797,936,980,1080,5.1398,3.8344,6.5602,12.2324,150,851,949,1046,1088,1096
05202016_05202017,D140217 TO D156695,1C#2SAPECN,21.22, BCN,12,150,796,934,978,---,5.1504,3.8373,6.5798,12.24,150,850,948,1044,---,---
05202019_05202020,H107654 TO D120566,1C#2SAPECN,21.87, BCN,12,149,773,904,947,---,5.3734,3.8967,6.9899,12.4002,149,821,916,1006,---,---
05202019_05202021,H107654 TO D122355,1C#2SAPECN,21.96,A CN,12,149,770,900,944,---,5.4022,3.9044,7.0428,12.4208,149,817,912,1001,---,---
05202019_05202026,H107654 TO H107655,1C#2SAPECN,21.49,ABCN,12,150,787,921,965,1064,5.2426,3.8618,6.7492,12.3062,150,838,934,1028,1071,1079
05202021_05202022,D122355 TO D132294,1C#2SAPECN,22.28,A CN,12,149,759,886,929,---,5.5145,3.9343,7.2495,12.5015,149,803,896,983,---,---
05202022_05202023,D132294 TO D143639,1C#2SAPECN,22.71,A CN,12,148,746,868,910,---,5.6594,3.9729,7.5159,12.6056,148,786,878,960,---,---
05202023_05202024,D143639 TO D199011,1C#2SAPECN,22.98,A CN,12,148,737,857,899,---,5.7519,3.9976,7.686,12.672,148,776,866,946,---,---
05202024_05202025,D199011 TO D201934,1C#2SAPECN,23.34,A CN,12,147,726,842,884,---,5.8775,4.0311,7.9173,12.7623,147,762,850,928,---,---
05202026_05202027,H107655 TO D137771,1C#2SAPECN,21.68,ABCN,12,150,780,913,956,1054,5.3083,3.8793,6.8702,12.3534,150,829,925,1017,1061,1068
05202026_05202028,H107655 TO H107656,1C#2SAPECN,22.09,ABCN,12,149,766,894,937,1032,5.4491,3.9169,7.1291,12.4545,149,811,905,993,1039,1045
05202028_05202029,H107656 TO H107657,1C#2SAPECN,22.41,ABCN,12,149,755,880,923,1017,5.5563,3.9455,7.3263,12.5315,149,798,891,976,1023,1029
05202029_05202030,H107657 TO H107658,1C#2SAPECN,22.76,ABCN,12,148,744,866,908,1000,5.6768,3.9776,7.5481,12.6181,148,784,875,957,1005,1011
05202030_05202031,H107658 TO D111930,1C#2SAPECN,22.88,ABCN,12,148,740,860,903,994,5.7193,3.9889,7.6262,12.6486,148,780,870,951,999,1005
05202030_05202032,H107658 TO D117343,1C#2SAPECN,22.97,AB N,12,148,737,857,899,---,5.7481,3.9966,7.6791,12.6693,148,776,866,947,---,---
05202034A_05202035,P107200 TO P160764,3-#2_AL_C,20.26,ABCN,12,152,831,984,1029,1136,4.786,3.7769,5.8315,12.156,152,899,1002,1113,1147,1157
05202035_05202036,P160764 TO P160765,3-#2_AL_C,20.48,ABCN,12,152,822,973,1017,1124,4.846,3.811,5.9036,12.2864,152,889,991,1101,1134,1144
05202036_05202037,P160765 TO P107202,3-#2_AL_C,20.69,ABCN,12,151,814,963,1007,1113,4.901,3.8422,5.9698,12.4058,151,880,981,1089,1123,1133
05202049A_05202050,P119038 TO P618524,3-#2_AL_C,23.41,ABCN,12,148,709,828,867,956,5.8624,4.2564,7.0781,13.9862,148,758,839,927,963,969
05202050_05202051,P618524 TO P618525,3-#2_AL_C,23.61,ABCN,12,148,703,821,860,948,5.9153,4.2864,7.1417,14.1011,148,752,832,919,955,961
05202051_05202054,P618525 TO P812197,3-#2_AL_C,23.85,ABCN,12,147,696,813,851,939,5.9817,4.3241,7.2215,14.2453,147,744,823,910,945,951
05202054_05202055,P812197 TO P812198,3-#2_AL_C,24.3,ABCN,12,147,683,798,835,922,6.1004,4.3915,7.3642,14.5032,147,731,808,893,928,933
05202055_05202056,P812198 TO P812199,3-#2_AL_C,24.73,ABCN,12,146,672,785,821,906,6.215,4.4566,7.502,14.7521,146,718,794,877,912,917
05202056_05202057,P812199 TO P812200,3-#2_AL_C,24.98,ABCN,12,146,665,777,813,897,6.2814,4.4942,7.5818,14.8963,146,711,786,868,903,908
05202057_05202058,P812200 TO P812201,3-#2_AL_C,25.33,ABCN,12,146,656,766,802,885,6.3767,4.5483,7.6963,15.1033,146,701,775,856,890,895
05202058_05202059,P812201 TO P812202,3-#2_AL_C,25.6,ABCN,12,146,649,758,793,876,6.4468,4.5882,7.7806,15.2557,146,693,767,847,881,886
05202059_05202060,P812202 TO P812203,3-#2_AL_C,25.88,ABCN,12,145,643,750,785,866,6.5215,4.6306,7.8705,15.418,145,686,759,838,871,877
05202060_05202061,P812203 TO P812204,3-#2_AL_C,26.15,ABCN,12,145,636,742,777,857,6.5941,4.6718,7.9577,15.5756,145,679,751,829,862,867
05202061_05202062,P812204 TO P239281,3-#2_AL_C,26.25,ABCN,12,145,634,740,774,854,6.6203,4.6867,7.9892,15.6324,145,676,748,826,859,864
05202061_05202063,P812204 TO P812205,3-#2_AL_C,26.54,ABCN,12,145,627,732,766,845,6.6981,4.7309,8.0828,15.8016,145,669,740,817,850,855
05202063_05202064,P812205 TO P812206,3-#2_AL_C,26.85,ABCN,12,144,620,723,757,835,6.7826,4.7789,8.1844,15.9852,144,661,731,807,840,845
05202063_05202084,P812205 TO P812212,3-#2_AL_C,26.76,ABCN,12,144,622,726,759,838,6.7582,4.765,8.1551,15.9322,144,663,734,810,843,848
05202064_05202065,P812206 TO P323108,3-#2_AL_C,26.95,ABCN,12,144,617,721,754,832,6.8073,4.7928,8.214,16.0387,144,659,729,804,837,842
05202064_05202066,P812206 TO P812208,3-#2_AL_C,27.59,ABCN,12,144,603,704,737,813,6.9782,4.8899,8.4195,16.41,144,643,712,785,818,822
05202066_05202067,P812208 TO P812209,3-#2_AL_C,27.85,ABCN,12,143,598,698,730,806,7.048,4.9295,8.5034,16.5616,143,637,705,778,810,815
05202067_05202068,P812209 TO P812210,3-#2_AL_C,28.13,ABCN,12,143,592,691,723,798,7.1226,4.9719,8.5931,16.7237,143,631,698,770,802,806
05202068_05202069,P812210 TO P812211,3-#2_AL_C,28.53,ABCN,12,143,584,681,713,787,7.2293,5.0325,8.7214,16.9555,143,622,689,759,791,795
05202069_05202070,P812211 TO P109453,3-#2_AL_C,28.9,ABCN,12,142,576,672,703,776,7.3296,5.0894,8.842,17.1734,142,614,680,749,781,785
05202070_05202071,P109453 TO P109454,3-#2_AL_C,29.26,ABCN,12,142,569,664,695,767,7.426,5.1442,8.9579,17.3828,142,606,671,740,771,775
05202071_05202072,P109454 TO P109455,3-#2_AL_C,29.38,ABCN,12,142,567,662,692,764,7.4578,5.1622,8.9961,17.4518,142,604,669,737,768,772
05202072_05202073,P109455 TO P109457,3-#2_AL_C,29.61,ABCN,12,142,563,656,687,758,7.5192,5.1971,9.07,17.5853,142,599,663,731,762,766
05202073_05202074,P109457 TO P109458,3-#2_AL_C,29.83,ABCN,12,141,559,652,682,752,7.578,5.2304,9.1406,17.7129,141,595,658,726,756,760
05202074_05202075,P109458 TO P109460,3-#2_AL_C,30.18,ABCN,12,141,552,644,674,744,7.6717,5.2837,9.2533,17.9165,141,588,651,717,748,751
05202074_05202081,P109458 TO P109459,3-#2_AL_C,30.07,ABCN,12,141,554,647,676,747,7.6404,5.2659,9.2156,17.8484,141,590,653,720,751,754
05202075_05202076,P109460 TO P109461,3-#2_AL_C,30.57,ABCN,12,141,545,636,665,734,7.7758,5.3428,9.3785,18.1427,141,580,643,708,738,742
05202076_05202077,P109461 TO P109462,3-#2_AL_C,31.08,ABCN,12,140,537,626,654,722,7.9123,5.4202,9.5425,18.4391,140,571,632,696,726,730
05202077_05202078,P109462 TO P109463,3-#2_AL_C,31.29,ABCN,12,140,533,622,650,718,7.9668,5.4512,9.6081,18.5576,140,567,628,692,721,725
05202078_05202079,P109463 TO P109464,3-#2_AL_C,31.57,ABCN,12,140,528,616,644,711,8.0425,5.4942,9.6991,18.722,140,562,622,685,715,718
05202081_05202082,P109459 TO P162793,3-#2_AL_B,30.33, BCN,12,141,550,641,670,---,7.7116,5.3075,9.3013,18.0005,141,585,648,714,---,---
05202082_05202083,P162793 TO P162794,3-#2_AL_B,30.63, BCN,12,141,544,635,664,---,7.7911,5.3539,9.3968,18.1703,141,579,641,706,---,---
05202084_05202085,P812212 TO P812213,3-#2_AL_C,26.95,ABCN,12,144,617,721,754,832,6.8092,4.794,8.2164,16.043,144,658,729,804,837,842
05202085_05202086,P812213 TO P162131,3-#2_AL_C,27.16,ABCN,12,144,613,715,748,826,6.8643,4.8252,8.2826,16.1626,144,653,723,798,830,835
05202086_05202087,P162131 TO P812214,3-#2_AL_C,27.42,ABCN,12,144,607,708,741,818,6.9335,4.8645,8.3658,16.313,144,647,716,790,823,827
05202087_05202088,P812214 TO P812215,3-#2_AL_C,27.68,ABCN,12,143,601,702,734,810,7.0035,4.9043,8.4499,16.465,143,641,710,783,815,819
05202087_05202142,P812214 TO P31169,3-#2_AL_C,27.5,ABCN,12,144,605,706,739,816,6.9539,4.8761,8.3903,16.3572,144,645,714,788,820,825
05202088_05202089,P812215 TO P812216,3-#2_AL_C,28,ABCN,12,143,595,694,726,801,7.0899,4.9533,8.5538,16.6527,143,634,701,774,806,810
05202088_05202090,P812215 TO P813228,3-#2_AL_C,28.02,ABCN,12,143,594,693,725,801,7.0936,4.9554,8.5583,16.6607,143,633,701,773,805,810
05202090_05202091,P813228 TO P813229,3-#2_AL_C,28.41,ABCN,12,143,586,684,715,790,7.1994,5.0155,8.6855,16.8906,143,624,691,762,794,798
05202091_05202092,P813229 TO P168057,3-#2_AL_C,28.55,ABCN,12,143,583,681,712,786,7.2357,5.0361,8.7291,16.9695,143,621,688,759,790,794
05202092_05202093,P168057 TO P813230,3-#2_AL_C,28.69,ABCN,12,142,581,677,709,782,7.2731,5.0573,8.7741,17.0507,142,618,685,755,786,791
05202093_05202094,P813230 TO P193139,3-#2_AL_C,28.82,ABCN,12,142,578,674,705,779,7.3078,5.0771,8.8158,17.1261,142,616,682,751,783,787
05202094_05202095,P193139 TO P813231,3-#2_AL_C,28.95,ABCN,12,142,575,671,702,775,7.3414,5.0961,8.8561,17.1989,142,613,679,748,779,784
05202095_05202096,P813231 TO P813232,3-#2_AL_C,29.14,ABCN,12,142,572,667,698,770,7.3939,5.1259,8.9193,17.3131,142,609,674,743,774,778
05202142_05202143,P31169 TO P31170,3-#2_AL_C,27.73,ABCN,12,143,600,701,733,809,7.0153,4.911,8.4642,16.4907,143,640,708,781,814,818
05202143_05202144,P31170 TO P31171,3-#2_AL_C,27.92,ABCN,12,143,596,696,728,803,7.0677,4.9407,8.5271,16.6045,143,636,704,776,808,812
05202144_05202145,P31171 TO P31172,3-#2_AL_C,28.29,ABCN,12,143,589,687,718,793,7.1668,4.997,8.6463,16.8198,143,627,694,766,797,802
05202145_05202146,P31172 TO P31173,3-#2_AL_C,28.6,ABCN,12,143,582,679,711,785,7.2486,5.0434,8.7446,16.9974,143,620,687,757,789,793
05202146_05202147,P31173 TO P31174,3-#2_AL_C,28.91,ABCN,12,142,576,672,703,776,7.3312,5.0903,8.8439,17.1768,142,614,680,749,780,785
05202147_05202148,P31174 TO P31175,3-#2_AL_C,29.41,ABCN,12,142,567,661,691,763,7.465,5.1663,9.0048,17.4676,142,603,668,736,767,771
05202148_05202149,P31175 TO P226793,3-#2_AL_C,29.63,ABCN,12,142,562,656,686,757,7.525,5.2004,9.0769,17.5978,142,599,663,731,761,765
05202148_05202150,P31175 TO P195335,3-#2_AL_C,29.82,ABCN,12,141,559,652,682,753,7.575,5.2287,9.137,17.7064,141,595,659,726,757,761
05202148_05202153,P31175 TO P31176,3-#2_AL_C,29.71,ABCN,12,141,561,654,684,756,7.5452,5.2118,9.1012,17.6417,141,597,661,729,759,763
05202150_05202151,P195335 TO P195333,3-#2_AL_C,30.15,ABCN,12,141,553,645,675,745,7.663,5.2787,9.2428,17.8975,141,588,652,718,748,752
05202151_05202152,P195333 TO P195334,3-#2_AL_C,30.53,ABCN,12,141,546,637,666,735,7.7636,5.3358,9.3637,18.1161,141,581,643,709,739,743
05202153_05202154,P31176 TO P31177,3-#2_AL_C,30.01,ABCN,12,141,555,648,678,748,7.6261,5.2578,9.1985,17.8175,141,591,655,721,752,756
05202154_05202155,P31177 TO P31179,3-#2_AL_C,30.3,ABCN,12,141,550,642,671,741,7.7034,5.3017,9.2914,17.9854,141,585,648,714,745,749
05202154_05202176,P31177 TO P235974,3-#2_AL_B,30.36,A CN,12,141,549,640,670,---,7.7197,5.3124,9.3109,18.0172,141,584,647,713,---,---
05202155_05202156,P31179 TO P31180,3-#2_AL_C,30.61,ABCN,12,141,545,635,664,733,7.7856,5.3483,9.3902,18.1639,141,580,642,707,737,741
05202156_05202157,P31180 TO P34850,3-#2_AL_C,31.02,ABCN,12,140,538,627,656,724,7.8941,5.4099,9.5207,18.3997,140,572,633,698,728,731
05202157_05202158,P34850 TO P34851,3-#2_AL_C,31.24,ABCN,12,140,534,623,651,719,7.9533,5.4435,9.5918,18.5281,140,568,629,693,722,726
05202158_05202159,P34851 TO P34852,3-#2_AL_C,31.55,ABCN,12,140,529,616,645,712,8.0375,5.4914,9.6931,18.7111,140,562,623,686,715,719
05202159_05202160,P34852 TO P34853,3-#2_AL_C,31.95,ABCN,12,139,522,609,637,703,8.1439,5.5518,9.821,18.9423,139,555,615,677,706,710
05202160_05202161,P34853 TO P226087,3-#2_AL_C,32.13,ABCN,12,139,519,605,633,699,8.1922,5.5792,9.8791,19.0473,139,552,611,673,702,706
05202161_05202167,P226087 TO P105006,3-#2_AL_B,32.42, BCN,12,139,515,600,628,---,8.2698,5.6245,9.9724,19.2129,139,547,606,667,---,---
05202167_05202168,P105006 TO P105007,3-#2_AL_B,32.68, BCN,12,139,511,595,623,---,8.3389,5.6649,10.0554,19.3604,139,543,601,662,---,---
05202168_05202169,P105007 TO P105008,3-#2_AL_B,32.92, BCN,12,138,507,591,618,---,8.4029,5.7023,10.1323,19.4969,138,539,597,657,---,---
05202169_05202170,P105008 TO P105009,3-#2_AL_B,33.17, BCN,12,138,503,586,613,---,8.469,5.7409,10.2119,19.6382,138,535,592,652,---,---
05202169_05202175,P105008 TO P105279,3-#2_AL_B,33.64, BCN,12,138,496,578,605,---,8.5958,5.815,10.3642,19.9087,138,527,584,642,---,---
05202170_05202171,P105009 TO P105010,3-#2_AL_B,33.42, BCN,12,138,500,582,609,---,8.5356,5.7798,10.2919,19.7802,138,531,588,647,---,---
05202171_05202172,P105010 TO P105011,3-#2_AL_B,33.59, BCN,12,138,497,579,606,---,8.5815,5.8066,10.3471,19.8783,138,528,585,644,---,---
05202172_05202173,P105011 TO P105012,3-#2_AL_B,33.89, BCN,12,138,493,574,600,---,8.6621,5.8538,10.444,20.0504,138,523,579,638,---,---
05202173_05202174,P105012 TO P105013,3-#2_AL_B,34.15, BCN,12,137,489,570,596,---,8.7298,5.8933,10.5254,20.1949,137,519,575,633,---,---
05202176_05202177,P235974 TO P235975,3-#2_AL_B,30.54,A CN,12,141,546,637,666,---,7.7671,5.3401,9.368,18.1184,141,581,643,709,---,---
05202177_05202178,P235975 TO P108861,3-#2_AL_C,30.87,A CN,12,140,540,630,659,---,7.8545,5.3898,9.4731,18.3084,140,575,636,701,---,---
05202178_05202179,P108861 TO P108867,3-#2_AL_C,31.2,A CN,12,140,535,623,652,---,7.9433,5.4402,9.5798,18.5012,140,569,630,693,---,---
05202179_05202180,P108867 TO P108862,3-#2_AL_C,31.47,A CN,12,140,530,618,646,---,8.016,5.4815,9.6672,18.6592,140,564,624,687,---,---
05202180_05202181,P108862 TO P108863,3-#2_AL_C,31.83,A CN,12,139,524,611,639,---,8.1102,5.5349,9.7804,18.8637,139,557,617,680,---,---
05202181_05202182,P108863 TO P108864,3-#2_AL_C,32.06,A CN,12,139,520,607,635,---,8.1725,5.5703,9.8553,18.9991,139,553,613,675,---,---
05202182_05202183,P108864 TO P108865,3-#2_AL_C,32.22,A CN,12,139,518,604,632,---,8.2144,5.5941,9.9057,19.0901,139,551,610,671,---,---
05202186_05202187,520-9 TO P119041,3-#6_CU_C,23.22,ABCN,12,148,712,829,868,958,5.869,4.2309,7.0747,13.882,148,760,840,928,964,970
05202187_05202188,P119041 TO P119042,3-#4_CU_C,23.36,ABCN,12,148,708,825,863,952,5.9051,4.252,7.1183,13.9619,148,756,835,922,958,964
05202188_05202189,P119042 TO P215950,3-#4_CU_C,23.46,ABCN,12,148,705,821,860,948,5.9309,4.267,7.1494,14.0189,148,753,832,918,954,960
05202189_05202190,P215950 TO P215951,3-#4_CU_C,23.86,ABCN,12,147,693,808,846,933,6.0364,4.3283,7.2766,14.252,147,740,818,903,939,944
05202190_05202191,P215951 TO P215952,3-#4_CU_C,24.3,ABCN,12,147,681,794,831,916,6.1513,4.3952,7.4152,14.506,147,727,803,887,922,928
05202191_05202192,P215952 TO P215953,3-#4_CU_C,24.79,ABCN,12,146,668,778,815,899,6.28,4.47,7.5703,14.7903,146,713,788,870,904,910
05202192_05202193,P215953 TO P215954,3-#4_CU_C,24.99,ABCN,12,146,663,772,808,892,6.3335,4.5011,7.6347,14.9084,146,707,781,863,897,902
05202193_05202194,P215954 TO P215955,3-#4_CU_C,25.39,ABCN,12,146,652,760,796,878,6.4391,4.5625,7.7621,15.1419,146,696,769,849,883,888
05202194_05202195,P215955 TO P215956,3-#4_CU_C,25.49,ABCN,12,146,650,757,793,875,6.4655,4.5779,7.794,15.2003,146,693,766,846,880,885
05202195_05202196,P215956 TO P215957,3-#4_CU_C,26.2,ABCN,12,145,633,738,772,852,6.6507,4.6856,8.0173,15.6096,145,675,746,823,857,861
05202196_05202197,P215957 TO P215958,3-#4_CU_C,26.5,ABCN,12,145,626,729,763,842,6.7296,4.7315,8.1124,15.7839,145,667,738,814,847,852
05202197_05202198,P215958 TO P215959,3-#4_CU_C,26.82,ABCN,12,144,619,721,754,832,6.8137,4.7804,8.2138,15.9698,144,659,729,804,837,842
05202198_05202199,P215959 TO P108854,3-#2_AL_C,26.84,ABCN,12,144,618,720,754,832,6.8202,4.7841,8.2216,15.9838,144,659,728,803,836,841
05202198_05202205,P215959 TO P215960,3-#4_CU_C,27.26,ABCN,12,144,609,709,742,819,6.9301,4.8481,8.3542,16.227,144,649,717,791,824,828
05202199_05202200,P108854 TO P811042,3-#2_AL_B,26.98, BCN,12,144,615,716,750,---,6.8586,4.8065,8.2678,16.0659,144,655,724,799,---,---
05202199_05202202,P108854 TO P108855,3-#2_AL_C,26.9,ABCN,12,144,617,719,752,830,6.8358,4.7929,8.2403,16.0177,144,657,727,802,835,839
05202200_05202201,P811042 TO P811043,3-#2_AL_B,27.16, BCN,12,144,611,712,745,---,6.9066,4.8345,8.3254,16.1682,144,651,720,794,---,---
05202202_05202203,P108855 TO P108856,3-#2_AL_C,27.23,ABCN,12,144,609,710,743,820,6.9249,4.8435,8.3475,16.2114,144,649,718,792,824,829
05202203_05202204,P108856 TO P108857,3-#2_AL_C,27.56,ABCN,12,143,602,702,734,810,7.0117,4.8928,8.4518,16.3998,143,642,709,782,815,819
05202205_05202206,P215960 TO P215961,3-#4_CU_C,27.57,ABCN,12,143,602,702,734,810,7.0129,4.8962,8.454,16.41,143,641,709,782,815,819
05202206_05202207,P215961 TO P227360,3-#2_AL_C,27.83,ABCN,12,143,597,695,728,803,7.0802,4.9345,8.5349,16.5562,143,636,703,775,807,812
05202206_05202738,P215961 TO P132901,3-#2_AL_B,27.79,A CN,12,143,598,696,729,---,7.0698,4.9295,8.5224,16.5315,143,636,704,776,---,---
05202207_05202208,P227360 TO P138664,3-#2_AL_C,27.9,ABCN,12,143,595,693,726,801,7.1011,4.9463,8.56,16.6015,143,634,701,773,805,809
05202208_05202209,P138664 TO P138665,3-#2_AL_C,28.3,ABCN,12,143,587,684,716,790,7.2059,5.0058,8.6861,16.8293,143,625,691,762,794,798
05202208_05202212,P138664 TO P215962,3-#4_CU_C,28.05,ABCN,12,143,592,690,722,796,7.14,4.9689,8.6069,16.6875,143,630,697,769,801,805
05202209_05202210,P138665 TO P109206,3-#2_AL_C,28.47,ABCN,12,143,583,680,711,785,7.253,5.0326,8.7427,16.9316,143,621,687,757,789,793
05202210_05202211,P109206 TO P109208,3-#2_AL_C,28.79,ABCN,12,142,577,672,703,776,7.3382,5.0809,8.8451,17.1166,142,614,679,749,780,784
05202212_05202213,P215962 TO P215963,3-#4_CU_C,28.41,ABCN,12,143,585,681,713,787,7.2344,5.0238,8.7207,16.8961,143,623,689,759,791,795
05202212_05202710,P215962 TO P810845,3-#2_AL_C,28.29,ABCN,12,143,587,684,716,790,7.2029,5.0047,8.6826,16.8242,143,625,691,762,794,798
05202213_05202214,P215963 TO P239269,3-#4_CU_C,28.58,ABCN,12,142,581,677,709,782,7.2775,5.0489,8.7727,16.9913,142,619,685,755,786,791
05202214_05202215,P239269 TO P215964,3-#4_CU_C,28.86,ABCN,12,142,576,671,702,775,7.3535,5.0931,8.8644,17.1594,142,613,678,747,779,783
05202215_05202216,P215964 TO P215965,3-#4_CU_C,29.08,ABCN,12,142,572,666,697,769,7.409,5.1254,8.9313,17.282,142,608,673,742,773,777
05202216_05202217,P215965 TO P135257,3-#4_CU_C,29.28,ABCN,12,142,568,661,692,764,7.4629,5.1567,8.9962,17.4011,142,604,668,737,768,772
05202217_05202218,P135257 TO P135258,3-#2_AL_C,29.61,ABCN,12,141,562,654,685,755,7.5504,5.2064,9.1014,17.5911,141,598,661,728,759,763
05202217_05202222,P135257 TO P238004,3-#2_AL_B,29.54,AB N,12,142,563,656,686,---,7.5328,5.1976,9.0804,17.5505,142,599,662,730,---,---
05202217_05202224,P135257 TO P215966,3-#4_CU_C,29.35,ABCN,12,142,566,660,690,762,7.4813,5.1674,9.0184,17.4417,142,603,667,735,766,770
05202218_05202219,P135258 TO P135259,3-#2_AL_C,30.03,ABCN,12,141,554,645,675,745,7.6619,5.2697,9.2355,17.8334,141,589,652,718,749,753
05202219_05202220,P135259 TO P135260,3-#2_AL_B,30.26,A CN,12,141,550,640,670,---,7.7243,5.3062,9.3105,17.9666,141,585,647,713,---,---
05202220_05202221,P135260 TO P135261,3-#2_AL_B,30.52,A CN,12,141,545,635,664,---,7.7926,5.3461,9.3926,18.1123,141,580,641,707,---,---
05202224_05202225,P215966 TO P215967,3-#6_CU_B,29.76,A CN,12,141,557,647,677,---,7.6532,5.2345,9.2126,17.6791,141,592,654,720,---,---
05202224_05202232,P215966 TO P215969,3-#4_CU_C,29.5,ABCN,12,142,564,657,687,758,7.5194,5.1896,9.0645,17.5261,142,600,664,731,762,766
05202225_05202226,P215967 TO P215968,3-#6_CU_B,30.14,A CN,12,141,548,636,665,---,7.8127,5.2967,9.3927,17.8993,141,582,642,706,---,---
05202226_05202227,P215968 TO P239300,3-#2_AL_B,30.36,A CN,12,140,544,631,661,---,7.8694,5.3298,9.4608,18.0202,140,578,637,701,---,---
05202227_05202228,P239300 TO P236686,3-#2_AL_B,30.54,A CN,12,140,541,628,657,---,7.9172,5.3577,9.5183,18.1223,140,574,634,697,---,---
05202228_05202229,P236686 TO P239301,3-#2_AL_B,30.64,A CN,12,140,539,626,655,---,7.9454,5.3742,9.5522,18.1825,140,573,631,695,---,---
05202232_05202233,P215969 TO P215970,3-#4_CU_C,29.61,ABCN,12,141,562,654,685,755,7.5495,5.2071,9.1007,17.5925,141,598,661,728,759,763
05202233_05202234,P215970 TO 520-1340CW,3-#4_CU_C,29.82,ABCN,12,141,558,650,680,750,7.6042,5.2389,9.1667,17.7134,141,593,657,723,754,758
05202234_05202235,520-1340CW TO P215971,3-#4_CU_C,30.63,ABCN,12,141,543,633,662,731,7.8187,5.3637,9.4253,18.1874,141,578,639,704,734,738
05202235_05202236,P215971 TO P215972,3-#4_CU_C,30.94,ABCN,12,140,538,627,656,724,7.8982,5.4099,9.5212,18.3631,140,572,633,697,727,731
05202236_05202237,P215972 TO P215973,3-#6_CU_C,31.13,ABCN,12,140,534,621,650,718,7.9772,5.4398,9.6104,18.4741,140,568,628,691,721,725
05202236_05202238,P215972 TO P215974,3-#4_CU_C,31.14,ABCN,12,140,535,623,651,719,7.952,5.4412,9.5861,18.4821,140,568,629,693,723,726
05202236_05202698,P215972 TO P811814,3-#2_AL_C,31.16,ABCN,12,140,534,622,651,718,7.9588,5.4443,9.594,18.4948,140,568,628,692,722,726
05202238_05202239,P215974 TO P215975,3-#4_CU_C,31.76,ABCN,12,139,524,611,639,705,8.1147,5.5358,9.7822,18.8416,139,557,617,679,709,712
05202239_05202240,P215975 TO P215977,3-#4_CU_C,32.38,ABCN,12,139,514,599,627,692,8.2779,5.6307,9.979,19.2023,139,547,605,666,695,699
05202239_05202696,P215975 TO P217192,3-#4_CU_C,32.1,ABCN,12,139,519,604,632,698,8.2052,5.5884,9.8913,19.0416,139,551,610,672,701,705
05202240_05202241,P215977 TO P215978,3-#4_CU_C,32.78,ABCN,12,138,508,592,619,684,8.3839,5.6924,10.1069,19.4366,138,540,598,658,687,690
05202241_05202242,P215978 TO P215979,3-#4_CU_C,33.14,ABCN,12,138,503,586,613,676,8.4783,5.7473,10.2206,19.6451,138,534,591,651,680,683
05202242_05202243,P215979 TO P204891,3-#2_AL_C,33.28,ABCN,12,138,501,583,610,674,8.5144,5.7678,10.2641,19.7236,138,532,589,648,677,680
05202243_05202244,P204891 TO P205197,3-#2_AL_C,33.45,ABCN,12,138,498,580,607,670,8.5605,5.7939,10.3194,19.8236,138,529,586,645,673,677
05202243_05202246,P204891 TO P215980,3-#4_CU_C,33.57,ABCN,12,138,497,578,605,668,8.5923,5.8131,10.3579,19.8956,138,527,584,643,671,674
05202244_05202245,P205197 TO P205198,3-#2_AL_C,33.68,ABCN,12,138,495,577,603,666,8.6218,5.8288,10.3932,19.9569,138,526,582,641,669,672
05202246_05202247,P215980 TO P215981,3-#4_CU_C,33.74,ABCN,12,138,494,576,602,665,8.6352,5.8381,10.4097,19.9906,138,525,581,640,668,671
05202247_05202248,P215981 TO P215982,3-#4_CU_C,33.95,ABCN,12,137,491,572,598,661,8.6903,5.8701,10.4762,20.1123,137,522,578,636,664,667
05202248_05202249,P215982 TO P215983,3-#4_CU_C,34.15,ABCN,12,137,488,569,595,657,8.7423,5.9003,10.5389,20.2273,137,519,574,632,660,663
05202249_05202250,P215983 TO 520-1225G,3-#4_CU_C,34.44,ABCN,12,137,484,564,590,651,8.8192,5.945,10.6316,20.3971,137,514,569,627,654,658
05202696_05202697,P217192 TO P217193,3-#4_CU_C,32.31,ABCN,12,139,516,601,628,694,8.2593,5.6199,9.9566,19.1613,139,548,607,668,697,700
05202698_05202699,P811814 TO P718088,3-#2_AL_C,31.42,ABCN,12,140,530,617,646,713,8.0268,5.4829,9.6758,18.6425,140,563,623,687,716,720
05202698_05202700,P811814 TO P413174,3-#4_CU_C,31.37,ABCN,12,140,531,618,647,714,8.0131,5.4759,9.6595,18.6148,140,564,624,688,717,721
05202700_05202701,P413174 TO P413175,3-#4_CU_C,31.82,ABCN,12,139,523,610,638,704,8.1302,5.544,9.8007,18.8737,139,556,616,678,708,711
05202701_05202702,P413175 TO P323109,3-#2_AL_C,31.91,ABCN,12,139,522,608,636,702,8.1544,5.5577,9.8298,18.9262,139,555,614,676,706,709
05202701_05202704,P413175 TO P811110,3-#4_CU_C,31.91,ABCN,12,139,522,608,636,702,8.1554,5.5586,9.831,18.9292,139,555,614,676,705,709
05202702_05202703,P323109 TO P36724,3-#2_AL_C,32.01,ABCN,12,139,520,606,634,700,8.1821,5.5734,9.8631,18.9862,139,553,612,674,703,707
05202704_05202705,P811110 TO P413176,3-#4_CU_B,31.97,AB N,12,139,521,607,635,---,8.1721,5.5687,9.8512,18.9655,139,554,613,675,---,---
05202704_05202707,P811110 TO P811111,3-#2_AL_C,32.12,ABCN,12,139,519,604,632,698,8.2106,5.59,9.8975,19.0492,139,551,610,672,701,704
05202705_05202706,P413176 TO P413177,3-#4_CU_B,32.14,AB N,12,139,518,604,632,---,8.215,5.5944,9.9029,19.0587,139,551,610,671,---,---
05202707_05202708,P811111 TO P811112,3-#2_AL_C,32.72,ABCN,12,139,509,593,620,685,8.3714,5.6813,10.0907,19.3984,139,541,599,659,688,691
05202708_05202709,P811112 TO P811113,3-#2_AL_C,33.13,ABCN,12,138,503,586,613,676,8.4798,5.7428,10.221,19.6339,138,534,591,651,680,683
05202710_05202711,P810845 TO P810846,3-#2_AL_C,28.58,ABCN,12,142,581,677,709,782,7.2805,5.0487,8.7758,16.9927,142,619,684,754,786,790
05202711_05202712,P810846 TO P816828,3-#2_AL_B,28.65, BCN,12,142,580,676,707,---,7.2989,5.0595,8.798,17.032,142,617,683,753,---,---
05202711_05202714,P810846 TO P810847,3-#2_AL_C,29,ABCN,12,142,573,668,699,771,7.392,5.112,8.91,17.2351,142,610,675,744,775,779
05202712_05202713,P816828 TO P816829,3-#2_AL_B,28.88, BCN,12,142,575,670,701,---,7.3612,5.0959,8.8729,17.1651,142,612,677,746,---,---
05202714_05202715,P810847 TO P810848,3-#2_AL_C,29.28,ABCN,12,142,568,661,692,763,7.4678,5.1551,9.001,17.3996,142,604,668,736,768,772
05202715_05202716,P810848 TO P811080,3-#2_AL_C,29.65,ABCN,12,141,561,653,683,754,7.5654,5.2105,9.1184,17.6116,141,597,660,727,758,762
05202715_05202736,P810848 TO P810849,3-#2_AL_C,29.68,ABCN,12,141,560,652,683,753,7.5741,5.2154,9.1288,17.6305,141,596,659,726,757,761
05202715_05202737,P810848 TO P132236,3-#2_AL_B,29.48, BCN,12,142,564,657,687,---,7.5202,5.1857,9.064,17.5115,142,600,664,731,---,---
05202716_05202717,P811080 TO P239197,3-#2_AL_C,29.84,ABCN,12,141,557,649,679,749,7.6177,5.2402,9.1812,17.7252,141,593,656,722,753,757
05202717_05202718,P239197 TO P811081,3-#2_AL_C,30.27,ABCN,12,141,549,640,670,739,7.7308,5.3044,9.3173,17.971,141,584,646,712,743,747
05202718_05202719,P811081 TO P236675,3-#2_AL_B,30.8,AB N,12,140,540,629,658,---,7.8738,5.3879,9.4891,18.2762,140,574,635,700,---,---
05202718_05202725,P811081 TO P235917,3-#2_AL_C,30.48,ABCN,12,141,546,635,665,734,7.7891,5.3375,9.3873,18.0976,141,580,642,707,737,741
05202719_05202720,P236675 TO P236676,3-#2_AL_B,31.18,AB N,12,140,534,621,650,---,7.9742,5.4466,9.6099,18.4906,140,567,628,691,---,---
05202719_05202724,P236675 TO P105170,3-#2_AL_B,31.15,AB N,12,140,534,622,651,---,7.9682,5.4431,9.6026,18.4776,140,568,628,692,---,---
05202720_05202721,P236676 TO P162771,3-#2_AL_B,31.52,AB N,12,140,528,615,643,---,8.0659,5.5002,9.7201,18.6862,140,561,621,683,---,---
05202721_05202722,P162771 TO P162772,3-#2_AL_B,31.62,AB N,12,140,526,613,641,---,8.0917,5.5153,9.7512,18.7415,140,559,619,681,---,---
05202725_05202726,P235917 TO P811082,3-#2_AL_C,30.73,ABCN,12,140,541,630,660,728,7.8558,5.3753,9.4675,18.2424,140,576,637,701,732,735
05202726_05202727,P811082 TO P811083,3-#2_AL_C,31.02,ABCN,12,140,536,625,653,721,7.9327,5.419,9.5599,18.4094,140,570,631,695,725,728
05202727_05202728,P811083 TO P811084,3-#2_AL_C,31.32,ABCN,12,140,531,619,647,714,8.013,5.4646,9.6565,18.584,140,565,625,688,718,721
05202727_05202730,P811083 TO P132992,3-#2_AL_B,31.58, BCN,12,140,527,614,642,---,8.0817,5.5061,9.7391,18.7277,140,560,620,682,---,---
05202728_05202729,P811084 TO P811085,3-#2_AL_C,31.62,ABCN,12,140,526,613,641,708,8.0931,5.5101,9.7528,18.758,140,559,619,681,711,715
05202730_05202731,P132992 TO P132993,3-#2_AL_B,31.72, BCN,12,139,525,611,639,---,8.1187,5.5277,9.7836,18.8066,139,558,617,679,---,---
05202731_05202732,P132993 TO P235887,3-#2_AL_B,32.02, BCN,12,139,520,605,633,---,8.2,5.5752,9.8813,18.9801,139,552,611,673,---,---
05202731_05202734,P132993 TO P132994,3-#2_AL_B,31.97, BCN,12,139,521,606,634,---,8.1856,5.5668,9.864,18.9494,139,553,612,674,---,---
05202732_05202733,P235887 TO P235888,3-#2_AL_B,32.2, BCN,12,139,517,602,630,---,8.2482,5.6033,9.9392,19.0829,139,549,608,669,---,---
05202734_05202735,P132994 TO P132995,3-#2_AL_B,32.32, BCN,12,139,515,600,627,---,8.2781,5.6208,9.9752,19.1468,139,547,605,667,---,---
05202738_05202739,P132901 TO P132902,3-#2_AL_B,27.9,A CN,12,143,595,693,725,---,7.1008,4.9476,8.5597,16.5976,143,634,701,773,---,---
FU 05201377_05201377A,P816655,Device Conductor 10A,39.92,AB N,12,144,502,681,703,---,5.9356,6.503,8.0427,23.283,144,585,719,818,---,---
FU 05201406_05201406A,P417123,Device Conductor 60A,43.61,ABCN,12,138,442,574,593,663,7.6865,7.0907,9.9928,25.4721,138,497,592,668,673,684
FU 05202079_05202079A,P109464,Device Conductor 25A,31.58,ABCN,12,140,528,616,644,711,8.0425,5.4942,9.6991,18.7221,140,562,622,685,715,718
FU 05202096_05202096A,P813232,Device Conductor 50A,29.15,ABCN,12,142,572,667,698,770,7.3939,5.126,8.9193,17.3131,142,609,674,743,774,778
FU 05202161_05202161A,P226087,Device Conductor 20A,32.14,ABCN,12,139,519,605,633,699,8.1922,5.5792,9.8791,19.0473,139,552,611,673,702,706
FU 05202222_05202222A,P238004,Device Conductor 15A,29.55,AB N,12,142,563,656,686,---,7.5328,5.1976,9.0804,17.5505,142,599,662,730,---,---
FU 05202229_05202229A,P239301,Device Conductor 15A,30.65,A CN,12,140,539,626,655,---,7.9454,5.3742,9.5522,18.1825,140,573,631,695,---,---
FU 05202722_05202722A,P162772,Device Conductor 15A,31.63,AB N,12,140,526,613,641,---,8.0917,5.5153,9.7512,18.7415,140,559,619,681,---,---
RG 05201438_05201438A,520-1020G,Device Conductor 200A,44.66,ABCN,12,137,428,551,570,636,8.1245,7.2567,10.4875,26.0873,137,479,567,638,645,655
RG 05202250_05202250A,520-1225G,Device Conductor 200A,34.45,ABCN,12,137,484,564,590,651,8.8192,5.9451,10.6316,20.3971,137,514,569,627,654,658
05201377A_05201378,P816655 TO D4563068940,1C#2SAPECN,40.18,AB N,12,143,499,676,697,---,6.0222,6.5261,8.2021,23.3453,143,579,712,809,---,---
05201406A_05201407,P417123 TO P417124,3-#4_CU_C,43.73,ABCN,12,138,440,572,591,660,7.717,7.1085,10.0296,25.5396,138,496,590,666,671,682
05201407_05201408,P417124 TO P417125,3-#4_CU_C,44.03,ABCN,12,138,437,567,586,655,7.7951,7.1539,10.1238,25.7122,138,492,585,660,665,676
05201408_05201409,P417125 TO P417126,3-#4_CU_C,44.75,ABCN,12,137,429,556,575,642,7.9852,7.2645,10.3531,26.1324,137,482,573,646,652,662
05201409_05201410,P417126 TO P417127,3-#4_CU_C,45.07,ABCN,12,137,426,551,570,636,8.0701,7.3139,10.4555,26.32,137,478,568,640,646,656
05201410_05201411,P417127 TO P417128,3-#4_CU_C,45.51,ABCN,12,136,421,544,563,629,8.185,7.3807,10.594,26.5739,136,472,561,631,638,648
05201411_05201412,P417128 TO P417129,3-#4_CU_C,45.78,ABCN,12,136,418,540,559,624,8.2565,7.4223,10.6802,26.732,136,469,557,627,633,643
05201412_05201413,P417129 TO P417130,3-#4_CU_C,46.2,ABCN,12,135,414,534,553,617,8.3664,7.4862,10.8127,26.9748,136,464,550,619,626,635
05201412_05201430,P417129 TO P417132,3-#4_CU_C,46.21,ABCN,12,135,414,534,553,617,8.3701,7.4883,10.8172,26.983,135,464,550,619,626,635
05201413_05201414,P417130 TO P171491,3-#2_AL_C,46.31,ABCN,12,135,413,533,551,615,8.3953,7.5026,10.8475,27.0376,135,463,549,617,624,633
05201413_05201415,P417130 TO P417131,3-#2_AL_C,46.38,ABCN,12,135,412,532,550,614,8.4133,7.5128,10.869,27.0766,135,462,547,616,623,632
05201415_05201416,P417131 TO P417397,3-#2_AL_C,46.74,ABCN,12,135,409,527,545,608,8.5098,7.5676,10.9851,27.2863,135,457,542,610,617,626
05201416_05201417,P417397 TO P228946,3-#2_AL_C,47,ABCN,12,135,406,523,541,604,8.5798,7.6073,11.0693,27.4384,135,454,538,605,613,621
05201417_05201418,P228946 TO P228948,3-#2_AL_B,47.2, BCN,12,135,404,520,539,---,8.6334,7.6386,11.1336,27.5527,135,452,535,602,---,---
05201417_05201419,P228946 TO P228947,3-#2_AL_C,47.33,ABCN,12,134,403,519,537,599,8.6693,7.6581,11.1768,27.6327,134,450,533,600,607,616
05201419_05201420,P228947 TO P321096,3-#2_AL_C,47.48,ABCN,12,134,402,517,535,597,8.7074,7.6798,11.2226,27.7154,134,449,531,597,605,613
05201420_05201421,P321096 TO P321097,3-#2_AL_C,47.68,ABCN,12,134,400,514,532,594,8.7606,7.71,11.2866,27.8311,134,447,528,594,602,610
05201421_05201422,P321097 TO P321098,3-#2_AL_C,47.81,ABCN,12,134,399,512,530,592,8.7949,7.7295,11.3279,27.9057,134,445,527,592,600,608
05201421_05201423,P321097 TO P101229,3-#2_AL_C,48.08,ABCN,12,134,396,509,527,587,8.8696,7.7719,11.4177,28.0679,134,442,523,587,596,604
05201423_05201424,P101229 TO P101230,3-#2_AL_C,48.37,ABCN,12,133,394,505,523,583,8.9456,7.815,11.509,28.2329,133,439,519,583,591,599
05201424_05201425,P101230 TO P101231,3-#2_AL_C,48.65,ABCN,12,133,391,501,519,579,9.0217,7.8582,11.6006,28.3983,133,436,515,578,587,595
05201425_05201426,P101231 TO P101232,3-#2_AL_C,48.88,ABCN,12,133,389,499,516,576,9.0824,7.8927,11.6735,28.53,133,433,512,575,583,591
05201426_05201427,P101232 TO P161800,3-#2_AL_C,49.11,ABCN,12,133,387,496,513,573,9.1431,7.9272,11.7465,28.6621,133,431,509,571,580,588
05201427_05201428,P161800 TO P161801,3-#2_AL_C,49.33,ABCN,12,133,385,493,510,569,9.2025,7.9609,11.8179,28.791,133,429,506,568,577,584
05201428_05201429,P161801 TO P161802,3-#2_AL_C,49.78,ABCN,12,132,381,488,505,563,9.3227,8.0291,11.9624,29.0522,132,424,500,561,570,578
05201430_05201431,P417132 TO P417133,3-#4_CU_C,46.52,ABCN,12,135,411,530,548,612,8.4503,7.5349,10.9139,27.1602,135,460,545,614,621,630
05201431_05201432,P417133 TO P417134,3-#4_CU_C,46.69,ABCN,12,135,409,528,546,609,8.4939,7.5603,10.9665,27.2566,135,458,543,611,618,627
05201432_05201433,P417134 TO P419965,3-#4_CU_C,47,ABCN,12,135,406,523,541,604,8.576,7.608,11.0654,27.4379,135,454,538,605,613,622
05201432_05201434,P417134 TO P417135,3-#4_CU_B,46.98,AB N,12,135,407,524,542,---,8.5721,7.6072,11.0607,27.4264,135,455,538,606,---,---
05201438A_05201439,520-1020G TO P216070,3-#6_CU_C,44.75,ABCN,12,136,426,549,568,634,8.1609,7.2705,10.5286,26.1384,136,477,565,635,643,652
05201439_05201440,P216070 TO P236016,3-#6_CU_C,44.87,ABCN,12,136,425,546,565,631,8.2111,7.2895,10.5852,26.2088,136,475,562,632,640,649
05201440_05201441,P236016 TO P236017,3-#6_CU_C,44.96,ABCN,12,136,424,545,564,629,8.2487,7.3038,10.6277,26.2616,136,473,560,630,638,647
05201440_05201444,P236016 TO P216069,3-#6_CU_C,45,ABCN,12,136,423,544,563,628,8.2675,7.3109,10.6489,26.2881,136,473,559,629,637,645
05201441_05201442,P236017 TO P236018,3-#6_CU_C,45.02,ABCN,12,136,423,543,562,627,8.2763,7.3142,10.6588,26.3004,136,472,559,628,636,645
05201442_05201443,P236018 TO P2316019,3-#6_CU_C,45.08,ABCN,12,136,422,542,561,626,8.2984,7.3226,10.6838,26.3315,136,471,557,627,635,644
05201444_05201445,P216069 TO P216067,3-#6_CU_C,45.33,ABCN,12,136,419,537,556,620,8.405,7.363,10.8042,26.4812,136,467,552,620,629,637
05201445_05201446,P216067 TO P216066,3-#6_CU_C,45.47,ABCN,12,135,417,534,553,617,8.4623,7.3847,10.8689,26.5616,135,465,549,616,625,633
05201445_05201696,P216067 TO P216068,3-#6_CU_C,45.67,ABCN,12,135,415,530,549,612,8.5464,7.4166,10.9639,26.6798,135,462,544,611,620,628
05201446_05201447,P216066 TO P216065,3-#6_CU_C,45.61,ABCN,12,135,416,531,550,614,8.5221,7.4074,10.9365,26.6457,135,463,546,613,622,630
05201447_05201448,P216065 TO P216064,3-#6_CU_C,46.1,ABCN,12,135,410,522,540,603,8.7276,7.4852,11.1684,26.9342,135,455,535,600,610,618
05201448_05201494,P216064 TO P216063,3-#6_CU_C,46.27,ABCN,12,134,408,519,537,599,8.7971,7.5116,11.247,27.0319,134,452,532,596,606,614
05201494_05201495,P216063 TO 520-7,3-#6_CU_C,46.58,ABCN,12,134,404,513,531,592,8.9273,7.5609,11.394,27.2147,134,448,525,589,599,607
05202079A_05202080,P109464 TO D119893,1C#2SAPECN,31.68,ABCN,12,140,527,614,642,709,8.0758,5.5031,9.7602,18.7459,140,560,620,683,712,716
05202096A_05202097,P813232 TO P813233,3-#2_AL_C,29.47,ABCN,12,142,566,660,690,762,7.4792,5.1743,9.0218,17.4983,142,602,667,735,766,770
05202097_05202098,P813233 TO P813234,3-#2_AL_C,29.84,ABCN,12,141,559,652,682,752,7.5774,5.2301,9.1399,17.7116,141,595,659,726,756,760
05202098_05202099,P813234 TO P813237,3-#2_AL_C,30.14,ABCN,12,141,553,645,675,745,7.6575,5.2756,9.2363,17.8858,141,589,652,718,749,753
05202098_05202131,P813234 TO P813235,3-#2_AL_C,30.04,ABCN,12,141,555,647,677,748,7.63,5.26,9.2031,17.8259,141,591,654,721,751,755
05202098_05202134,P813234 TO P814463,3-#2_AL_B,30.19, BCN,12,141,552,644,674,---,7.6714,5.285,9.2529,17.9123,141,588,651,717,---,---
05202099_05202100,P813237 TO P813238,3-#2_AL_B,30.44,AB N,12,141,548,639,668,---,7.7378,5.3225,9.3327,18.057,141,583,645,711,---,---
05202100_05202101,P813238 TO P813239,3-#2_AL_B,30.69,AB N,12,141,544,634,663,---,7.803,5.3606,9.4112,18.1963,141,578,640,705,---,---
05202101_05202102,P813239 TO P238836,3-#2_AL_B,30.79,AB N,12,140,542,632,661,---,7.8315,5.3773,9.4454,18.2572,140,576,638,703,---,---
05202102_05202103,P238836 TO P813240,3-#2_AL_B,30.9,AB N,12,140,540,629,658,---,7.861,5.3945,9.4809,18.3202,140,574,636,700,---,---
05202103_05202104,P813240 TO P813241,3-#2_AL_B,31.15,AB N,12,140,536,624,653,---,7.926,5.4325,9.559,18.4588,140,570,631,695,---,---
05202104_05202105,P813241 TO P814114,3-#2_AL_B,31.5,AB N,12,140,530,617,646,---,8.0213,5.4882,9.6736,18.6623,140,563,624,687,---,---
05202104_05202108,P813241 TO P813242,3-#2_AL_B,31.5,AB N,12,140,530,617,646,---,8.0208,5.4879,9.673,18.6612,140,563,624,687,---,---
05202104_05202115,P813241 TO P816705,3-#2_AL_B,31.45,AB N,12,140,531,618,647,---,8.0076,5.4801,9.6571,18.633,140,564,625,688,---,---
05202105_05202106,P814114 TO P814115,3-#2_AL_B,31.71,AB N,12,140,526,613,642,---,8.0758,5.52,9.7391,18.7787,140,560,620,682,---,---
05202106_05202107,P814115 TO P814116,3-#2_AL_B,31.91,AB N,12,139,523,609,638,---,8.1298,5.5515,9.804,18.8939,139,556,616,678,---,---
05202108_05202109,P813242 TO P813243,3-#2_AL_B,31.76,AB N,12,140,525,612,641,---,8.09,5.5283,9.7562,18.809,140,559,618,681,---,---
05202109_05202110,P813243 TO P813971,3-#2_AL_B,31.96,AB N,12,139,522,609,637,---,8.1434,5.5595,9.8204,18.923,139,555,615,677,---,---
05202109_05202111,P813243 TO P814036,3-#2_AL_B,32.17,AB N,12,139,519,604,632,---,8.2006,5.5929,9.8891,19.0451,139,552,610,672,---,---
05202109_05202114,P813243 TO P813244,3-#2_AL_B,32.07,AB N,12,139,521,607,635,---,8.1713,5.5758,9.854,18.9826,139,553,613,675,---,---
05202111_05202112,P814036 TO P814037,3-#2_AL_B,32.36,AB N,12,139,516,601,629,---,8.2505,5.6221,9.9492,19.1517,139,548,607,668,---,---
05202111_05202113,P814036 TO P814118,3-#2_AL_B,32.57,AB N,12,139,513,597,625,---,8.3063,5.6547,10.0162,19.2707,139,545,603,664,---,---
05202115_05202116,P816705 TO P816707,3-#2_AL_B,31.97,AB N,12,139,522,608,636,---,8.1458,5.5609,9.8232,18.9281,139,555,614,677,---,---
05202116_05202117,P816707 TO P816708,3-#2_AL_B,32.26,AB N,12,139,517,603,631,---,8.2224,5.6057,9.9154,19.0916,139,550,609,671,---,---
05202116_05202121,P816707 TO P816743,3-#2_AL_B,32.11,AB N,12,139,520,606,634,---,8.1828,5.5825,9.8678,19.0071,139,553,612,674,---,---
05202117_05202118,P816708 TO P816902,3-#2_AL_B,32.62,AB N,12,139,512,596,624,---,8.3191,5.6621,10.0316,19.298,139,544,602,663,---,---
05202118_05202119,P816902 TO P816903,3-#2_AL_B,32.92,AB N,12,138,507,591,618,---,8.3997,5.7092,10.1285,19.4701,138,539,597,657,---,---
05202119_05202120,P816903 TO P816904,3-#2_AL_B,33.19,AB N,12,138,503,586,613,---,8.4717,5.7513,10.215,19.6238,138,535,592,651,---,---
05202121_05202122,P816743 TO P816744,3-#2_AL_B,32.3,AB N,12,139,517,602,630,---,8.2333,5.612,9.9284,19.1148,139,549,608,670,---,---
05202122_05202123,P816744 TO P816745,3-#2_AL_B,32.72,AB N,12,139,510,594,622,---,8.3457,5.6777,10.0636,19.3549,139,542,600,661,---,---
05202123_05202124,P816745 TO P816746,3-#2_AL_B,32.97,AB N,12,138,506,590,617,---,8.4128,5.7169,10.1443,19.4982,138,538,596,656,---,---
05202131_05202132,P813235 TO P813236,3-#2_AL_C,30.13,ABCN,12,141,553,645,675,745,7.655,5.2742,9.2332,17.8802,141,589,652,719,749,753
05202131_05202133,P813235 TO P814258,3-#2_AL_B,30.26,A CN,12,141,551,643,672,---,7.6887,5.2943,9.2737,17.9513,141,587,649,716,---,---
05202134_05202135,P814463 TO P814464,3-#2_AL_B,30.49, BCN,12,141,547,638,667,---,7.7497,5.3308,9.347,18.0795,141,582,644,710,---,---
05202135_05202136,P814464 TO P814465,3-#2_AL_B,30.77, BCN,12,140,542,632,661,---,7.8247,5.3746,9.4372,18.2396,140,577,639,703,---,---
05202136_05202137,P814465 TO P814466,3-#2_AL_B,31.13, BCN,12,140,536,625,653,---,7.9221,5.4315,9.5544,18.4476,140,570,631,695,---,---
05202137_05202138,P814466 TO P818042,3-#2_AL_B,31.26, BCN,12,140,534,622,651,---,7.9553,5.4509,9.5942,18.5184,140,568,628,692,---,---
05202137_05202141,P814466 TO P814467,3-#2_AL_B,31.53, BCN,12,140,529,617,645,---,8.0283,5.4936,9.682,18.6743,140,563,623,686,---,---
05202138_05202139,P818042 TO P818043,3-#2_AL_B,31.56, BCN,12,140,529,616,645,---,8.0365,5.4983,9.6918,18.6917,140,562,622,686,---,---
05202139_05202140,P818043 TO P818044,3-#2_AL_B,31.86, BCN,12,139,524,610,639,---,8.1155,5.5445,9.7868,18.8604,139,557,617,679,---,---
05202161A_05202162,P226087 TO D207280,1C#2SAPECN,32.83,ABCN,12,138,509,592,619,683,8.4272,5.6419,10.3113,19.216,138,539,597,656,686,689
05202162_05202163,D207280 TO D207281,1C#2SAPECN,33.31,ABCN,12,138,502,582,610,672,8.5913,5.6856,10.613,19.3339,138,530,587,644,675,678
05202163_05202164,D207281 TO D207282,1C#2SAPECN,33.67,ABCN,12,137,497,576,603,665,8.7146,5.7185,10.8398,19.4224,137,524,580,636,667,670
05202164_05202165,D207282 TO D207284,1C#2SAPECN,34.33,AB N,12,136,487,564,591,---,8.9413,5.7789,11.2569,19.5853,136,512,568,621,---,---
05202164_05202166,D207282 TO D207283,1C#2SAPECN,33.93,ABCN,12,137,493,571,598,659,8.805,5.7426,11.0062,19.4874,137,519,575,630,662,664
05202222A_05202223,P238004 TO D122447,1C#2SAPECN,29.98,AB N,12,141,555,646,676,---,7.6788,5.2365,9.3488,17.6553,141,589,652,717,---,---
05202229A_05202230,P239301 TO H107192,1C#2SAPECN,30.85,A CN,12,140,536,621,651,---,8.0122,5.392,9.6751,18.2305,140,568,627,690,---,---
05202230_05202231,H107192 TO D127203,1C#2SAPECN,31.16,A CN,12,139,531,615,644,---,8.1204,5.4209,9.8742,18.3082,139,562,620,681,---,---
05202250A_05202251,520-1225G TO P208550,3-#4_CU_C,34.52,ABCN,12,137,483,563,589,650,8.8387,5.9564,10.655,20.4402,137,513,568,625,653,656
05202251_05202252,P208550 TO P208584,3-#4_CU_C,34.59,ABCN,12,137,482,562,588,649,8.8576,5.9674,10.6778,20.482,137,512,567,624,652,655
05202252_05202253,P208584 TO P215985,3-#4_CU_C,34.77,ABCN,12,137,480,559,585,645,8.9048,5.9948,10.7348,20.5863,137,510,564,621,648,651
05202253_05202254,P215985 TO P230273,3-#2_AL_C,34.85,ABCN,12,137,479,558,583,644,8.9245,6.006,10.7585,20.6291,137,508,563,619,647,650
05202253_05202258,P215985 TO P215986,3-#4_CU_C,35,ABCN,12,136,477,555,581,641,8.9633,6.0289,10.8053,20.7157,136,506,561,617,644,647
05202254_05202255,P230273 TO P230274,3-#2_AL_C,35.02,ABCN,12,136,477,555,581,641,8.9707,6.0323,10.814,20.7295,136,506,560,616,644,647
