Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
05202255_05202256,P230274 TO P230275,3-#2_AL_C,35.35,ABCN,12,136,472,550,575,635,9.0581,6.0819,10.9191,20.9194,136,501,555,611,638,641
05202256_05202257,P230275 TO P237984,3-#2_AL_C,35.51,ABCN,12,136,470,547,573,632,9.1005,6.1059,10.97,21.0113,136,499,553,608,635,638
05202258_05202259,P215986 TO P215987,3-#4_CU_C,35.2,ABCN,12,136,474,552,578,638,9.018,6.0607,10.8713,20.8366,136,503,557,613,641,644
05202259_05202260,P215987 TO P30896,3-#4_CU_C,35.41,ABCN,12,136,471,549,574,634,9.0712,6.0916,10.9354,20.954,136,500,554,610,637,640
05202260_05202261,P30896 TO P30897,3-#4_CU_B,35.72,A CN,12,136,467,544,569,---,9.1528,6.1406,11.0339,21.1314,136,496,549,604,---,---
05202260_05202262,P30896 TO P215988,3-#4_CU_C,35.88,ABCN,12,136,465,542,567,626,9.197,6.1648,11.0871,21.2321,136,494,547,602,629,631
05202262_05202263,P215988 TO P215989,3-#4_CU_C,36.39,ABCN,12,135,459,534,559,617,9.3305,6.2424,11.2481,21.5272,135,487,539,593,620,623
05202263_05202264,P215989 TO 520-11,3-#4_CU_C,36.5,ABCN,12,135,458,533,557,615,9.3585,6.2587,11.2818,21.589,135,486,538,592,618,621
05202263_05202693,P215989 TO P321077,3-#6_CU_B,36.55,A CN,12,135,456,531,556,---,9.3963,6.2681,11.3224,21.618,135,484,536,589,---,---
05202693_05202694,P321077 TO P417603,3-#6_CU_B,36.75,A CN,12,135,453,527,551,---,9.4798,6.3006,11.4166,21.7332,135,481,532,585,---,---
05202694_05202695,P417603 TO P417605,3-#6_CU_B,37.37,A CN,12,134,444,515,539,---,9.7375,6.4011,11.7077,22.089,134,470,519,570,---,---
05202722A_05202723,P162772 TO D131954,1C#2SAPECN,31.75,AB N,12,139,524,610,639,---,8.1335,5.5264,9.828,18.7715,139,557,616,678,---,---
FU 05201448_05201448A,P216064,Device Conductor 75A,46.11,ABCN,12,135,410,522,540,603,8.7276,7.4852,11.1684,26.9342,135,455,535,600,610,618
FU 05202124_05202124A,P816746,Device Conductor 10A,32.98,AB N,12,138,506,590,617,---,8.4128,5.7169,10.1443,19.4982,138,538,596,656,---,---
SW 05201495_05201495A,520-7,Device Conductor 600A,46.59,ABCN,12,134,404,513,531,592,8.9273,7.5609,11.394,27.2147,134,448,525,589,599,607
SW 05202264_05202264A,520-11,Device Conductor 600A,36.51,ABCN,12,135,458,533,557,615,9.3585,6.2587,11.2818,21.589,135,486,538,592,618,621
05201448A_05201449,P216064 TO P217536,3-#6_CU_C,46.43,ABCN,12,134,406,516,534,596,8.86,7.5354,11.318,27.1202,134,450,529,593,603,610
05201449_05201450,P217536 TO P31126,3-#2_AL_B,46.77,AB N,12,134,403,511,530,---,8.9506,7.5884,11.4269,27.3136,134,446,524,587,---,---
05201449_05201454,P217536 TO P217537,3-#6_CU_C,46.66,ABCN,12,134,403,512,530,591,8.9566,7.5721,11.4271,27.2559,134,447,524,587,598,605
05201450_05201451,P31126 TO P31127,3-#2_AL_B,47.09,AB N,12,134,400,507,525,---,9.0365,7.6386,11.5302,27.497,134,443,519,582,---,---
05201451_05201452,P31127 TO P31128,3-#2_AL_B,47.25,AB N,12,133,398,505,523,---,9.078,7.6628,11.5801,27.5855,133,441,517,579,---,---
05201452_05201453,P31128 TO P31129,3-#2_AL_B,47.58,AB N,12,133,395,501,519,---,9.1671,7.7148,11.6872,27.7757,133,437,513,574,---,---
05201454_05201455,P217537 TO P217538,3-#6_CU_C,47.04,ABCN,12,133,399,505,523,583,9.114,7.6317,11.6048,27.4769,133,441,516,578,590,596
05201455_05201456,P217538 TO P217539,3-#6_CU_C,47.4,ABCN,12,133,395,498,517,576,9.2631,7.6882,11.7732,27.6863,133,436,510,570,582,588
05201456_05201457,P217539 TO P325017,3-#2_AL_B,47.85,A CN,12,133,391,493,511,---,9.3837,7.7586,11.9181,27.9437,133,431,504,564,---,---
05201456_05201458,P217539 TO P321089,3-#6_CU_C,47.69,ABCN,12,133,391,493,511,570,9.3868,7.7351,11.9128,27.8599,133,432,504,564,576,582
05201456_05201464,P217539 TO P217540,3-#6_CU_C,47.73,ABCN,12,133,391,493,511,569,9.4026,7.7411,11.9307,27.8822,133,431,503,563,575,581
05201458_05201459,P321089 TO P321090,3-#6_CU_C,47.98,ABCN,12,132,388,488,506,564,9.5076,7.7808,12.0492,28.0296,132,428,499,558,570,576
05201459_05201460,P321090 TO P321091,3-#6_CU_C,48.27,ABCN,12,132,385,484,501,558,9.6276,7.8263,12.1847,28.1981,132,424,494,552,564,570
05201460_05201461,P321091 TO P816785,3-#2_AL_B,48.5,AB N,12,132,383,481,499,---,9.6893,7.8623,12.2589,28.3297,132,421,491,548,---,---
05201461_05201462,P816785 TO P816786,3-#2_AL_B,48.89,AB N,12,131,380,476,494,---,9.7931,7.923,12.3837,28.5515,131,418,486,543,---,---
05201462_05201463,P816786 TO P816787,3-#2_AL_B,49.11,AB N,12,131,378,474,491,---,9.8535,7.9583,12.4563,28.6803,131,415,483,540,---,---
05201464_05201465,P217540 TO P516916,3-#2A5005C,47.84,ABCN,12,132,390,491,509,567,9.4359,7.757,11.9698,27.9443,132,430,502,561,573,579
05201465_05201466,P516916 TO P516917,3-#2A5005C,48.02,ABCN,12,132,388,489,507,564,9.4927,7.7842,12.0365,28.0504,132,428,499,558,570,576
05201466_05201467,P516917 TO P616707,3-#2A5005C,48.22,ABCN,12,132,386,486,504,561,9.5552,7.8141,12.1099,28.1671,132,426,496,555,567,573
05201467_05201468,P616707 TO P516918,3-#2A5005C,48.38,ABCN,12,132,385,484,502,559,9.6024,7.8367,12.1654,28.2552,132,424,494,553,565,571
05201468_05201469,P516918 TO P228913,3-#2_AL_B,48.7,AB N,12,132,382,480,498,---,9.6878,7.8867,12.2681,28.4376,132,421,490,548,---,---
05201468_05201470,P516918 TO P516919,3-#2A5005C,48.69,ABCN,12,132,382,480,498,554,9.6988,7.8829,12.2786,28.4351,132,421,490,548,560,566
05201470_05201471,P516919 TO P516920,3-#2A5005C,49,ABCN,12,131,379,476,494,550,9.7952,7.9291,12.3919,28.6153,131,417,486,543,555,561
05201471_05201472,P516920 TO P516921,3-#2A5005C,49.41,ABCN,12,131,376,471,488,544,9.9214,7.9895,12.5401,28.8508,131,413,480,537,549,555
05201472_05201473,P516921 TO P516922,3-#2A5005C,49.63,ABCN,12,131,374,468,486,541,9.9892,8.022,12.6197,28.9774,131,411,478,533,546,551
05201472_05201489,P516921 TO P816906,3-#2_AL_C,49.6,ABCN,12,131,374,469,486,541,9.972,8.0182,12.6009,28.9607,131,411,478,534,547,552
05201473_05201474,P516922 TO P516923,3-#2A5005C,49.8,ABCN,12,130,372,466,483,538,10.0432,8.0479,12.6832,29.0783,130,409,475,531,544,549
05201474_05201475,P516923 TO P516924,3-#2A5005C,49.97,ABCN,12,130,371,464,481,536,10.0954,8.0729,12.7446,29.1758,130,407,473,528,541,546
05201475_05201476,P516924 TO P516925,3-#2A5005C,50.27,ABCN,12,130,368,461,478,532,10.1875,8.117,12.8528,29.3478,130,404,469,524,537,542
05201476_05201477,P516925 TO P516926,3-#2A5005C,50.52,ABCN,12,130,366,458,475,528,10.2657,8.1544,12.9446,29.4938,130,402,466,520,533,538
05201477_05201478,P516926 TO P516927,3-#2A5005C,50.75,ABCN,12,130,364,455,472,525,10.3359,8.188,13.027,29.6248,130,399,464,517,530,535
05201478_05201479,P516927 TO P516928,3-#2A5005C,51,ABCN,12,129,362,452,469,522,10.4147,8.2258,13.1196,29.7719,129,397,460,514,527,532
05201479_05201480,P516928 TO P516929,3-#2A5005C,51.1,ABCN,12,129,362,451,468,521,10.4446,8.2401,13.1548,29.8279,129,396,459,512,526,530
05201479_05201481,P516928 TO P516930,3-#2A5005C,51.31,ABCN,12,129,360,449,465,518,10.5101,8.2715,13.2318,29.9502,129,394,457,509,523,527
05201481_05201482,P516930 TO P516931,3-#2A5005C,51.67,ABCN,12,129,357,445,461,513,10.6211,8.3246,13.3621,30.1574,129,391,453,504,518,523
05201482_05201483,P516931 TO P516932,3-#2A5005C,51.95,ABCN,12,128,355,442,458,510,10.7064,8.3655,13.4623,30.3166,128,388,449,501,514,519
05201483_05201484,P516932 TO P814179,3-#2_AL_C,52.1,ABCN,12,128,354,440,457,508,10.747,8.3886,13.5111,30.4048,128,387,448,499,513,517
05201483_05201487,P516932 TO P516934,3-#2A5005C,52.2,AB N,12,128,353,439,455,---,10.7827,8.4021,13.552,30.4592,128,386,447,498,---,---
05201484_05201485,P814179 TO P516933,3-#2_AL_B,52.35,A CN,12,128,352,438,454,---,10.8126,8.4269,13.5901,30.545,128,385,445,496,---,---
05201484_05201486,P814179 TO P814180,3-#2_AL_C,52.28,ABCN,12,128,352,438,455,506,10.7961,8.4164,13.5702,30.5115,128,385,446,497,511,515
05201487_05201488,P516934 TO P516935,3-#2A5005C,52.64,AB N,12,128,350,434,451,---,10.9202,8.4679,13.7135,30.716,128,382,442,492,---,---
05201489_05201490,P816906 TO P238841,3-#2_AL_C,49.78,ABCN,12,131,373,467,484,539,10.0211,8.0461,12.66,29.0674,131,409,476,532,544,550
05201490_05201491,P238841 TO P816907,3-#2_AL_C,49.9,ABCN,12,130,372,466,483,538,10.0523,8.0639,12.6975,29.1353,130,408,475,530,543,548
05201491_05201492,P816907 TO P819612,3-#2_AL_B,50.22, BCN,12,130,369,462,479,---,10.1378,8.1138,12.8003,29.3177,130,405,471,526,---,---
05201492_05201493,P819612 TO P819613,3-#2_AL_B,50.46, BCN,12,130,367,459,476,---,10.2033,8.1521,12.8791,29.4576,130,403,468,523,---,---
05201495A_05201496,520-7 TO P216061,3-#6_CU_C,46.81,ABCN,12,134,401,509,527,588,9.0182,7.5954,11.4966,27.3423,134,444,521,584,595,602
05201496_05201497,P216061 TO P216060,3-#4_CU_C,47.02,ABCN,12,134,399,506,524,585,9.0726,7.627,11.5622,27.4626,134,442,518,580,591,598
05201496_05201513,P216061 TO P216104,3-#6_CU_C,47.02,ABCN,12,133,399,505,523,583,9.1048,7.6282,11.5944,27.464,133,441,517,579,590,597
05201497_05201498,P216060 TO P225963,3-#4_CU_C,47.12,ABCN,12,133,399,505,523,583,9.0992,7.6425,11.5943,27.5213,133,441,517,579,590,597
05201498_05201499,P225963 TO P216059,3-#4_CU_C,47.36,ABCN,12,133,396,502,520,580,9.1623,7.6792,11.6703,27.6607,133,438,514,575,586,593
05201499_05201500,P216059 TO P216058,3-#4_CU_C,47.74,ABCN,12,133,393,497,515,574,9.2619,7.7371,11.7905,27.8809,133,434,509,570,581,587
05201500_05201501,P216058 TO P216057,3-#4_CU_C,48.06,ABCN,12,133,390,493,511,570,9.3455,7.7857,11.8913,28.0657,133,431,505,565,576,583
05201501_05201502,P216057 TO P216052,3-#4_CU_C,48.39,ABCN,12,132,387,489,507,565,9.4337,7.837,11.9976,28.2605,132,428,500,560,571,578
05201502_05201503,P216052 TO P216053,3-#6_CU_C,48.84,ABCN,12,132,382,482,499,556,9.6223,7.9085,12.2106,28.5254,132,421,492,550,562,568
05201502_05201508,P216052 TO P216051,3-#4_CU_C,48.78,ABCN,12,132,384,485,502,560,9.5372,7.8972,12.1224,28.4892,132,424,495,554,566,572
05201503_05201504,P216053 TO P216054,3-#6_CU_B,49.13,ABCN,12,131,379,477,494,551,9.7448,7.9563,12.3489,28.6945,131,418,487,544,557,562
05201504_05201505,P216054 TO P201550,3-#4_CU_C,49.41,ABCN,12,131,377,474,491,547,9.8175,7.9985,12.4366,28.8551,131,415,484,541,553,559
05201504_05201506,P216054 TO P216056,3-#6_CU_C,49.51,ABCN,12,131,375,471,488,544,9.9032,8.0163,12.5277,28.9169,131,413,481,537,549,555
05201504_05201507,P216054 TO P216055,3-#2_AL_B,49.28, BCN,12,131,378,475,493,---,9.7835,7.9789,12.3955,28.7772,131,416,485,542,---,---
05201508_05201509,P216051 TO P201412,3-#4_CU_C,48.93,ABCN,12,132,382,483,500,558,9.5746,7.919,12.1675,28.572,132,422,494,552,564,570
05201508_05201511,P216051 TO P165113,3-#2_AL_C,49.11,ABCN,12,132,381,481,498,555,9.6249,7.947,12.2278,28.6797,132,420,491,550,561,567
05201509_05201510,P201412 TO 520-13,3-#4_CU_C,49.03,ABCN,12,132,382,482,499,556,9.6016,7.9347,12.2001,28.6317,132,421,492,551,562,569
05201511_05201512,P165113 TO P165115,3-#2_AL_C,49.26,ABCN,12,131,380,479,496,553,9.6651,7.9698,12.2762,28.7671,132,419,489,548,559,565
05202124A_05202125,P816746 TO D207154,1C#2SAPECN,33.08,AB N,12,138,505,588,615,---,8.4467,5.726,10.2067,19.5225,138,536,594,653,---,---
05202125_05202126,D207154 TO D207155,1C#2SAPECN,33.75,AB N,12,137,495,575,602,---,8.6769,5.7873,10.63,19.6878,137,524,580,637,---,---
05202125_05202130,D207154 TO D3819142391,1C#2SAPECN,33.29,AB N,12,138,502,584,611,---,8.518,5.745,10.3377,19.5737,138,533,589,648,---,---
05202126_05202127,D207155 TO D207156,1C#2SAPECN,34.06,AB N,12,137,491,570,597,---,8.7814,5.8152,10.8222,19.7629,137,519,575,630,---,---
05202127_05202128,D207156 TO D207157,1C#2SAPECN,34.89,AB N,12,136,480,555,581,---,9.0674,5.8914,11.3482,19.9683,136,505,559,612,---,---
05202128_05202129,D207157 TO D200941,1C#2SAPECN,35.13,AB N,12,136,477,551,577,---,9.1489,5.9131,11.4982,20.0268,136,501,555,607,---,---
05202264A_05202265,520-11 TO P215990,3-#4_CU_C,36.78,ABCN,12,135,454,529,553,611,9.4295,6.3,11.3674,21.7459,135,482,534,587,614,616
05202265_05202283,P215990 TO P215993,3-#4_CU_C,37.16,ABCN,12,135,450,524,548,605,9.5284,6.3575,11.4867,21.9645,135,477,529,581,608,610
05202283_05202284,P215993 TO P215994,3-#4_CU_C,37.48,ABCN,12,134,446,519,543,600,9.6136,6.4071,11.5895,22.1528,134,473,524,576,602,605
05202284_05202285,P215994 TO P816710,3-#2_AL_C,37.68,ABCN,12,134,444,517,540,597,9.6668,6.4373,11.6534,22.2684,134,471,521,573,599,602
05202284_05202288,P215994 TO P221043,3-#4_CU_C,37.57,ABCN,12,134,445,518,542,598,9.6376,6.421,11.6183,22.2057,134,472,523,575,601,604
05202285_05202286,P816710 TO P816711,3-#2_AL_C,38.01,ABCN,12,134,440,512,536,591,9.7559,6.4879,11.7605,22.4619,134,466,517,568,594,597
05202286_05202287,P816711 TO P816712,3-#2_AL_C,38.42,ABCN,12,133,435,507,530,585,9.8637,6.5491,11.8901,22.696,133,462,511,562,588,590
05202288_05202289,P221043 TO P215995,3-#4_CU_C,37.8,ABCN,12,134,442,515,539,595,9.6966,6.4554,11.6895,22.3362,134,469,520,571,597,600
05202289_05202290,P215995 TO P215996,3-#4_CU_C,38.23,ABCN,12,134,437,509,533,588,9.8103,6.5215,11.8266,22.5874,134,464,514,565,591,593
05202290_05202291,P215996 TO P30775,3-#4_CU_C,38.38,ABCN,12,133,436,507,531,586,9.8516,6.5455,11.8764,22.6788,133,462,512,563,588,591
05202290_05202405,P215996 TO P418685,3-#4_CU_C,38.63,ABCN,12,133,433,504,527,582,9.916,6.583,11.9541,22.8211,133,459,509,559,585,587
05202291_05202292,P30775 TO P215997,3-#4_CU_C,38.54,ABCN,12,133,434,505,528,583,9.8925,6.5693,11.9258,22.7692,133,460,510,560,586,589
05202405_05202406,P418685 TO P418686,3-#4_CU_C,39.04,ABCN,12,133,428,499,522,576,10.024,6.6458,12.0843,23.0597,133,454,503,553,579,581
05202406_05202407,P418686 TO P418687,3-#4_CU_C,39.45,ABCN,12,133,424,494,516,570,10.1304,6.7077,12.2126,23.2949,133,450,498,548,573,575
05202407_05202408,P418687 TO P418688,3-#4_CU_C,39.64,ABCN,12,132,422,491,514,567,10.1829,6.7382,12.2758,23.4108,132,447,496,545,570,572
05202408_05202409,P418688 TO P418689,3-#4_CU_C,39.97,ABCN,12,132,419,487,510,563,10.2688,6.7881,12.3794,23.6007,132,444,492,540,565,568
05202409_05202410,P418689 TO P418690,3-#4_CU_C,40.17,ABCN,12,132,417,485,507,560,10.32,6.8179,12.4412,23.7139,132,442,489,538,563,565
05202410_05202411,P418690 TO P418691,3-#4_CU_C,40.57,ABCN,12,132,412,480,502,555,10.427,6.8801,12.5702,23.9503,132,437,484,532,557,559
FU 05202265_05202265A,P215990,Device Conductor 30A,36.79,AB N,12,135,454,529,553,---,9.4295,6.3,11.3674,21.7459,135,482,534,587,---,---
FU 05202411_05202411A,P418691,Device Conductor 125A,40.58,ABCN,12,132,412,480,502,555,10.427,6.8801,12.5702,23.9503,132,437,484,532,557,559
SW 05201513_05201513A,BRGD,Device Conductor 300A,47.03,ABCN,12,133,399,505,523,583,9.1048,7.6282,11.5944,27.464,133,441,517,579,590,597
SW 05202292_05202292A,BRGD,Device Conductor 300A,38.55,ABCN,12,133,434,505,528,583,9.8925,6.5693,11.9258,22.7692,133,460,510,560,586,589
05201513A_05201514,P216104 TO P618217,3-#6_CU_C,47.45,ABCN,12,133,394,498,516,575,9.2808,7.6949,11.7932,27.7111,133,435,509,569,581,588
05201514_05201515,P618217 TO P239173,3-#2_AL_C,47.52,ABCN,12,133,394,497,515,574,9.3001,7.7058,11.8163,27.7529,133,435,508,568,580,586
05201514_05201519,P618217 TO P616765,3-#6_CU_C,47.75,ABCN,12,132,391,492,510,569,9.4077,7.743,11.9364,27.8892,133,431,503,563,575,581
05201514_05201686,P618217 TO P618219,3-#2_AL_C,47.73,ABCN,12,133,392,494,512,571,9.3568,7.738,11.8844,27.876,133,432,505,565,577,583
05201514_05201695,P618217 TO P618218,3-#2_AL_B,47.61,AB N,12,133,393,496,514,---,9.3228,7.7194,11.8436,27.8008,133,434,507,567,---,---
05201515_05201516,P239173 TO P239174,3-#2_AL_C,47.81,ABCN,12,133,391,493,511,570,9.3763,7.7491,11.9079,27.9185,133,431,504,564,576,582
05201516_05201517,P239174 TO P239175,3-#2_AL_C,48.09,ABCN,12,132,388,490,508,566,9.4533,7.7929,12.0006,28.0858,132,428,500,560,572,578
05201517_05201518,P239175 TO P166028,3-#2_AL_C,48.52,ABCN,12,132,385,485,502,560,9.5666,7.8571,12.1367,28.3318,132,424,495,554,566,572
05201519_05201520,P616765 TO P216105,3-#6_CU_C,47.97,ABCN,12,132,389,489,507,564,9.4993,7.7777,12.0399,28.0179,132,428,499,558,570,576
05201520_05201521,P216105 TO P216106,3-#6_CU_C,48.42,ABCN,12,132,384,481,499,556,9.6877,7.8491,12.2526,28.2825,132,422,491,549,561,567
05201521_05201522,P216106 TO P216107,3-#6_CU_C,48.68,ABCN,12,131,381,477,495,551,9.7973,7.8906,12.3764,28.4364,131,418,487,543,556,562
05201522_05201523,P216107 TO P216108,3-#6_CU_C,49.42,ABCN,12,130,373,465,483,537,10.1056,8.0075,12.7245,28.8694,130,409,474,529,542,547
05201523_05201524,P216108 TO P311964,3-#4_CU_C,49.62,ABCN,12,130,372,463,481,535,10.158,8.0379,12.7876,28.985,130,407,472,526,540,545
05201523_05201628,P216108 TO P216109,3-#6_CU_C,49.62,ABCN,12,130,371,462,480,534,10.1882,8.0388,12.8178,28.9853,130,406,471,525,539,544
05201524_05201525,P311964 TO P814248,3-#4_CU_C,49.66,ABCN,12,130,371,463,480,534,10.1677,8.0436,12.7994,29.0065,130,407,471,526,539,544
05201628_05201629,P216109 TO P216111,3-#6_CU_C,49.9,ABCN,12,130,369,458,475,529,10.3062,8.0835,12.951,29.1511,130,403,466,520,534,538
05201629_05201630,P216111 TO P216112,3-#6_CU_C,50.22,ABCN,12,129,365,453,471,524,10.438,8.1334,13.0999,29.3362,129,399,461,514,528,533
05201630_05201631,P216112 TO P216113,3-#6_CU_C,50.53,ABCN,12,129,362,449,466,518,10.571,8.1838,13.2501,29.523,129,395,457,508,523,527
05201631_05201632,P216113 TO P216114,3-#6_CU_C,50.84,ABCN,12,129,360,445,462,513,10.6973,8.2317,13.3926,29.7003,129,392,452,503,518,522
05201632_05201633,P216114 TO P216115,3-#6_CU_C,51.14,ABCN,12,128,357,440,457,508,10.8229,8.2793,13.5344,29.8767,128,388,448,498,513,517
05201633_05201634,P216115 TO P415961,3-#4_CU_C,51.29,ABCN,12,128,356,439,456,507,10.8632,8.3027,13.5831,29.9658,128,387,446,496,511,515
05201633_05201645,P216115 TO P216116,3-#6_CU_C,51.54,ABCN,12,128,353,435,452,502,10.993,8.3437,13.7265,30.1156,128,384,442,491,506,510
05201634_05201635,P415961 TO P415962,3-#4_CU_C,51.76,ABCN,12,128,352,434,451,501,10.9874,8.375,13.7328,30.2402,128,383,441,491,506,510
05201635_05201636,P415962 TO P415963,3-#4_CU_C,51.94,ABCN,12,128,351,433,449,500,11.0329,8.4014,13.7877,30.3408,128,382,440,489,504,508
05201636_05201637,P415963 TO P415964,3-#4_CU_C,52.2,ABCN,12,127,349,430,447,497,11.1025,8.4419,13.8716,30.4947,127,380,437,486,501,505
05201637_05201638,P415964 TO P415965,3-#4_CU_C,52.55,ABCN,12,127,347,427,443,493,11.1952,8.4958,13.9834,30.6995,127,377,434,482,497,501
05201638_05201639,P415965 TO P618241,3-#2_AL_C,52.95,ABCN,12,127,344,423,440,489,11.3021,8.5565,14.1118,30.9316,127,374,430,478,493,496
05201638_05201640,P415965 TO P415966,3-#4_CU_C,53.21,ABCN,12,127,342,421,437,486,11.3676,8.5961,14.1912,31.0804,127,372,428,475,490,494
05201686_05201687,P618219 TO P618220,3-#2_AL_C,47.94,ABCN,12,132,390,492,510,568,9.4108,7.7687,11.9495,27.9936,132,430,502,562,574,580
05201687_05201688,P618220 TO P618221,3-#2_AL_C,48.15,ABCN,12,132,388,489,507,565,9.4677,7.801,12.0179,28.1171,132,428,500,559,571,577
05201688_05201689,P618221 TO P192083,3-#2_AL_C,48.22,ABCN,12,132,387,488,506,564,9.4877,7.8123,12.0418,28.1604,132,427,499,558,570,576
05201688_05201694,P618221 TO P236020,3-#2_AL_C,48.24,ABCN,12,132,387,488,506,564,9.4917,7.8147,12.0467,28.1692,132,427,499,558,570,576
05201689_05201690,P192083 TO P618212,3-#2_AL_B,48.32,A CN,12,132,386,487,505,---,9.5148,7.8282,12.0745,28.2184,132,426,498,557,---,---
05201690_05201691,P618212 TO P710890,3-#2_AL_B,48.62,A CN,12,132,384,483,501,---,9.5929,7.8738,12.1683,28.385,132,423,494,552,---,---
05201691_05201692,P710890 TO P167733,3-#2_AL_B,48.88,A CN,12,132,382,480,498,---,9.6644,7.9156,12.2543,28.5376,132,420,491,549,---,---
05201692_05201693,P167733 TO CG199999,3-#2_AL_B,48.89,A CN,12,132,382,480,498,---,9.667,7.9171,12.2575,28.5433,132,420,490,548,---,---
05202265A_05202266,P215990 TO P215992,3-#2_AL_B,37.09,AB N,12,135,451,525,549,---,9.5099,6.347,11.4641,21.9175,135,478,529,582,---,---
05202265A_05202282,P215990 TO P215991,3-#2_AL_B,36.96,AB N,12,135,452,527,551,---,9.4741,6.3261,11.421,21.8411,135,480,531,585,---,---
05202266_05202267,P215992 TO P713256,3-#2_AL_B,37.4,AB N,12,134,447,520,544,---,9.5935,6.3958,11.5646,22.096,134,474,525,577,---,---
05202267_05202268,P713256 TO P713257,3-#2_AL_B,37.55,AB N,12,134,445,518,542,---,9.6332,6.419,11.6124,22.1808,134,472,523,575,---,---
05202267_05202276,P713256 TO P716667,3-#2_AL_B,37.63,AB N,12,134,444,517,541,---,9.6549,6.4317,11.6384,22.2271,134,471,522,574,---,---
05202268_05202269,P713257 TO P321079,3-#2_AL_B,37.88,AB N,12,134,441,514,537,---,9.7215,6.4706,11.7185,22.3694,134,468,518,570,---,---
05202269_05202270,P321079 TO P321080,3-#2_AL_B,38.15,AB N,12,134,438,510,534,---,9.7932,6.5125,11.8047,22.5223,134,465,515,566,---,---
05202270_05202271,P321080 TO P321081,3-#2_AL_B,38.34,AB N,12,133,436,508,531,---,9.8431,6.5417,11.8647,22.6289,133,463,512,563,---,---
05202270_05202274,P321080 TO P230235,3-#2_AL_B,38.25,AB N,12,134,437,509,532,---,9.8192,6.5277,11.836,22.5779,134,464,513,564,---,---
05202271_05202272,P321081 TO P321082,3-#2_AL_B,38.64,AB N,12,133,433,504,527,---,9.9225,6.588,11.9601,22.7983,133,459,508,559,---,---
05202272_05202273,P321082 TO P321083,3-#2_AL_B,38.93,AB N,12,133,430,500,523,---,10.0012,6.6341,12.0548,22.9664,133,456,504,554,---,---
05202274_05202275,P230235 TO P230236,3-#2_AL_B,38.56,AB N,12,133,434,505,528,---,9.9021,6.5761,11.9356,22.7547,133,460,509,560,---,---
05202276_05202277,P716667 TO P716668,3-#2_AL_B,37.96,AB N,12,134,440,513,536,---,9.7427,6.483,11.744,22.4146,134,467,517,569,---,---
05202277_05202278,P716668 TO P716669,3-#2_AL_B,38.27,AB N,12,134,437,509,532,---,9.8255,6.5314,11.8436,22.5914,134,463,513,564,---,---
05202278_05202279,P716669 TO P716670,3-#2_AL_B,38.39,AB N,12,133,436,507,530,---,9.8579,6.5503,11.8825,22.6605,133,462,511,562,---,---
05202279_05202280,P716670 TO P194014,3-#2_AL_B,38.72,AB N,12,133,432,503,526,---,9.9457,6.6016,11.9881,22.848,133,458,507,557,---,---
05202280_05202281,P194014 TO CG199999,3-#2_AL_B,38.73,AB N,12,133,432,502,526,---,9.9484,6.6032,11.9913,22.8537,133,458,507,557,---,---
05202292A_05202293,P215997 TO P215998,3-#4_CU_C,38.85,ABCN,12,133,431,501,524,579,9.9722,6.6157,12.0219,22.9454,133,457,506,556,581,584
05202293_05202294,P215998 TO P215999,3-#4_CU_C,39.15,ABCN,12,133,427,498,520,575,10.0509,6.6614,12.1167,23.1191,133,453,502,552,577,580
05202294_05202295,P215999 TO P216000,3-#4_CU_C,39.56,ABCN,12,132,423,493,515,569,10.1589,6.7242,12.2469,23.3578,132,448,497,546,571,574
05202295_05202296,P216000 TO P216001,3-#4_CU_C,39.67,ABCN,12,132,422,491,514,567,10.1858,6.7399,12.2793,23.4173,132,447,495,545,570,572
05202296_05202297,P216001 TO P216002,3-#4_CU_C,40.18,ABCN,12,132,417,485,507,560,10.3206,6.8183,12.4419,23.7153,132,442,489,538,563,565
05202297_05202298,P216002 TO P216003,3-#4_CU_C,40.48,ABCN,12,132,413,481,504,556,10.4001,6.8645,12.5378,23.891,132,438,486,534,558,561
05202298_05202299,P216003 TO P216004,3-#4_CU_C,40.68,ABCN,12,131,411,479,501,553,10.4532,6.8954,12.6018,24.0083,131,436,483,531,556,558
05202299_05202300,P216004 TO P216005,3-#4_CU_C,40.89,ABCN,12,131,409,477,499,551,10.5066,6.9264,12.6662,24.1262,131,434,481,528,553,555
05202300_05202301,P216005 TO P216006,3-#4_CU_C,41.42,ABCN,12,131,404,471,492,543,10.6482,7.0088,12.8369,24.4391,131,428,475,522,546,548
05202300_05202403,P216005 TO P610306,3-#2A5005C,41.1,A CN,12,131,407,474,496,---,10.5719,6.9577,12.7429,24.2481,131,432,478,525,---,---
05202301_05202302,P216006 TO P228890,3-#2_AL_B,41.62,AB N,12,131,402,468,490,---,10.7002,7.0392,12.8995,24.5503,131,426,472,519,---,---
05202301_05202307,P216006 TO P216009,3-#4_CU_C,41.73,ABCN,12,131,401,467,489,540,10.7275,7.0549,12.9325,24.6144,131,425,471,518,542,544
05202302_05202303,P228890 TO P228891,3-#2_AL_B,41.8,AB N,12,131,401,466,488,---,10.7492,7.0678,12.9584,24.6548,131,424,470,517,---,---
05202303_05202304,P228891 TO P228892,3-#2_AL_B,41.99,AB N,12,130,399,464,486,---,10.8002,7.0976,13.0196,24.7636,130,423,468,514,---,---
05202304_05202305,P228892 TO P228893,3-#2_AL_B,42.4,AB N,12,130,395,460,481,---,10.9095,7.1615,13.1511,24.997,130,418,464,509,---,---
05202305_05202306,P228893 TO P228894,3-#2_AL_B,42.71,AB N,12,130,392,456,477,---,10.9913,7.2093,13.2494,25.1716,130,415,460,506,---,---
05202307_05202308,P216009 TO 520-1054,3-#4_CU_C,42.05,ABCN,12,130,398,464,485,536,10.8122,7.1042,13.0347,24.8017,130,422,468,514,538,540
05202403_05202404,P610306 TO P610307,3-#2A5005C,41.43,A CN,12,131,404,470,491,---,10.676,7.0076,12.8652,24.4426,131,428,474,521,---,---
05202411A_05202412,P418691 TO P418692,3-#4_CU_C,41.09,ABCN,12,131,407,474,496,548,10.5606,6.9579,12.7313,24.2456,131,432,478,526,550,552
05202412_05202413,P418692 TO P418693,3-#4_CU_C,41.42,ABCN,12,131,404,471,492,544,10.6471,7.0081,12.8356,24.4367,131,428,475,522,546,548
05202413_05202414,P418693 TO P418694,3-#4_CU_C,41.81,ABCN,12,131,401,466,488,539,10.7491,7.0675,12.9586,24.6622,131,424,470,517,541,543
05202414_05202415,P418694 TO P418695,3-#4_CU_C,42.23,ABCN,12,130,397,462,483,533,10.86,7.132,13.0923,24.9073,130,420,466,512,535,538
05202415_05202416,P418695 TO P418696,3-#4_CU_C,42.54,ABCN,12,130,394,458,479,529,10.9422,7.1798,13.1915,25.089,130,417,462,508,532,534
05202416_05202417,P418696 TO P418697,3-#4_CU_C,42.85,ABCN,12,130,391,455,476,526,11.0227,7.2266,13.2885,25.2668,130,414,459,504,528,530
05202417_05202418,P418697 TO P418698,3-#4_CU_C,43.25,ABCN,12,129,387,451,472,521,11.1281,7.2879,13.4156,25.4997,129,410,455,500,523,525
05202418_05202419,P418698 TO P31123,3-#2_AL_B,43.56,AB N,12,129,385,448,468,---,11.2098,7.3356,13.5138,25.6742,129,407,452,496,---,---
05202418_05202421,P418698 TO P516655,3-#4_CU_C,43.55,ABCN,12,129,385,448,469,517,11.2057,7.333,13.5091,25.6712,129,408,452,496,519,522
05202419_05202420,P31123 TO CG199999,3-#2_AL_B,43.57,AB N,12,129,385,448,468,---,11.2125,7.3372,13.517,25.6799,129,407,451,496,---,---
05202421_05202422,P516655 TO P418699,3-#4_CU_C,43.75,ABCN,12,129,383,446,466,515,11.2585,7.3638,13.5728,25.788,129,406,450,494,517,519
05202422_05202423,P418699 TO P518954,3-#4_CU_C,43.95,ABCN,12,129,381,444,464,513,11.3121,7.3949,13.6375,25.9065,129,404,448,492,515,517
05202423_05202424,P518954 TO P418700,3-#4_CU_C,44.3,ABCN,12,128,378,440,461,509,11.4052,7.4491,13.7497,26.1122,128,401,444,488,511,513
05202424_05202425,P418700 TO P614189,3-#2A5005C,44.61,A CN,12,128,376,437,457,---,11.5008,7.4949,13.8621,26.2908,128,398,441,484,---,---
05202424_05202427,P418700 TO P818370,3-#4_CU_C,44.59,ABCN,12,128,376,438,458,505,11.4807,7.493,13.8407,26.2789,128,398,441,485,507,509
05202424_05202689,P418700 TO P228922,3-#2_AL_B,44.66,AB N,12,128,375,437,457,---,11.4998,7.5043,13.8635,26.3141,128,397,440,484,---,---
05202425_05202426,P614189 TO P614190,3-#2A5005C,44.71,A CN,12,128,375,436,456,---,11.5314,7.5095,13.898,26.3479,128,397,440,483,---,---
05202427_05202428,P818370 TO P418701,3-#4_CU_C,44.72,ABCN,12,128,375,436,456,504,11.5151,7.513,13.8822,26.355,128,397,440,483,506,508
05202428_05202478,P418701 TO P418702,3-#4_CU_C,45.03,ABCN,12,128,372,433,453,501,11.5956,7.5598,13.9793,26.5329,128,394,437,480,503,505
05202478_05202479,P418702 TO P418703,3-#4_CU_C,45.34,ABCN,12,128,370,431,450,497,11.6762,7.6067,14.0765,26.7111,128,392,434,477,499,501
05202479_05202480,P418703 TO P138568,3-#4_CU_C,45.52,ABCN,12,127,368,429,448,495,11.7257,7.6355,14.1362,26.8205,127,390,432,475,497,499
05202480_05202481,P138568 TO P418704,3-#4_CU_C,45.71,ABCN,12,127,367,427,447,493,11.7758,7.6646,14.1965,26.9311,127,388,430,473,495,497
05202481_05202482,P418704 TO P418705,3-#4_CU_C,45.89,ABCN,12,127,365,425,445,491,11.8229,7.692,14.2534,27.0353,127,387,429,471,493,495
05202482_05202483,P418705 TO P103342,3-#4_CU_C,46.1,ABCN,12,127,364,423,443,489,11.8783,7.7242,14.3201,27.1576,127,385,427,469,491,493
05202482_05202683,P418705 TO P510443,3-#6_CU_B,46,A CN,12,127,364,424,443,---,11.8693,7.7101,14.3058,27.0994,127,386,427,469,---,---
05202483_05202484,P103342 TO P512676,3-#4_CU_C,46.3,ABCN,12,127,362,422,441,487,11.9308,7.7547,14.3834,27.2737,127,383,425,467,489,491
05202484_05202485,P512676 TO P515121,3-#6_CU_B,46.54, BCN,12,127,360,419,438,---,12.0292,7.7931,14.4946,27.4095,127,381,422,463,---,---
05202484_05202486,P512676 TO P228906,3-#4_CU_C,46.51,ABCN,12,127,361,420,439,485,11.9844,7.7859,14.4481,27.3922,127,382,423,465,487,489
05202484_05202679,P512676 TO P513790,3-#6_CU_B,46.68, BCN,12,126,359,417,436,---,12.0891,7.8165,14.5622,27.4922,126,379,420,461,---,---
05202486_05202513,P228906 TO P512677,3-#4_CU_C,46.67,ABCN,12,126,359,418,437,483,12.0273,7.8109,14.4999,27.4871,126,380,422,463,485,487
05202513_05202514,P512677 TO P512678,3-#4_CU_C,46.86,ABCN,12,126,358,417,436,481,12.0783,7.8405,14.5613,27.5997,126,379,420,461,483,485
05202514_05202515,P512678 TO P970599,3-#2_AL_C,47.17,ABCN,12,126,356,414,433,478,12.1602,7.887,14.6598,27.7775,126,376,417,458,480,482
05202514_05202516,P512678 TO P239616,3-#4_CU_C,47.12,ABCN,12,126,356,414,433,479,12.1445,7.879,14.6412,27.746,126,377,418,459,480,482
05202514_05202642,P512678 TO P613242,3-#2A5005C,46.99,ABCN,12,126,357,415,434,480,12.116,7.8586,14.6056,27.67,126,378,419,460,482,484
05202516_05202517,P239616 TO P512679,3-#4_CU_C,47.24,ABCN,12,126,355,413,432,477,12.1764,7.8976,14.6796,27.8165,126,376,417,458,479,481
05202517_05202518,P512679 TO P717087,3-#4_CU_C,47.45,ABCN,12,126,354,412,430,475,12.2309,7.9293,14.7453,27.9369,126,374,415,456,477,479
05202518_05202519,P717087 TO P512680,3-#4_CU_C,47.61,ABCN,12,126,352,410,429,474,12.2734,7.954,14.7966,28.0308,126,373,413,454,476,477
05202519_05202520,P512680 TO P819669,3-#4_CU_C,47.77,ABCN,12,126,351,409,427,472,12.3175,7.9797,14.8498,28.1284,126,372,412,452,474,476
05202519_05202641,P512680 TO P711530,3-#4_CU_B,47.71, BCN,12,126,352,409,428,---,12.3013,7.9707,14.8302,28.0913,126,372,413,453,---,---
05202642_05202643,P613242 TO P615674,3-#2_AL_C,47.17,ABCN,12,126,356,414,433,478,12.1654,7.8866,14.665,27.7774,126,376,417,458,480,482
05202643_05202644,P615674 TO P613241,3-#2_AL_C,47.4,ABCN,12,126,354,412,431,476,12.2255,7.9208,14.7373,27.908,126,374,415,456,477,479
05202644_05202645,P613241 TO P613243,3-#2_AL_C,47.68,ABCN,12,126,352,409,428,473,12.3018,7.9641,14.829,28.0737,126,372,413,453,475,476
05202645_05202646,P613243 TO P228895,3-#2_AL_C,47.97,ABCN,12,125,350,407,426,470,12.3785,8.0077,14.9212,28.2404,125,370,410,450,472,474
05202646_05202647,P228895 TO P228995,3-#2_AL_C,48.25,ABCN,12,125,348,405,423,467,12.4528,8.0498,15.0105,28.4017,125,368,408,448,469,471
05202647_05202648,P228995 TO P228896,3-#2_AL_B,48.32, BCN,12,125,347,404,422,---,12.4729,8.0616,15.0347,28.4447,125,367,407,447,---,---
05202647_05202654,P228995 TO P228956,3-#2_AL_C,48.52,ABCN,12,125,346,402,421,465,12.5259,8.0914,15.0984,28.5606,125,366,405,445,466,468
05202648_05202649,P228896 TO P813667,3-#2_AL_B,48.58, BCN,12,125,345,402,420,---,12.541,8.1014,15.1166,28.59,125,365,405,445,---,---
05202648_05202650,P228896 TO P228897,3-#2_AL_B,48.72, BCN,12,125,344,401,419,---,12.5784,8.1232,15.1616,28.6699,125,364,404,443,---,---
05202648_05202653,P228896 TO P228945,3-#2_AL_B,48.45, BCN,12,125,346,403,421,---,12.5073,8.0817,15.0761,28.5182,125,366,406,446,---,---
05202650_05202651,P228897 TO P816834,3-#2_AL_B,49.12, BCN,12,125,342,397,416,---,12.6863,8.1862,15.2912,28.9002,125,361,400,440,---,---
05202651_05202652,P816834 TO P816835,3-#2_AL_B,49.43, BCN,12,124,339,395,413,---,12.768,8.234,15.3895,29.0746,124,359,398,437,---,---
05202654_05202655,P228956 TO P228957,3-#2_AL_C,48.89,ABCN,12,125,343,399,418,461,12.6246,8.1474,15.217,28.7748,125,363,402,442,463,465
05202655_05202656,P228957 TO P228958,3-#2_AL_B,49.13, BCN,12,125,341,397,415,---,12.6889,8.1849,15.2944,28.9121,125,361,400,440,---,---
05202655_05202659,P228957 TO P321084,3-#2_AL_C,49.15,ABCN,12,124,341,397,415,459,12.6934,8.1864,15.2997,28.9243,124,361,400,439,460,462
05202656_05202657,P228958 TO P716380,3-#2_AL_B,49.34, BCN,12,124,340,396,414,---,12.7446,8.2175,15.3613,29.031,124,360,399,438,---,---
05202657_05202658,P716380 TO P716381,3-#2_AL_B,49.64, BCN,12,124,338,393,411,---,12.8251,8.2645,15.4581,29.2029,124,358,396,435,---,---
05202659_05202660,P321084 TO P321085,3-#2_AL_C,49.35,ABCN,12,124,340,396,414,457,12.7475,8.2171,15.3648,29.0418,124,360,399,438,459,460
05202660_05202661,P321085 TO P321086,3-#2_AL_C,49.62,ABCN,12,124,338,393,411,454,12.8202,8.2584,15.4522,29.1998,124,358,396,435,456,458
05202661_05202662,P321086 TO P236561,3-#2_AL_C,49.98,ABCN,12,124,336,391,408,451,12.9158,8.3127,15.5672,29.4076,124,355,394,432,453,454
05202661_05202678,P321086 TO P321087,3-#2_AL_B,50.02,AB N,12,124,335,390,408,---,12.9249,8.3196,15.5781,29.4233,124,355,393,432,---,---
05202662_05202664,P236561 TO P236562,3-#2_AL_B,50.41,A CN,12,124,333,387,405,---,13.0289,8.3788,15.7031,29.6488,124,352,390,428,---,---
05202664_05202665,P236562 TO P236563,3-#2_AL_B,50.84,A CN,12,123,330,384,402,---,13.1439,8.446,15.8414,29.8945,123,349,387,425,---,---
05202665_05202666,P236563 TO P236564,3-#2_AL_B,51.12,A CN,12,123,328,382,399,---,13.2192,8.49,15.932,30.0552,123,347,385,422,---,---
05202666_05202667,P236564 TO P236565,3-#2_AL_B,51.47,A CN,12,123,326,379,397,---,13.3138,8.5452,16.0456,30.2571,123,345,382,419,---,---
05202667_05202668,P236565 TO P102992,3-#2_AL_B,51.82,A CN,12,122,324,377,394,---,13.4059,8.5991,16.1564,30.4537,122,342,380,416,---,---
05202668_05202669,P102992 TO P102993,3-#2_AL_B,52.19,A CN,12,122,322,374,391,---,13.5055,8.6572,16.2761,30.6663,122,340,377,413,---,---
05202669_05202670,P102993 TO P102994,3-#2_AL_B,52.25,A CN,12,122,321,374,391,---,13.5216,8.6667,16.2955,30.7008,122,340,376,413,---,---
05202670_05202671,P102994 TO P102995,3-#2_AL_B,52.48,A CN,12,122,320,372,389,---,13.5827,8.7023,16.3689,30.8311,122,338,375,411,---,---
05202671_05202672,P102995 TO P201398,3-#2_AL_B,52.82,A CN,12,122,318,370,386,---,13.6728,8.755,16.4773,31.0236,122,336,372,408,---,---
05202671_05202677,P102995 TO P102999,3-#2_AL_B,52.8,A CN,12,122,318,370,387,---,13.6694,8.753,16.4732,31.0164,122,336,372,409,---,---
05202672_05202673,P201398 TO P206961,3-#2_AL_B,52.93,A CN,12,122,317,369,386,---,13.703,8.7727,16.5136,31.0881,122,335,371,408,---,---
05202673_05202674,P206961 TO P206965,3-#2_AL_B,53.14,A CN,12,121,316,367,384,---,13.7587,8.8052,16.5805,31.2069,121,334,370,406,---,---
05202674_05202675,P206965 TO P206966,3-#2_AL_B,53.31,A CN,12,121,315,366,383,---,13.8046,8.832,16.6358,31.305,121,333,369,405,---,---
05202675_05202676,P206966 TO P206968,3-#2_AL_B,53.56,A CN,12,121,313,364,381,---,13.8721,8.8715,16.7169,31.4491,121,331,367,403,---,---
05202679_05202680,P513790 TO P517176,3-#2A5005C,47.28, BCN,12,126,354,411,430,---,12.2725,7.9043,14.7777,27.8347,126,374,414,455,---,---
05202680_05202681,P517176 TO P719614,3-#2_AL_B,47.47, BCN,12,126,352,409,428,---,12.3247,7.9348,14.8404,27.9461,126,373,412,453,---,---
05202681_05202682,P719614 TO P162791,3-#2_AL_B,47.78, BCN,12,125,350,407,425,---,12.4059,7.9823,14.9381,28.1195,125,370,410,450,---,---
05202683_05202684,P510443 TO P510444,3-#6_CU_B,46.51,A CN,12,126,359,417,437,---,12.0788,7.7918,14.5423,27.3885,126,380,421,462,---,---
05202684_05202685,P510444 TO P613787,3-#2A5005C,46.71,A CN,12,126,358,415,434,---,12.1429,7.8225,14.6177,27.5083,126,378,419,459,---,---
05202684_05202688,P510444 TO P510445,3-#6_CU_B,46.62,A CN,12,126,358,416,435,---,12.1288,7.8113,14.5987,27.4575,126,379,419,460,---,---
05202685_05202686,P613787 TO P613788,3-#2A5005C,46.91,A CN,12,126,356,413,432,---,12.2042,7.8518,14.6896,27.6226,126,376,417,457,---,---
05202686_05202687,P613788 TO P613789,3-#2A5005C,47.09,A CN,12,126,355,412,431,---,12.2579,7.8776,14.7528,27.723,126,375,415,455,---,---
05202689_05202690,P228922 TO P228923,3-#2_AL_B,44.96,AB N,12,128,373,434,454,---,11.5803,7.5514,13.9602,26.4859,128,395,437,481,---,---
05202690_05202691,P228923 TO P228925,3-#2_AL_B,45.15,AB N,12,128,371,432,452,---,11.6304,7.5806,14.0205,26.5929,128,393,436,479,---,---
05202691_05202692,P228925 TO P228926,3-#2_AL_B,45.36,AB N,12,128,370,430,450,---,11.6881,7.6144,14.0899,26.7161,128,391,434,476,---,---
FU 05201525_05201525A,P814248,Device Conductor 125A,49.67,ABCN,12,130,371,463,480,534,10.1677,8.0436,12.7994,29.0065,130,407,471,526,539,544
FU 05201640_05201640A,P415966,Device Conductor 150A,53.22,ABCN,12,127,342,421,437,486,11.3676,8.5961,14.1912,31.0804,127,372,428,475,490,494
FU 05201645_05201645A,P216116,Device Conductor 60A,51.55,ABCN,12,128,353,435,452,502,10.993,8.3437,13.7265,30.1156,128,384,442,491,506,510
FU 05202308_05202308A,P613515,Device Conductor 125A,42.06,ABCN,12,130,398,464,485,536,10.8122,7.1042,13.0347,24.8017,130,422,468,514,538,540
FU 05202428_05202428A,P418701,Device Conductor 30A,44.73,ABCN,12,128,375,436,456,504,11.5151,7.513,13.8822,26.355,128,397,440,483,506,508
FU 05202486_05202486A,P228906,Device Conductor 40A,46.52,ABCN,12,127,361,420,439,485,11.9844,7.786,14.4481,27.3922,127,382,423,465,487,489
FU 05202520_05202520A,P819669,Device Conductor 75A,47.78,ABCN,12,126,351,409,427,472,12.3175,7.9797,14.8498,28.1284,126,372,412,452,474,476
FU 05202662_05202662A,P236561,Device Conductor 15A,49.99,ABCN,12,124,336,391,408,451,12.9158,8.3127,15.5672,29.4076,124,355,394,432,453,454
05201525A_05201526,P814248 TO P311965,3-#4_CU_C,49.97,ABCN,12,130,369,460,477,531,10.2474,8.0899,12.8955,29.1827,130,404,468,522,536,540
05201526_05201527,P311965 TO P311966,3-#6_CU_C,50.29,ABCN,12,130,366,455,472,525,10.3804,8.1403,13.0456,29.3694,130,400,463,516,530,535
05201527_05201528,P311966 TO P417518,3-#6_CU_C,50.76,ABCN,12,129,361,448,465,517,10.5772,8.2149,13.2679,29.6459,129,394,456,508,522,526
05201528_05201529,P417518 TO P513063,3-#6_CU_C,51.14,ABCN,12,129,358,443,460,511,10.7369,8.2754,13.4482,29.8701,129,390,450,501,515,520
05201528_05201532,P417518 TO P311967,3-#6_CU_C,50.93,ABCN,12,129,360,446,463,514,10.6496,8.2423,13.3496,29.7475,129,392,453,505,519,523
05201529_05201530,P513063 TO P513064,3-#6_CU_B,51.39, BCN,12,128,355,439,456,---,10.8427,8.3167,13.5676,30.0161,128,387,446,497,---,---
05201530_05201531,P513064 TO P710271,3-#6_CU_B,51.74, BCN,12,128,352,434,451,---,10.989,8.3737,13.7329,30.2181,128,383,441,491,---,---
05201532_05201533,P311967 TO P311968,3-#6_CU_C,51.33,ABCN,12,128,356,440,457,508,10.8173,8.3059,13.539,29.983,128,388,447,498,512,516
05201532_05201625,P311967 TO P239188,3-#2_AL_C,51.25,ABCN,12,128,357,442,459,511,10.7355,8.2911,13.453,29.9342,128,390,450,501,515,519
05201533_05201534,P311968 TO P512850,3-#6_CU_C,51.68,ABCN,12,128,353,435,452,502,10.963,8.3611,13.7035,30.1876,128,384,442,492,507,511
05201534_05201535,P512850 TO P619275,3-#2_AL_C,52.17,ABCN,12,127,349,431,447,497,11.0941,8.4356,13.8612,30.4725,127,380,437,486,501,505
05201534_05201541,P512850 TO P311969,3-#6_CU_C,51.88,ABCN,12,128,351,433,449,499,11.0458,8.3925,13.797,30.3039,128,382,439,488,503,507
05201534_05201620,P512850 TO P616731,3-#2A5005C,51.83,ABCN,12,128,352,434,450,501,11.0098,8.3835,13.7584,30.2749,128,383,441,490,505,509
05201535_05201536,P619275 TO P194188,3-#2_AL_B,52.53,A CN,12,127,347,427,444,---,11.1902,8.4917,13.9766,30.6775,127,377,434,482,---,---
05201535_05201538,P619275 TO P201418,3-#2_AL_C,52.27,ABCN,12,127,349,430,446,496,11.119,8.4497,13.8911,30.5266,127,379,436,485,500,504
05201536_05201537,P194188 TO CG199999,3-#2_AL_B,52.54,A CN,12,127,347,427,444,---,11.1928,8.4932,13.9798,30.6832,127,377,434,482,---,---
05201538_05201539,P201418 TO P619276,3-#2_AL_C,52.42,ABCN,12,127,348,428,445,494,11.1592,8.4725,13.9394,30.6139,127,378,435,484,498,502
05201539_05201540,P619276 TO P811447,3-#2_AL_C,52.68,ABCN,12,127,346,426,442,492,11.2291,8.5122,14.0234,30.7657,127,376,433,481,496,499
05201541_05201542,P311969 TO P311970,3-#6_CU_C,52.13,ABCN,12,127,349,429,446,496,11.1492,8.4317,13.9138,30.4492,127,379,436,484,500,503
05201542_05201543,P311970 TO P311971,3-#6_CU_C,52.36,ABCN,12,127,347,426,443,492,11.2477,8.469,14.025,30.5875,127,377,433,481,496,500
05201543_05201544,P311971 TO P311972,3-#6_CU_C,52.61,ABCN,12,127,345,423,439,488,11.3495,8.5076,14.14,30.7304,127,374,429,477,492,496
05201544_05201545,P311972 TO P311973,3-#6_CU_C,52.82,ABCN,12,127,343,420,437,485,11.439,8.5415,14.241,30.8561,127,372,426,474,489,492
05201545_05201546,P311973 TO P311974,3-#4_CU_C,53.07,ABCN,12,126,341,418,434,483,11.5038,8.5792,14.3192,30.9994,126,370,424,471,486,490
05201545_05201616,P311973 TO P313160,3-#4_CU_B,53.02, BCN,12,126,341,419,435,---,11.4904,8.5723,14.303,30.9677,126,370,425,471,---,---
05201546_05201547,P311974 TO P512852,3-#6_CU_C,53.17,ABCN,12,126,340,417,433,481,11.5482,8.596,14.3693,31.0617,126,369,423,469,485,488
05201547_05201548,P512852 TO P311975,3-#6_CU_C,53.31,ABCN,12,126,339,415,431,479,11.6039,8.6171,14.4321,31.1399,126,367,421,467,483,486
05201548_05201549,P311975 TO P517132,3-#6_CU_C,53.55,ABCN,12,126,337,412,428,476,11.7042,8.6551,14.5454,31.2807,126,365,418,464,479,483
05201549_05201550,P517132 TO P610686,3-#6_CU_C,53.61,ABCN,12,126,337,411,428,475,11.732,8.6657,14.5769,31.3198,126,364,417,463,478,482
05201549_05201611,P517132 TO P519490,3-#2A5005C,53.8,ABCN,12,126,335,410,426,473,11.781,8.6919,14.6357,31.4242,126,363,416,461,477,480
05201549_05201614,P517132 TO P517131,3-#2A5005C,53.7,ABCN,12,126,336,411,427,474,11.751,8.6776,14.6005,31.3682,126,364,417,462,478,481
05201550_05201551,P610686 TO P610687,3-#2A5005C,53.95,ABCN,12,125,334,408,424,471,11.8362,8.7156,14.6992,31.5143,125,362,414,459,475,478
05201550_05201554,P610686 TO P311976,3-#6_CU_C,53.71,ABCN,12,126,336,410,426,474,11.7715,8.6806,14.6214,31.3753,126,363,416,461,477,480
05201551_05201552,P610687 TO P615155,3-#2A5005C,54.08, BCN,12,125,333,407,423,---,11.8775,8.7354,14.7478,31.5915,125,360,413,458,---,---
05201551_05201553,P610687 TO P610688,3-#2A5005C,54.08,AB N,12,125,333,407,423,---,11.8766,8.7349,14.7466,31.5897,125,360,413,458,---,---
05201554_05201555,P311976 TO P311977,3-#6_CU_C,53.78,ABCN,12,126,335,409,426,473,11.8015,8.692,14.6554,31.4175,126,363,415,460,476,479
05201554_05201610,P311976 TO P611053,3-#6_CU_C,53.84,ABCN,12,125,335,409,425,472,11.8257,8.7012,14.6826,31.4514,125,362,414,459,475,478
05201555_05201556,P311977 TO P311978,3-#6_CU_C,54.09,ABCN,12,125,333,406,422,468,11.9305,8.7409,14.801,31.5985,125,360,411,456,472,475
05201556_05201557,P311978 TO P311979,3-#6_CU_C,54.28,ABCN,12,125,331,403,419,466,12.009,8.7706,14.8896,31.7088,125,358,409,453,469,472
05201557_05201558,P311979 TO P132943,3-#6_CU_C,54.47,ABCN,12,125,330,401,417,463,12.0913,8.8018,14.9825,31.8244,125,356,407,450,466,469
05201558_05201559,P132943 TO P132944,3-#2_AL_C,54.79,ABCN,12,124,328,399,414,460,12.1759,8.8499,15.0843,32.0082,124,354,404,447,463,466
05201558_05201570,P132943 TO P311980,3-#6_CU_C,54.67,ABCN,12,124,328,399,415,461,12.1731,8.8328,15.075,31.9393,124,354,404,448,464,467
05201559_05201560,P132944 TO P132945,3-#2_AL_C,55.1,ABCN,12,124,326,396,412,457,12.2574,8.8961,15.1822,32.1851,124,351,401,445,460,463
05201560_05201561,P132945 TO P132946,3-#2_AL_C,55.24,ABCN,12,124,325,395,411,456,12.2966,8.9184,15.2294,32.2704,124,350,400,443,459,462
05201561_05201562,P132946 TO P135224,3-#2_AL_C,55.35,ABCN,12,124,324,394,410,455,12.3252,8.9346,15.2637,32.3324,124,350,399,442,458,461
05201562_05201563,P135224 TO P135225,3-#2_AL_C,55.45,ABCN,12,124,323,393,409,454,12.3522,8.9499,15.2962,32.391,124,349,398,441,457,460
05201562_05201569,P135224 TO P132947,3-#2_AL_C,55.5,ABCN,12,124,323,393,409,454,12.366,8.9578,15.3129,32.4212,124,349,398,441,457,460
05201563_05201564,P135225 TO P135226,3-#2_AL_C,55.7,ABCN,12,124,322,391,407,452,12.4194,8.9881,15.3771,32.5372,124,347,396,439,455,458
05201564_05201565,P135226 TO P244973,3-#2_AL_C,55.82,ABCN,12,124,321,390,406,451,12.4504,9.0057,15.4143,32.6045,124,347,396,438,454,457
05201565_05201566,P244973 TO P135227,3-#2_AL_C,56.08,ABCN,12,123,320,388,404,449,12.5206,9.0456,15.4987,32.7569,123,345,393,436,451,454
05201566_05201567,P135227 TO P135228,3-#2_AL_C,56.32,ABCN,12,123,318,387,402,446,12.584,9.0816,15.5749,32.8946,123,343,392,434,449,452
05201567_05201568,P135228 TO P135229,3-#2_AL_C,56.85,ABCN,12,123,315,383,398,442,12.726,9.1622,15.7456,33.2031,123,340,387,429,445,447
05201570_05201571,P311980 TO P163193,3-#6_CU_C,54.93,ABCN,12,124,326,396,412,457,12.2822,8.8742,15.1982,32.0925,124,352,401,444,460,463
05201570_05201600,P311980 TO P417613,3-#6_CU_B,54.97, BCN,12,124,326,396,411,---,12.2984,8.8817,15.2164,32.1122,124,351,401,444,---,---
05201570_05201601,P311980 TO P417614,3-#6_CU_C,54.83,ABCN,12,124,327,397,413,459,12.2402,8.8582,15.1507,32.0335,124,353,402,446,462,464
05201571_05201572,P163193 TO P311982,3-#6_CU_C,55.05,ABCN,12,124,325,395,410,456,12.3334,8.8936,15.2559,32.1644,124,350,400,442,459,461
05201572_05201573,P311982 TO P31018,3-#6_CU_C,55.2,ABCN,12,124,324,393,409,454,12.393,8.9161,15.3232,32.2481,124,349,398,441,457,460
05201572_05201574,P311982 TO P311983,3-#6_CU_C,55.36,ABCN,12,124,323,391,407,452,12.4617,8.9422,15.4008,32.3446,124,348,396,438,455,457
05201574_05201575,P311983 TO P311985,3-#6_CU_C,55.64,ABCN,12,123,321,388,404,448,12.5785,8.9864,15.5327,32.5085,123,345,393,435,451,454
05201575_05201576,P311985 TO P311986,3-#6_CU_C,55.94,ABCN,12,123,318,385,400,444,12.7063,9.0349,15.677,32.6881,123,342,389,431,447,450
05201576_05201577,P311986 TO P108643,3-#2_AL_C,56.12,ABCN,12,123,317,383,399,443,12.7544,9.0622,15.7348,32.7925,123,341,388,429,445,448
05201576_05201585,P311986 TO P311987,3-#6_CU_C,56.25,ABCN,12,123,316,382,397,441,12.8322,9.0826,15.8191,32.8648,123,340,386,427,443,446
05201577_05201578,P108643 TO P181246,3-#2_AL_C,56.29,ABCN,12,123,316,382,398,441,12.799,9.0875,15.7884,32.8893,123,340,387,428,444,447
05201578_05201579,P181246 TO P710710,3-#2_AL_C,56.49,ABCN,12,123,315,381,396,440,12.8524,9.1178,15.8526,33.0053,123,339,385,426,442,445
05201579_05201580,P710710 TO P710711,3-#2_AL_C,56.77,ABCN,12,122,313,379,394,437,12.9256,9.1593,15.9406,33.1643,122,337,383,424,440,442
05201580_05201581,P710711 TO P710712,3-#2_AL_C,57.05,ABCN,12,122,312,377,392,435,13.0027,9.2032,16.0334,33.3319,122,335,381,421,437,440
05201581_05201582,P710712 TO P228963,3-#2_AL_C,57.3,ABCN,12,122,310,375,390,433,13.0676,9.24,16.1113,33.4728,122,334,379,419,435,438
05201582_05201583,P228963 TO P207252,3-#2_AL_C,57.55,ABCN,12,122,309,373,388,431,13.1349,9.2782,16.1923,33.619,122,332,377,417,433,436
05201583_05201584,P207252 TO P236021,3-#2_AL_C,57.98,ABCN,12,121,307,370,385,427,13.2491,9.343,16.3295,33.867,121,329,374,414,430,432
05201585_05201586,P311987 TO P311988,3-#6_CU_C,56.57,ABCN,12,122,314,378,394,437,12.9674,9.1338,15.9718,33.0547,122,337,383,423,439,442
05201586_05201587,P311988 TO P311989,3-#6_CU_C,56.97,ABCN,12,122,311,374,390,432,13.1358,9.1976,16.1619,33.2911,122,334,378,418,434,437
05201587_05201588,P311989 TO P311990,3-#6_CU_C,57.15,ABCN,12,122,310,372,388,430,13.2113,9.2262,16.2472,33.3972,122,332,376,416,432,435
05201588_05201589,P311990 TO P311991,3-#6_CU_B,57.4,A CN,12,121,308,370,385,---,13.3159,9.267,16.3654,33.5416,121,330,374,413,---,---
05201588_05201590,P311990 TO P311992,3-#6_CU_C,57.58,ABCN,12,121,307,368,383,425,13.388,9.2932,16.4468,33.6454,121,329,372,411,427,430
05201590_05201591,P311992 TO P311993,3-#6_CU_C,57.71,ABCN,12,121,306,367,382,424,13.4458,9.3151,16.512,33.7265,121,327,371,409,426,428
05201591_05201592,P311993 TO P311994,3-#6_CU_C,57.93,ABCN,12,121,304,365,380,421,13.5373,9.3498,16.6153,33.855,121,326,369,407,423,426
05201592_05201593,P311994 TO P311998,3-#6_CU_C,58.54,ABCN,12,120,300,359,374,415,13.7894,9.4453,16.9,34.209,120,321,363,400,417,419
05201592_05201599,P311994 TO P311995,3-#6_CU_C,58.14,ABCN,12,121,303,363,378,419,13.6219,9.3818,16.7109,33.9738,121,324,367,404,421,423
05201593_05201594,P311998 TO P318130,3-#6_CU_B,58.85,AB N,12,120,298,356,371,---,13.9198,9.4962,17.0473,34.3891,120,319,360,397,---,---
05201593_05201595,P311998 TO P311999,3-#6_CU_C,58.76,ABCN,12,120,299,357,372,412,13.8839,9.4811,17.0067,34.3417,120,319,360,397,414,416
05201595_05201596,P311999 TO P312000,3-#6_CU_C,58.86,ABCN,12,120,298,356,371,411,13.9237,9.4962,17.0517,34.3976,120,318,360,396,413,415
05201596_05201597,P312000 TO P318417,3-#6_CU_C,59.16,ABCN,12,120,296,353,368,408,14.0511,9.5445,17.1955,34.5765,120,316,357,393,410,412
05201597_05201598,P318417 TO P318418,3-#6_CU_C,59.46,ABCN,12,119,294,351,365,405,14.1773,9.5923,17.3381,34.7538,119,314,354,390,407,409
05201601_05201602,P417614 TO P311981,3-#6_CU_C,55.03,ABCN,12,124,325,395,411,456,12.3234,8.8898,15.2446,32.1503,124,351,400,443,459,462
