Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
05201602_05201603,P311981 TO P200115,3-#2A5005C,55.16,ABCN,12,124,324,394,409,455,12.3651,8.9098,15.2936,32.2282,124,350,399,441,457,460
05201603_05201604,P200115 TO P318406,3-#2A5005C,55.28,ABCN,12,124,324,393,408,453,12.4019,8.9273,15.3368,32.2968,124,349,398,440,456,459
05201604_05201605,P318406 TO P318407,3-#2A5005C,55.53,ABCN,12,124,322,391,406,451,12.4783,8.9639,15.4266,32.4395,124,347,395,438,454,457
05201605_05201606,P318407 TO P611661,3-#2A5005C,55.74,ABCN,12,123,321,389,404,449,12.5438,8.9953,15.5035,32.5618,123,345,394,436,452,454
05201606_05201607,P611661 TO P611662,3-#2_AL_C,55.98,ABCN,12,123,319,387,402,447,12.6083,9.032,15.5811,32.702,123,344,392,433,449,452
05201607_05201608,P611662 TO P611663,3-#2A5005C,56.34,ABCN,12,123,317,384,399,443,12.7169,9.084,15.7087,32.9048,123,341,389,430,446,449
05201608_05201609,P611663 TO P611664,3-#2A5005C,56.59,ABCN,12,123,315,382,397,441,12.7955,9.1216,15.801,33.0516,123,339,386,428,444,446
05201611_05201612,P519490 TO P519491,3-#2A5005C,54.09,ABCN,12,125,333,407,423,470,11.8715,8.7353,14.742,31.5932,125,361,413,458,473,477
05201612_05201613,P519491 TO P519492,3-#2A5005C,54.39,ABCN,12,125,331,404,420,467,11.9634,8.7792,14.8499,31.7647,125,358,410,454,470,473
05201614_05201615,P517131 TO CG199999,3-#2A5005C,53.71,ABCN,12,126,336,411,427,474,11.7541,8.679,14.6041,31.374,126,364,416,462,478,481
05201616_05201617,P313160 TO P313161,3-#4_CU_B,53.36, BCN,12,126,339,416,432,---,11.5797,8.6259,14.4107,31.1618,126,368,422,468,---,---
05201617_05201618,P313161 TO P313162,3-#4_CU_B,53.59, BCN,12,126,338,413,430,---,11.6418,8.6631,14.4855,31.2965,126,366,419,466,---,---
05201618_05201619,P313162 TO P313163,3-#4_CU_B,53.94, BCN,12,126,335,410,427,---,11.7342,8.7185,14.5969,31.4972,126,363,416,462,---,---
05201620_05201621,P616731 TO P517397,3-#2A5005C,51.99,AB N,12,128,350,432,449,---,11.0578,8.4065,13.8149,30.3647,128,381,439,488,---,---
05201621_05201622,P517397 TO P616732,3-#2A5005C,52.17,AB N,12,127,349,430,447,---,11.115,8.4339,13.8821,30.4715,127,380,437,486,---,---
05201625_05201626,P239188 TO P239189,3-#2_AL_C,51.67,ABCN,12,128,354,438,455,506,10.8472,8.3545,13.5872,30.1768,128,386,446,496,510,515
05201626_05201627,P239189 TO P239190,3-#2_AL_C,52.16,ABCN,12,128,351,434,450,501,10.9763,8.4278,13.7424,30.4571,128,382,441,490,505,509
05201640A_05201641,P415966 TO D133813,2/0AL_PECN,53.31,ABCN,12,127,342,421,437,486,11.3832,8.6002,14.2363,31.1003,127,371,427,475,489,493
05201641_05201642,D133813 TO D208764,2/0AL_PECN,53.74,ABCN,12,126,340,419,435,483,11.4543,8.6188,14.4413,31.1906,126,369,425,472,487,491
05201642_05201643,D208764 TO 520-120M,1C#2SAPECN,53.9,ABCN,12,126,339,417,433,482,11.5088,8.6334,14.5414,31.2297,126,367,423,470,485,489
05201642_05201644,D208764 TO PM 520-1317M,1C#2SAPECN,53.97,ABCN,12,126,338,416,433,481,11.5341,8.6401,14.5881,31.2479,126,367,423,469,484,488
05201643_05201643A,PM 520-120M,Generic PM Conductor,53.91,ABCN,12,126,339,417,433,482,11.5088,8.6336,14.5414,31.2308,126,367,423,470,485,489
05201644_05201644A,CG199999 TO 520-1317M,Generic PM Conductor,53.98,ABCN,12,126,338,416,433,481,11.5341,8.6404,14.5881,31.249,126,367,423,469,484,488
05201645A_05201646,P216116 TO P216117,3-#6_CU_C,51.79,ABCN,12,128,351,432,448,498,11.0917,8.3811,13.838,30.2542,128,381,438,487,502,506
05201646_05201647,P216117 TO P216118,3-#6_CU_C,52.12,ABCN,12,127,348,427,444,493,11.2303,8.4337,13.9945,30.4488,127,378,434,482,497,501
05201647_05201648,P216118 TO P216119,3-#6_CU_C,52.34,ABCN,12,127,346,424,441,490,11.3204,8.4678,14.0963,30.5754,127,375,431,478,494,497
05201648_05201649,P216119 TO P216120,3-#6_CU_C,52.54,ABCN,12,127,344,422,438,487,11.4042,8.4996,14.1909,30.693,127,373,428,475,491,494
05201649_05201650,P216120 TO P216122,3-#6_CU_C,52.8,ABCN,12,126,342,419,435,483,11.5142,8.5412,14.315,30.8474,126,370,425,471,487,490
05201650_05201651,P216122 TO P216123,3-#6_CU_C,53.3,ABCN,12,126,338,412,429,476,11.7234,8.6205,14.5513,31.1413,126,365,418,464,479,483
05201651_05201652,P216123 TO P216124,3-#6_CU_C,53.63,ABCN,12,125,335,408,425,471,11.8616,8.6729,14.7074,31.3354,125,362,414,459,475,478
05201652_05201653,P216124 TO P216125,3-#6_CU_C,53.93,ABCN,12,125,333,405,421,467,11.9864,8.7202,14.8483,31.5106,125,359,410,454,470,474
05201653_05201654,P216125 TO P322086,3-#6_CU_C,54.18,ABCN,12,125,331,402,418,464,12.0905,8.7596,14.9658,31.6567,125,357,407,451,467,470
05201654_05201655,P322086 TO P216126,3-#6_CU_C,54.48,ABCN,12,124,328,398,414,460,12.2167,8.8075,15.1083,31.834,124,354,403,447,463,466
05201655_05201656,P216126 TO P513163,3-#6_CU_C,54.79,ABCN,12,124,326,395,411,456,12.3451,8.8561,15.2533,32.0143,124,351,400,443,459,462
05201655_05201685,P216126 TO P216127,3-#2_AL_B,54.58,A CN,12,124,328,398,414,---,12.2421,8.8223,15.1388,31.8882,124,353,403,446,---,---
05201656_05201657,P513163 TO P811167,3-#6_CU_C,54.87,ABCN,12,124,325,394,410,455,12.3798,8.8693,15.2925,32.063,124,350,399,441,458,461
05201657_05201658,P811167 TO P811168,3-#2_AL_B,55.18, BCN,12,124,323,392,407,---,12.4617,8.9171,15.391,32.238,124,348,396,439,---,---
05201657_05201665,P811167 TO P216128,3-#6_CU_C,55.17,ABCN,12,124,323,391,406,451,12.5056,8.917,15.4346,32.2397,124,347,395,437,454,457
05201658_05201659,P811168 TO P811169,3-#2_AL_C,55.43, BCN,12,124,322,390,405,---,12.5298,8.9558,15.4729,32.3859,124,346,394,436,---,---
05201659_05201660,P811169 TO P811170,3-#2_AL_C,55.76, BCN,12,123,320,387,403,---,12.6174,9.0055,15.5781,32.5761,123,344,392,433,---,---
05201660_05201661,P811170 TO P239192,3-#2_AL_C,56.1, BCN,12,123,318,384,400,---,12.708,9.057,15.687,32.7729,123,342,389,430,---,---
05201661_05201662,P239192 TO P811171,3-#2_AL_C,56.27, BCN,12,123,317,383,399,---,12.7523,9.0821,15.7403,32.8691,123,341,388,429,---,---
05201662_05201663,P811171 TO P811172,3-#2_AL_C,57.05, BCN,12,122,312,377,393,---,12.9613,9.2008,15.9917,33.3233,122,336,382,422,---,---
05201663_05201664,P811172 TO P36721,3-#2_AL_C,57.26, BCN,12,122,311,376,391,---,13.0174,9.2327,16.0591,33.4451,122,334,380,421,---,---
05201665_05201666,P216128 TO P216129,3-#6_CU_C,55.49,ABCN,12,123,321,387,403,447,12.6365,8.9665,15.5824,32.4235,123,345,392,433,450,452
05201666_05201667,P216129 TO P216130,3-#6_CU_C,55.86,ABCN,12,123,318,383,399,442,12.7948,9.0265,15.7612,32.6459,123,341,388,428,445,448
05201666_05201682,P216129 TO P811226,3-#2_AL_B,55.69,AB N,12,123,319,386,401,---,12.6908,8.9983,15.6477,32.5395,123,343,390,432,---,---
05201667_05201668,P216130 TO P216131,3-#6_CU_C,56.06,ABCN,12,123,316,381,397,440,12.8755,9.0571,15.8522,32.7591,123,340,386,426,443,445
05201668_05201669,P216131 TO P811234,3-#2_AL_C,56.38,ABCN,12,122,314,379,394,437,12.9602,9.1052,15.954,32.9431,122,338,383,423,440,442
05201669_05201670,P811234 TO P811661,3-#2_AL_C,56.68,ABCN,12,122,313,377,392,435,13.0406,9.1509,16.0507,33.1178,122,336,381,421,437,440
05201669_05201671,P811234 TO P811235,3-#2_AL_C,56.82,ABCN,12,122,312,376,391,434,13.0796,9.173,16.0976,33.2025,122,335,380,420,436,439
05201671_05201672,P811235 TO P814291,3-#2_AL_C,56.93,ABCN,12,122,311,375,390,433,13.1084,9.1893,16.1322,33.265,122,334,379,419,435,438
05201671_05201679,P811235 TO P811236,3-#2_AL_C,57.24,ABCN,12,122,309,373,388,430,13.1921,9.2369,16.2329,33.4469,122,332,377,416,433,435
05201672_05201673,P814291 TO P814292,3-#2_AL_C,57.19,ABCN,12,122,310,373,388,431,13.1766,9.2281,16.2142,33.4132,122,332,377,417,433,436
05201673_05201674,P814292 TO P814293,3-#2_AL_C,57.48,ABCN,12,122,308,371,386,428,13.2561,9.2732,16.3098,33.586,122,331,375,414,431,433
05201674_05201675,P814293 TO P814294,3-#2_AL_C,57.64,ABCN,12,121,307,370,385,427,13.2967,9.2963,16.3586,33.6742,121,330,374,413,429,432
05201675_05201676,P814294 TO P814295,3-#2_AL_C,57.74,ABCN,12,121,307,369,384,426,13.3242,9.3119,16.3917,33.7339,121,329,373,412,429,431
05201675_05201677,P814294 TO P814296,3-#2_AL_C,57.89,ABCN,12,121,306,368,383,425,13.3635,9.3342,16.4389,33.8192,121,328,372,411,427,430
05201677_05201678,P814296 TO P814297,3-#2_AL_C,58.12,ABCN,12,121,305,366,381,423,13.427,9.3703,16.5153,33.9572,121,327,370,409,425,428
05201679_05201680,P811236 TO P811237,3-#2_AL_C,57.62,ABCN,12,121,307,370,385,427,13.2918,9.2935,16.3527,33.6634,121,330,374,413,430,432
05201680_05201681,P811237 TO P811415,3-#2_AL_C,57.99,ABCN,12,121,305,367,382,424,13.3921,9.3504,16.4733,33.8814,121,327,371,410,427,429
05201682_05201683,P811226 TO P30920,3-#2_AL_B,56.02,AB N,12,123,317,383,399,---,12.7777,9.0491,15.7522,32.7251,123,341,388,429,---,---
05201683_05201684,P30920 TO P30921,3-#2_AL_B,56.28,AB N,12,123,316,381,397,---,12.8473,9.0897,15.8358,32.8736,123,339,386,426,---,---
05202308A_05202309,520-1054 TO P216010,3-#4_CU_C,42.18,ABCN,12,130,397,462,484,534,10.8435,7.1224,13.0725,24.8709,130,421,466,512,536,538
05202309_05202310,P216010 TO P216011,3-#4_CU_C,42.67,ABCN,12,130,393,457,478,528,10.9726,7.1975,13.2281,25.1562,130,416,461,507,530,532
05202310_05202311,P216011 TO P216012,3-#4_CU_C,42.87,ABCN,12,130,391,455,476,526,11.0248,7.2279,13.2911,25.2716,130,414,459,504,528,530
05202311_05202312,P216012 TO P216013,3-#4_CU_C,43.17,ABCN,12,129,388,452,473,522,11.1056,7.2749,13.3885,25.4501,129,411,456,501,524,526
05202312_05202313,P216013 TO P216014,3-#4_CU_C,43.37,ABCN,12,129,386,450,471,520,11.1561,7.3042,13.4493,25.5616,129,409,454,498,522,524
05202313_05202314,P216014 TO P216015,3-#4_CU_C,43.76,ABCN,12,129,383,446,466,515,11.2603,7.3648,13.575,25.7919,129,406,450,494,517,519
05202314_05202315,P216015 TO 520-1116G,3-#4_CU_C,43.94,ABCN,12,129,381,444,464,513,11.3074,7.3922,13.6317,25.8959,129,404,448,492,515,517
05202314_05202401,P216015 TO P710649,3-#2_AL_B,44.42,A CN,12,128,377,439,459,---,11.4357,7.4673,13.7859,26.1664,128,400,443,486,---,---
05202401_05202402,P710649 TO P710600,3-#2_AL_B,45,A CN,12,128,373,434,453,---,11.5908,7.5579,13.9723,26.4974,128,394,437,480,---,---
05202428A_05202429,P418701 TO P616950,3-#4_CU_C,45,ABCN,12,128,373,434,454,501,11.5847,7.5535,13.9661,26.5088,128,395,437,480,503,505
05202429_05202430,P616950 TO P512684,3-#4_CU_C,45.42,ABCN,12,128,369,430,449,496,11.6962,7.6183,14.1006,26.7552,128,391,433,476,498,500
05202430_05202431,P512684 TO P512685,3-#4_CU_C,45.63,ABCN,12,127,368,428,447,494,11.7512,7.6503,14.1669,26.8767,127,389,431,474,496,498
05202431_05202432,P512685 TO P226004,3-#2_AL_B,45.71,AB N,12,127,367,427,447,---,11.7728,7.6629,14.1929,26.9229,127,388,431,473,---,---
05202431_05202439,P512685 TO P612496,3-#4_CU_C,45.8,ABCN,12,127,366,426,446,492,11.7957,7.6762,14.2206,26.9753,127,388,430,472,494,496
05202432_05202433,P226004 TO P228935,3-#2_AL_B,45.79,AB N,12,127,366,426,446,---,11.794,7.6753,14.2183,26.9681,127,388,430,472,---,---
05202433_05202434,P228935 TO P228936,3-#2_AL_B,46,AB N,12,127,365,424,444,---,11.8508,7.7085,14.2866,27.0893,127,386,428,470,---,---
05202434_05202435,P228936 TO P228937,3-#2_AL_B,46.1,AB N,12,127,364,424,443,---,11.8758,7.7231,14.3167,27.1429,127,385,427,469,---,---
05202435_05202437,P228937 TO P228938,3-#2_AL_B,46.44,AB N,12,127,361,420,440,---,11.9672,7.7765,14.4266,27.3379,127,382,424,465,---,---
05202437_05202438,P228938 TO P228939,3-#2_AL_B,46.54,AB N,12,127,360,420,439,---,11.9933,7.7917,14.4579,27.3935,127,382,423,464,---,---
05202439_05202440,P612496 TO P612497,3-#2_AL_B,46.09, BCN,12,127,364,424,443,---,11.873,7.7213,14.3135,27.1402,127,385,427,469,---,---
05202439_05202474,P612496 TO P515088,3-#2_AL_B,46.09,A CN,12,127,364,424,443,---,11.8737,7.7218,14.3144,27.1417,127,385,427,469,---,---
05202440_05202441,P612497 TO P612498,3-#2_AL_B,46.45, BCN,12,127,361,420,440,---,11.9684,7.7771,14.4282,27.3439,127,382,424,465,---,---
05202441_05202442,P612498 TO P228903,3-#2_AL_B,46.78, BCN,12,126,359,417,436,---,12.0575,7.8292,14.5353,27.5341,126,380,421,462,---,---
05202441_05202444,P612498 TO P612499,3-#2_AL_C,46.82, BCN,12,126,358,417,436,---,12.0675,7.8334,14.5474,27.5592,126,379,420,462,---,---
05202442_05202443,P228903 TO P228904,3-#2_AL_B,47.09, BCN,12,126,356,415,434,---,12.1395,7.8771,14.6339,27.7091,126,377,418,459,---,---
05202444_05202445,P612499 TO P612500,3-#2_AL_B,47.1, BCN,12,126,356,415,433,---,12.1433,7.8776,14.6384,27.7209,126,377,418,459,---,---
05202445_05202446,P612500 TO P612501,3-#2_AL_B,47.38, BCN,12,126,354,412,431,---,12.2179,7.9212,14.7282,27.8803,126,375,415,456,---,---
05202446_05202447,P612501 TO P612502,3-#2_AL_B,47.7, BCN,12,126,352,409,428,---,12.3021,7.9704,14.8294,28.06,126,372,413,453,---,---
05202447_05202448,P612502 TO P612503,3-#2_AL_B,47.89, BCN,12,126,350,408,426,---,12.3548,8.0012,14.8927,28.1724,126,371,411,451,---,---
05202448_05202449,P612503 TO P613349,3-#2_AL_B,48.13, BCN,12,125,349,406,424,---,12.417,8.0375,14.9675,28.3052,125,369,409,449,---,---
05202448_05202457,P612503 TO P239226,3-#2_AL_B,48.1, BCN,12,125,349,406,424,---,12.409,8.0329,14.958,28.2883,125,369,409,449,---,---
05202449_05202450,P613349 TO P613350,3-#2_AL_B,48.5, BCN,12,125,346,402,421,---,12.5173,8.0962,15.0881,28.5194,125,366,406,445,---,---
05202450_05202451,P613350 TO P619739,3-#2_AL_B,48.78, BCN,12,125,344,400,418,---,12.5913,8.1394,15.1771,28.6774,125,364,403,443,---,---
05202451_05202452,P619739 TO P161631,3-#2_AL_B,49.03, BCN,12,125,342,398,416,---,12.6581,8.1784,15.2574,28.8199,125,362,401,440,---,---
05202451_05202453,P619739 TO P619740,3-#2_AL_B,49.14, BCN,12,125,342,397,415,---,12.6877,8.1957,15.293,28.8832,125,361,400,439,---,---
05202453_05202454,P619740 TO P135297,3-#2_AL_B,49.32, BCN,12,124,340,396,414,---,12.7346,8.2231,15.3494,28.9833,124,360,399,438,---,---
05202453_05202456,P619740 TO P619741,3-#2_AL_B,49.31, BCN,12,124,340,396,414,---,12.7339,8.2227,15.3485,28.9818,124,360,399,438,---,---
05202454_05202455,P135297 TO P193400,3-#2_AL_B,49.67, BCN,12,124,338,393,411,---,12.8302,8.279,15.4643,29.1873,124,357,396,435,---,---
05202457_05202458,P239226 TO P715526,3-#2_AL_B,48.37, BCN,12,125,347,404,422,---,12.4832,8.0762,15.0471,28.4465,125,367,407,446,---,---
05202458_05202459,P715526 TO P108508,3-#2_AL_B,48.46, BCN,12,125,346,403,421,---,12.5055,8.0893,15.0739,28.4941,125,366,406,446,---,---
05202459_05202460,P108508 TO P715527,3-#2_AL_B,48.61, BCN,12,125,345,402,420,---,12.5463,8.1131,15.123,28.5813,125,365,405,444,---,---
05202460_05202461,P715527 TO P35033,3-#2_AL_B,48.85, BCN,12,125,344,400,418,---,12.6106,8.1506,15.2002,28.7184,125,363,403,442,---,---
05202460_05202464,P715527 TO P715528,3-#2_AL_B,48.84, BCN,12,125,344,400,418,---,12.607,8.1486,15.196,28.7109,125,364,403,442,---,---
05202461_05202462,P35033 TO P35034,3-#2_AL_B,49.05, BCN,12,125,342,398,416,---,12.6641,8.1819,15.2646,28.8327,125,362,401,440,---,---
05202462_05202463,P35034 TO P35035,3-#2_AL_B,49.28, BCN,12,124,341,396,414,---,12.7263,8.2183,15.3393,28.9655,124,360,399,438,---,---
05202464_05202465,P715528 TO P715529,3-#2_AL_B,49.21, BCN,12,124,341,397,415,---,12.7059,8.2063,15.3148,28.9219,124,361,400,439,---,---
05202465_05202466,P715529 TO P715530,3-#2_AL_B,49.53, BCN,12,124,339,394,412,---,12.792,8.2567,15.4184,29.1059,124,358,397,436,---,---
05202466_05202467,P715530 TO P719491,3-#2_AL_B,49.68, BCN,12,124,338,393,411,---,12.8308,8.2793,15.465,29.1887,124,357,396,435,---,---
05202466_05202471,P715530 TO P228959,3-#2_AL_B,49.8, BCN,12,124,337,392,410,---,12.8639,8.2987,15.5049,29.2594,124,356,395,433,---,---
05202467_05202468,P719491 TO P719492,3-#2_AL_B,49.88, BCN,12,124,336,391,409,---,12.8858,8.3115,15.5312,29.3061,124,356,394,433,---,---
05202468_05202469,P719492 TO P719493,3-#2_AL_B,50.09, BCN,12,124,335,390,407,---,12.941,8.3437,15.5975,29.4239,124,354,393,431,---,---
05202469_05202470,P719493 TO P810150,3-#2_AL_B,50.39, BCN,12,124,333,387,405,---,13.0206,8.3902,15.6932,29.5938,124,352,390,428,---,---
05202471_05202472,P228959 TO P228960,3-#2_AL_B,50.13, BCN,12,124,335,389,407,---,12.9521,8.3502,15.6108,29.4476,124,354,392,431,---,---
05202472_05202473,P228960 TO P228961,3-#2_AL_B,50.42, BCN,12,124,333,387,405,---,13.0292,8.3953,15.7035,29.6122,124,352,390,428,---,---
05202474_05202475,P515088 TO P610209,3-#2A5005C,46.31,A CN,12,127,362,421,441,---,11.9401,7.7536,14.3924,27.2658,127,383,425,466,---,---
05202475_05202476,P610209 TO P228917,3-#2A5005C,46.42,A CN,12,127,361,420,440,---,11.9744,7.77,14.4327,27.3297,127,382,424,465,---,---
05202476_05202477,P228917 TO P610210,3-#2A5005C,46.78,A CN,12,126,358,417,436,---,12.087,7.8239,14.5649,27.54,126,379,420,461,---,---
05202486A_05202487,P228906 TO P228907,3-#2_AL_C,46.81,ABCN,12,126,358,417,436,482,12.0638,7.831,14.5435,27.5646,126,379,420,462,484,486
05202487_05202488,P228907 TO P228908,3-#2_AL_C,47.09,ABCN,12,126,356,415,434,479,12.1373,7.8728,14.6319,27.7244,126,377,418,459,481,483
05202488_05202489,P228908 TO P228909,3-#2_AL_C,47.42,ABCN,12,126,354,412,431,476,12.2264,7.9234,14.7391,27.918,126,374,415,456,477,479
05202488_05202512,P228908 TO P323110,3-#2_AL_B,47.31,AB N,12,126,355,413,432,---,12.1969,7.9075,14.7035,27.8515,126,375,416,457,---,---
05202489_05202490,P228909 TO P228910,3-#2_AL_C,47.7,ABCN,12,126,352,409,428,473,12.2995,7.9648,14.8269,28.0766,126,372,413,453,475,476
05202489_05202510,P228909 TO P717924,3-#2_AL_B,47.53,A CN,12,126,353,411,430,---,12.2545,7.9398,14.7728,27.9779,126,374,414,455,---,---
05202490_05202491,P228910 TO P814592,3-1/0_AL_C,47.82,ABCN,12,126,351,409,427,472,12.3206,7.9833,14.8549,28.149,126,371,412,452,474,476
05202490_05202507,P228910 TO P228911,3-#2_AL_B,47.98, BCN,12,125,350,407,426,---,12.3756,8.0093,14.9184,28.239,125,370,410,450,---,---
05202491_05202492,P814592 TO P717826,3-1/0_AL_C,48.02,ABCN,12,125,350,407,426,471,12.354,8.0126,14.899,28.2634,125,370,411,451,472,474
05202491_05202505,P814592 TO P814593,3-#2_AL_B,47.93,AB N,12,126,350,408,426,---,12.35,8.0005,14.8901,28.2116,126,371,411,451,---,---
05202492_05202493,P717826 TO P717827,3-1/0_AL_C,48.32,ABCN,12,125,348,406,424,468,12.4048,8.057,14.9661,28.4371,125,368,409,449,470,472
05202493_05202494,P717827 TO P717828,3-1/0_AL_C,48.74,ABCN,12,125,346,403,421,465,12.4754,8.1188,15.0594,28.6788,125,366,406,446,467,469
05202494_05202495,P717828 TO P719094,3-#2_AL_C,49.06,ABCN,12,125,343,401,419,462,12.5585,8.166,15.1593,28.8593,125,364,404,443,464,466
05202494_05202500,P717828 TO P717829,3-1/0_AL_C,49.16,ABCN,12,125,343,401,419,463,12.5446,8.1793,15.1508,28.9156,125,364,404,444,464,466
05202495_05202496,P719094 TO P175614,3-#2_AL_B,49.16,A CN,12,125,343,400,418,---,12.5853,8.1816,15.1915,28.9166,125,363,403,442,---,---
05202495_05202497,P719094 TO P239330,3-#2_AL_C,49.3,ABCN,12,125,342,399,417,460,12.623,8.2026,15.2368,28.9994,125,362,402,441,462,464
05202495_05202499,P719094 TO P719095,3-#2_AL_C,49.31,ABCN,12,125,342,398,416,460,12.627,8.2049,15.2417,29.0082,125,362,402,441,462,464
05202497_05202498,P239330 TO P239331,3-#2_AL_C,49.54,ABCN,12,124,340,397,415,458,12.6869,8.2389,15.3136,29.1382,124,360,400,439,460,462
05202500_05202501,P717829 TO P227641,3-#2_AL_B,49.25,ABCN,12,125,343,400,418,462,12.569,8.1936,15.1801,28.9677,125,363,403,443,464,465
05202500_05202503,P717829 TO P717830,3-1/0_AL_C,49.45,ABCN,12,125,341,399,417,461,12.5933,8.222,15.2152,29.0824,125,362,402,442,463,464
05202501_05202502,P227641 TO P816789,3-#2_AL_C,49.29,A CN,12,125,342,400,418,---,12.5807,8.2002,15.1943,28.9932,125,363,403,442,---,---
05202503_05202504,P717830 TO P717831,3-1/0_AL_B,49.75, BCN,12,124,340,397,415,---,12.6439,8.2677,15.2821,29.2528,124,360,400,440,---,---
05202505_05202506,P814593 TO P814594,3-#2_AL_B,48.23,AB N,12,125,348,405,424,---,12.4284,8.0463,14.9845,28.3792,125,368,408,448,---,---
05202507_05202508,P228911 TO P228914,3-#2_AL_B,48.18, BCN,12,125,348,405,424,---,12.4285,8.0402,14.9821,28.3521,125,369,408,448,---,---
05202507_05202509,P228911 TO P228912,3-#2_AL_B,48.28, BCN,12,125,348,404,423,---,12.4554,8.0559,15.0144,28.4095,125,368,408,448,---,---
05202510_05202511,P717924 TO P717925,3-#2_AL_B,47.92,A CN,12,125,350,407,426,---,12.3602,8.0015,14.8999,28.2036,125,370,411,451,---,---
05202520A_05202521,P819669 TO P512681,3-#4_CU_C,47.99,ABCN,12,125,350,407,426,470,12.3717,8.0112,14.9151,28.2482,125,370,410,450,472,474
05202521_05202522,P512681 TO P236567,3-#2_AL_B,48.07, BCN,12,125,349,406,425,---,12.3929,8.0235,14.9405,28.2933,125,369,410,450,---,---
05202521_05202524,P512681 TO P164172,3-#4_CU_C,48.32,ABCN,12,125,347,404,423,467,12.4585,8.0617,15.0198,28.44,125,368,407,447,469,471
05202522_05202523,P236567 TO P236568,3-#2_AL_B,48.39, BCN,12,125,347,404,422,---,12.4774,8.0729,15.0421,28.4737,125,367,407,447,---,---
05202524_05202525,P164172 TO P512682,3-#4_CU_C,48.49,ABCN,12,125,346,403,421,465,12.503,8.0876,15.0735,28.5383,125,366,406,446,467,469
05202525_05202526,P512682 TO P516955,3-#4_CU_C,48.77,ABCN,12,125,344,401,419,463,12.5766,8.1303,15.1621,28.7009,125,364,404,443,464,466
05202526_05202552,P516955 TO P517698,3-#2A5005C,49.17, BCN,12,124,341,397,415,---,12.7005,8.1897,15.3077,28.9323,124,361,400,439,---,---
05202526_05202555,P516955 TO P516956,3-#4_CU_C,49.1,ABCN,12,125,342,398,416,460,12.6645,8.1815,15.2681,28.8951,125,362,401,440,461,463
05202552_05202553,P517698 TO P612917,3-#2A5005C,49.52, BCN,12,124,339,394,412,---,12.8078,8.2411,15.4337,29.1326,124,358,397,436,---,---
05202553_05202554,P612917 TO CG199999,3-#2A5005C,49.53, BCN,12,124,339,394,412,---,12.8109,8.2426,15.4374,29.1384,124,358,397,436,---,---
05202555_05202556,P516956 TO P516957,3-#4_CU_C,49.42,ABCN,12,124,340,395,413,457,12.7478,8.2299,15.3686,29.0792,124,359,398,437,458,460
05202556_05202557,P516957 TO P516958,3-#4_CU_C,49.73,ABCN,12,124,338,393,411,454,12.8293,8.2773,15.4669,29.2594,124,357,396,435,456,457
05202557_05202558,P516958 TO P516959,3-#4_CU_C,50.07,ABCN,12,124,335,390,408,451,12.9188,8.3294,15.5748,29.4572,124,355,393,432,452,454
05202558_05202559,P516959 TO P516960,3-#4_CU_C,50.35,ABCN,12,124,333,388,406,448,12.9925,8.3722,15.6636,29.62,124,353,391,429,450,452
05202559_05202560,P516960 TO P516961,3-#4_CU_C,50.6,ABCN,12,123,332,386,404,446,13.0587,8.4107,15.7435,29.7663,123,351,389,427,448,449
05202560_05202561,P516961 TO P516962,3-#2_AL_C,50.8,ABCN,12,123,331,385,402,444,13.1115,8.4407,15.807,29.8811,123,350,388,426,446,448
05202561_05202562,P516962 TO P715531,3-#2_AL_C,50.88,ABCN,12,123,330,384,402,444,13.1318,8.4522,15.8314,29.9251,123,349,387,425,445,447
05202561_05202577,P516962 TO P516963,3-#2_AL_C,51.16,ABCN,12,123,328,382,399,441,13.2063,8.4945,15.9209,30.087,123,347,385,423,443,445
05202562_05202563,P715531 TO P715532,3-#2_AL_C,51.04,ABCN,12,123,329,383,400,442,13.1757,8.4772,15.8842,30.0205,123,348,386,423,444,446
05202563_05202564,P715532 TO P715533,3-#2_AL_C,51.35,ABCN,12,123,327,381,398,440,13.2587,8.5243,15.984,30.2009,123,346,384,421,441,443
05202564_05202565,P715533 TO P715534,3-#2_AL_C,51.63,ABCN,12,123,325,379,396,437,13.3329,8.5664,16.0731,30.362,123,344,381,419,439,440
05202565_05202566,P715534 TO P611647,3-#2_AL_B,51.84, BCN,12,122,324,377,394,---,13.3884,8.5988,16.1398,30.4804,122,343,380,417,---,---
05202565_05202571,P715534 TO P715535,3-#2_AL_C,51.83,ABCN,12,122,324,377,394,435,13.387,8.5971,16.1381,30.4794,122,343,380,417,437,439
05202566_05202567,P611647 TO P811648,3-#2_AL_B,52.12, BCN,12,122,322,375,392,---,13.4635,8.6428,16.2302,30.6409,122,341,378,415,---,---
05202567_05202568,P811648 TO P811649,3-#2_AL_B,52.37, BCN,12,122,321,373,390,---,13.5291,8.6811,16.309,30.7809,122,339,376,413,---,---
05202568_05202569,P811649 TO P813053,3-#2_AL_B,52.52, BCN,12,122,320,372,389,---,13.571,8.7055,16.3594,30.8703,122,338,375,411,---,---
05202569_05202570,P813053 TO P813054,3-#2_AL_B,52.71, BCN,12,122,319,371,388,---,13.6214,8.735,16.42,30.9779,122,337,374,410,---,---
05202571_05202572,P715535 TO P36715,3-#2_AL_C,52.24,ABCN,12,122,322,374,391,432,13.4956,8.6588,16.2687,30.7154,122,340,377,414,434,435
05202571_05202576,P715535 TO P715536,3-#2_AL_B,52.15,AB N,12,122,322,375,392,---,13.4717,8.6467,16.24,30.6604,122,341,378,414,---,---
05202572_05202573,P36715 TO P36716,3-#2_AL_C,52.54,ABCN,12,122,320,372,389,430,13.5745,8.7036,16.3636,30.8868,122,338,375,411,431,433
05202573_05202574,P36716 TO P36717,3-#2_AL_C,52.83,ABCN,12,122,318,370,387,427,13.653,8.7482,16.4579,31.0573,122,336,373,409,429,430
05202574_05202575,P36717 TO P36718,3-#2_AL_C,53.14,ABCN,12,121,316,368,385,425,13.7368,8.7958,16.5588,31.2395,121,334,371,407,426,428
05202577_05202578,P516963 TO P516964,3-#2A5005C,51.42,ABCN,12,123,327,380,397,439,13.2874,8.5334,16.0162,30.2384,123,345,383,420,440,442
05202577_05202637,P516963 TO P910017,3-#2_AL_B,51.26,AB N,12,123,328,381,399,---,13.2327,8.5099,15.9526,30.1433,123,347,384,422,---,---
05202578_05202579,P516964 TO P516965,3-#2A5005C,51.73,ABCN,12,122,324,377,395,436,13.383,8.5792,16.1285,30.417,122,343,380,417,437,439
05202579_05202580,P516965 TO P325590,3-#2A5005C,51.96,ABCN,12,122,323,376,393,434,13.4538,8.6131,16.2117,30.5491,122,341,378,415,435,437
05202580_05202581,P325590 TO P516966,3-#2A5005C,52.06,ABCN,12,122,322,375,392,433,13.4866,8.6288,16.2502,30.6103,122,341,378,414,434,436
05202581_05202582,P516966 TO P717034,3-#2_AL_B,52.23,AB N,12,122,321,374,391,---,13.5322,8.6554,16.305,30.7078,122,340,376,413,---,---
05202581_05202589,P516966 TO P516967,3-#2_AL_C,52.37,ABCN,12,122,320,373,390,430,13.5691,8.6756,16.3494,30.7896,122,339,375,412,432,433
05202582_05202583,P717034 TO P717035,3-#2_AL_B,52.57,AB N,12,122,319,371,388,---,13.621,8.7073,16.4118,30.8973,122,337,374,410,---,---
05202583_05202584,P717035 TO P718192,3-#2_AL_B,52.96,AB N,12,122,317,368,385,---,13.725,8.7681,16.5369,31.1194,122,335,371,407,---,---
05202583_05202585,P717035 TO P717036,3-#2_AL_B,53,AB N,12,121,317,368,385,---,13.7371,8.7751,16.5513,31.1451,121,335,371,407,---,---
05202585_05202586,P717036 TO P717037,3-#2_AL_B,53.43,AB N,12,121,314,365,382,---,13.8504,8.8414,16.6876,31.3871,121,332,368,403,---,---
05202585_05202587,P717036 TO P230255,3-#2_AL_B,53.05,AB N,12,121,316,368,385,---,13.7489,8.782,16.5655,31.1703,121,334,370,406,---,---
05202587_05202588,P230255 TO P230256,3-#2_AL_B,53.43,AB N,12,121,314,365,382,---,13.8523,8.8424,16.6898,31.391,121,332,368,403,---,---
05202589_05202590,P516967 TO P516969,3-#2_AL_C,52.72,ABCN,12,122,318,370,387,427,13.6606,8.7276,16.4594,30.9884,122,336,373,409,429,431
05202590_05202591,P516969 TO P164464,3-#2_AL_C,52.8,ABCN,12,122,318,370,386,427,13.6838,8.7408,16.4873,31.0389,122,336,372,408,428,430
05202590_05202633,P516969 TO P617568,3-#2_AL_B,53.02, BCN,12,121,316,368,385,---,13.7429,8.7756,16.5583,31.164,121,334,371,407,---,---
05202591_05202592,P164464 TO P516970,3-#2_AL_C,52.99,ABCN,12,121,317,368,385,425,13.7343,8.7694,16.548,31.1485,121,335,371,407,427,428
05202592_05202593,P516970 TO P717068,3-#2_AL_C,53.09,ABCN,12,121,316,368,384,424,13.7602,8.7842,16.5792,31.2048,121,334,370,406,426,427
05202593_05202594,P717068 TO P238842,3-#2_AL_C,53.38,ABCN,12,121,314,366,382,422,13.8369,8.8277,16.6713,31.3712,121,332,368,404,424,425
05202594_05202595,P238842 TO P707069,3-#2_AL_C,53.46,ABCN,12,121,314,365,382,421,13.8588,8.8401,16.6976,31.4188,121,332,368,403,423,425
05202594_05202631,P238842 TO P238843,3-1/0_CU_C,53.45,ABCN,12,121,314,365,382,422,13.8451,8.8388,16.6837,31.4158,121,332,368,404,423,425
05202595_05202596,P707069 TO P819665,3-#2_AL_B,53.72,A CN,12,121,312,363,380,---,13.9279,8.8805,16.7808,31.5665,121,330,366,401,---,---
05202596_05202597,P819665 TO P717070,3-#2_AL_B,53.83,A CN,12,121,312,362,379,---,13.9581,8.8982,16.8171,31.6309,121,329,365,400,---,---
05202597_05202598,P717070 TO P816664,3-#2_AL_B,54.12,A CN,12,121,310,361,377,---,14.0359,8.9436,16.9106,31.797,121,328,363,398,---,---
05202597_05202616,P717070 TO P717071,3-#2_AL_B,54.09,A CN,12,121,310,361,377,---,14.0271,8.9385,16.9001,31.7783,121,328,363,399,---,---
05202598_05202599,P816664 TO P816665,3-#2_AL_B,54.34,A CN,12,120,309,359,375,---,14.0945,8.9778,16.981,31.9221,120,326,362,397,---,---
05202599_05202600,P816665 TO P816752,3-#2_AL_C,54.65,A CN,12,120,307,357,373,---,14.1782,9.0254,17.0817,32.104,120,324,360,394,---,---
05202600_05202601,P816752 TO P816753,3-#2_AL_C,54.96,A CN,12,120,305,355,371,---,14.2589,9.0712,17.1787,32.2792,120,323,358,392,---,---
05202601_05202602,P816753 TO P816754,3-#2_AL_C,55.26,A CN,12,120,304,353,369,---,14.3412,9.1179,17.2776,32.4579,120,321,356,390,---,---
05202602_05202603,P816754 TO P816990,3-#2_AL_B,55.54,A CN,12,120,302,351,367,---,14.4154,9.1613,17.3668,32.6163,120,319,354,388,---,---
05202603_05202604,P816990 TO P816991,3-#2_AL_B,55.74,A CN,12,119,301,350,366,---,14.469,9.1926,17.4313,32.7308,119,318,352,387,---,---
05202604_05202605,P816991 TO P816992,3-#2_AL_B,56.04,A CN,12,119,300,348,364,---,14.5496,9.2397,17.5282,32.9028,119,316,351,384,---,---
05202605_05202606,P816992 TO P164302,3-#2_AL_B,56.4,A CN,12,119,298,346,362,---,14.6455,9.2957,17.6435,33.1076,119,314,348,382,---,---
05202605_05202615,P816992 TO P816993,3-#2_AL_B,56.15,A CN,12,119,299,347,363,---,14.5789,9.2568,17.5634,32.9654,119,316,350,384,---,---
05202606_05202608,P164302 TO P164303,3-#2_AL_B,56.5,A CN,12,119,297,345,361,---,14.6722,9.3113,17.6756,33.1646,119,314,348,381,---,---
05202608_05202609,P164303 TO P164314,3-#2_AL_B,56.8,A CN,12,119,296,343,359,---,14.7504,9.357,17.7696,33.3316,119,312,346,379,---,---
05202609_05202610,P164314 TO P164311,3-#2_AL_B,57.13,A CN,12,118,294,341,357,---,14.8383,9.4084,17.8753,33.5193,118,310,344,377,---,---
05202610_05202611,P164311 TO P164306,3-#2_AL_B,57.47,A CN,12,118,292,339,355,---,14.9304,9.4621,17.986,33.7157,118,309,342,375,---,---
05202611_05202612,P164306 TO P164312,3-#2_AL_B,57.67,A CN,12,118,291,338,354,---,14.9822,9.4925,18.0483,33.8265,118,307,341,374,---,---
05202612_05202613,P164312 TO P164313,3-#2_AL_B,57.98,A CN,12,118,290,336,352,---,15.0658,9.5413,18.1488,34.0049,118,306,339,371,---,---
05202613_05202614,P164313 TO P165965,3-#2_AL_B,58.33,A CN,12,118,288,334,350,---,15.1585,9.5954,18.2602,34.2028,118,304,337,369,---,---
05202616_05202617,P717071 TO P812952,3-#2_AL_B,54.3,A CN,12,120,309,359,376,---,14.0849,8.9722,16.9695,31.9016,120,327,362,397,---,---
05202616_05202628,P717071 TO P717072,3-#2_AL_B,54.41,A CN,12,120,308,359,375,---,14.1126,8.9884,17.0028,31.9607,120,326,361,396,---,---
05202617_05202618,P812952 TO P812953,3-#2_AL_B,54.51,A CN,12,120,308,358,374,---,14.1393,9.004,17.0349,32.0178,120,325,361,395,---,---
05202618_05202619,P812953 TO P812954,3-#2_AL_B,54.77,A CN,12,120,306,356,372,---,14.2103,9.0455,17.1203,32.1694,120,324,359,393,---,---
05202619_05202620,P812954 TO P812955,3-#2_AL_B,55.08,A CN,12,120,305,354,370,---,14.2908,9.0925,17.217,32.3411,120,322,357,391,---,---
05202620_05202621,P812955 TO P812956,3-#2_AL_B,55.36,A CN,12,120,303,352,369,---,14.3657,9.1363,17.3071,32.5011,120,320,355,389,---,---
05202621_05202622,P812956 TO P812957,3-#4_CU_B,55.75,A CN,12,119,301,350,366,---,14.4688,9.1981,17.4314,32.7249,119,318,352,387,---,---
05202622_05202623,P812957 TO P812958,3-#2_AL_B,55.85,A CN,12,119,301,349,365,---,14.4955,9.2137,17.4635,32.7819,119,318,352,386,---,---
05202623_05202624,P812958 TO P34901,3-#2_AL_B,55.99,A CN,12,119,300,348,364,---,14.5344,9.2365,17.5103,32.8651,119,317,351,385,---,---
05202624_05202625,P34901 TO P34902,3-#2_AL_B,56.11,A CN,12,119,299,348,364,---,14.5646,9.2541,17.5466,32.9295,119,316,350,384,---,---
05202625_05202626,P34902 TO P34903,3-#2_AL_B,56.2,A CN,12,119,299,347,363,---,14.5899,9.2689,17.577,32.9835,119,316,350,383,---,---
05202626_05202627,P34903 TO P34904,3-#2_AL_B,56.49,A CN,12,119,297,345,361,---,14.6672,9.314,17.6699,33.1485,119,314,348,381,---,---
05202628_05202629,P717072 TO P226685,3-#2_AL_B,54.59,A CN,12,120,307,357,374,---,14.1621,9.0173,17.0623,32.0663,120,325,360,395,---,---
05202629_05202630,P226685 TO P717073,3-#2_AL_B,54.84,A CN,12,120,306,356,372,---,14.2273,9.0554,17.1407,32.2055,120,323,358,393,---,---
05202631_05202632,P238843 TO P238844,3-1/0_CU_C,53.6,ABCN,12,121,313,365,381,421,13.8609,8.8604,16.7077,31.502,121,331,367,403,423,424
05202633_05202634,P617568 TO P617569,3-#2_AL_B,53.21, BCN,12,121,315,367,383,---,13.7931,8.805,16.6187,31.2713,121,333,369,405,---,---
05202634_05202635,P617569 TO P617570,3-#2_AL_B,53.51, BCN,12,121,314,365,381,---,13.8717,8.8509,16.7131,31.4389,121,331,367,403,---,---
05202635_05202636,P617570 TO P617571,3-#2_AL_B,53.8, BCN,12,121,312,363,379,---,13.9491,8.8962,16.8063,31.6043,121,330,365,401,---,---
05202637_05202638,P910017 TO P910018,3-#2_AL_B,51.67,AB N,12,123,325,378,396,---,13.3426,8.5742,16.0848,30.3779,123,344,381,418,---,---
05202638_05202639,P910018 TO P910019,3-#2_AL_B,51.97,AB N,12,122,323,376,393,---,13.4233,8.6213,16.1818,30.5501,122,342,379,416,---,---
05202639_05202640,P910019 TO P910020,3-#2_AL_B,52.17,AB N,12,122,322,375,392,---,13.4775,8.653,16.247,30.666,122,340,377,414,---,---
05202662A_05202663,P236561 TO D128731,1C#2SAPECN,50.16,ABCN,12,124,335,389,407,449,12.9734,8.3281,15.673,29.4489,124,354,392,430,451,453
FU 05201622_05201622A,P616732,Device Conductor 10A,52.18,AB N,12,127,349,430,447,---,11.115,8.4339,13.8821,30.4715,127,380,437,486,---,---
FU 05202435_05202435A,P228937,Device Conductor 15A,46.11,AB N,12,127,364,424,443,---,11.8758,7.7231,14.3167,27.1429,127,385,427,469,---,---
FU 05202526_05202526A,P516955,Device Conductor 20A,48.78,ABCN,12,125,344,401,419,463,12.5766,8.1304,15.1621,28.7009,125,364,404,443,464,466
FU 05202606_05202606A,P164302,Device Conductor 15A,56.41,A CN,12,119,298,346,362,---,14.6455,9.2957,17.6435,33.1076,119,314,348,382,---,---
RG 05202315_05202315A,520-1116G,Device Conductor 200A,43.95,ABCN,12,129,381,444,464,513,11.3074,7.3922,13.6317,25.8959,129,404,448,492,515,517
05201622A_05201623,P616732 TO D4536034400,2ALPECNPID,52.31,AB N,12,127,349,429,446,---,11.1553,8.4376,13.8821,30.4716,127,379,436,484,---,---
05201623_05201624,D4536034400 TO D4536034746,2ALPECNPID,52.53,AB N,12,127,348,427,444,---,11.2298,8.4444,13.8821,30.4718,127,378,434,482,---,---
05202315A_05202316,520-1116G TO P216016,3-#4_CU_C,44.16,ABCN,12,129,380,442,462,510,11.3614,7.4236,13.6969,26.0155,129,402,446,490,513,515
05202316_05202317,P216016 TO P216017,3-#4_CU_C,44.32,ABCN,12,128,378,440,461,509,11.4045,7.4487,13.7489,26.1107,128,401,444,488,511,513
05202317_05202318,P216017 TO P216018,3-#4_CU_C,44.46,ABCN,12,128,377,439,459,507,11.4397,7.4692,13.7913,26.1884,128,399,443,486,509,511
05202318_05202319,P216018 TO P216019,3-#4_CU_C,44.66,ABCN,12,128,375,437,457,505,11.494,7.5008,13.8568,26.3085,128,398,441,484,507,509
05202319_05202320,P216019 TO P216020,3-#4_CU_C,44.98,ABCN,12,128,373,434,454,501,11.5765,7.5487,13.9563,26.4908,128,395,438,481,503,505
05202320_05202321,P216020 TO P216021,3-#4_CU_C,45.18,ABCN,12,128,371,432,452,499,11.6293,7.5794,14.0199,26.6074,128,393,436,479,501,503
05202321_05202322,P216021 TO P216022,3-#4_CU_C,45.48,ABCN,12,127,369,429,449,496,11.7102,7.6265,14.1175,26.7863,127,390,433,475,498,500
05202322_05202323,P216022 TO P216023,3-#4_CU_C,45.89,ABCN,12,127,366,426,445,491,11.8174,7.6888,14.2467,27.0231,127,387,429,471,493,495
05202323_05202324,P216023 TO P216024,3-#4_CU_C,46.2,ABCN,12,127,363,423,442,488,11.8989,7.7362,14.345,27.2033,127,384,426,468,490,492
05202323_05202398,P216023 TO P238894,3-#2_AL_C,46.07,ABCN,12,127,364,424,443,490,11.8636,7.7151,14.3023,27.1235,127,386,427,469,492,493
05202324_05202325,P216024 TO P216025,3-#4_CU_C,46.7,ABCN,12,126,359,418,437,483,12.031,7.8131,14.5043,27.4952,126,380,422,463,485,487
05202324_05202396,P216024 TO P100994,3-#2_AL_C,46.56,ABCN,12,127,360,420,439,484,11.9932,7.7897,14.4583,27.408,127,381,423,464,486,488
05202325_05202326,P216025 TO P216026,3-#4_CU_C,47.12,ABCN,12,126,356,415,434,479,12.1394,7.8761,14.6349,27.7346,126,377,418,459,481,483
05202326_05202327,P216026 TO P216027,3-#4_CU_C,47.52,ABCN,12,126,353,411,430,475,12.244,7.937,14.7612,27.966,126,374,414,455,477,479
05202326_05202387,P216026 TO P318361,3-#6_CU_C,47.38,ABCN,12,126,354,411,430,475,12.2496,7.9179,14.7595,27.8895,126,374,415,455,477,479
05202327_05202328,P216027 TO P216028,3-#4_CU_C,47.92,ABCN,12,126,350,408,426,471,12.3494,7.9982,14.8883,28.1989,126,371,411,451,473,475
05202328_05202329,P216028 TO P216029,3-#4_CU_C,48.22,ABCN,12,125,348,405,424,468,12.4288,8.0444,14.9839,28.3742,125,368,408,448,470,472
05202329_05202330,P216029 TO P216030,3-#4_CU_C,48.41,ABCN,12,125,347,404,422,466,12.4805,8.0745,15.0463,28.4885,125,367,407,447,468,470
05202330_05202331,P216030 TO P216031,3-#4_CU_C,48.92,ABCN,12,125,343,400,418,461,12.6126,8.1513,15.2056,28.7805,125,363,403,442,463,465
05202331_05202332,P216031 TO P216032,3-#4_CU_C,49.22,ABCN,12,124,341,397,415,459,12.6922,8.1976,15.3016,28.9564,124,361,400,439,460,462
05202332_05202333,P216032 TO P216033,3-#4_CU_C,49.62,ABCN,12,124,338,394,412,455,12.798,8.2591,15.4291,29.1902,124,358,397,436,457,458
05202332_05202366,P216032 TO P413331,3-#6_CU_C,49.61,ABCN,12,124,338,393,411,453,12.8559,8.2596,15.4864,29.1864,124,357,396,434,455,457
05202333_05202334,P216033 TO P216034,3-#4_CU_C,50.02,ABCN,12,124,336,391,409,451,12.9037,8.3206,15.5566,29.4239,124,355,394,432,453,455
05202334_05202335,P216034 TO P216035,3-#2_AL_C,50.33,ABCN,12,124,334,388,406,449,12.9852,8.3669,15.6545,29.6008,124,353,391,430,450,452
05202334_05202336,P216034 TO P216036,3-#4_CU_C,50.35,ABCN,12,124,334,388,406,448,12.9889,8.3701,15.6593,29.612,124,353,391,429,450,452
05202336_05202337,P216036 TO P216037,3-#4_CU_C,50.65,ABCN,12,123,332,386,404,446,13.0681,8.4162,15.7547,29.787,123,351,389,427,447,449
05202336_05202360,P216036 TO P230214,3-#2_AL_B,50.5,AB N,12,123,333,387,405,---,13.0304,8.3944,15.7092,29.7007,123,352,390,428,---,---
05202337_05202338,P216037 TO P216038,3-#4_CU_C,51.08,ABCN,12,123,329,383,400,442,13.1803,8.4814,15.89,30.035,123,348,386,423,444,445
05202337_05202352,P216037 TO P816620,3-#2_AL_C,51.01,ABCN,12,123,329,383,401,443,13.1634,8.4703,15.8694,29.9941,123,348,386,424,444,446
05202338_05202339,P216038 TO P216039,3-#4_CU_C,51.62,ABCN,12,123,325,379,396,437,13.3238,8.5649,16.0632,30.3523,123,344,382,419,439,441
05202339_05202340,P216039 TO P216040,3-#4_CU_B,52.06,ABCN,12,122,323,376,393,434,13.4396,8.6344,16.2027,30.6036,122,341,378,415,435,437
05202340_05202341,P216040 TO P216041,3-#4_CU_C,52.45,ABCN,12,122,320,373,390,431,13.5411,8.6934,16.3251,30.828,122,339,376,412,432,434
05202341_05202342,P216041 TO P216042,3-#4_CU_C,52.67,ABCN,12,122,319,371,388,429,13.5981,8.7266,16.3939,30.9541,122,337,374,411,430,432
05202342_05202343,P216042 TO P216043,3-#4_CU_C,52.96,ABCN,12,122,317,369,386,426,13.6767,8.7723,16.4887,31.1278,122,335,372,408,428,430
05202343_05202344,P216043 TO P216044,3-#2_CU_C,53.23,ABCN,12,121,316,368,385,425,13.7212,8.8117,16.5475,31.281,121,334,371,407,426,428
05202344_05202345,P216044 TO P216045,3-#2_CU_C,53.47,ABCN,12,121,315,367,383,424,13.7607,8.8468,16.5998,31.4174,121,333,370,406,425,427
05202345_05202346,P216045 TO P216046,3-#4_CU_C,53.73,ABCN,12,121,313,365,382,421,13.8286,8.8862,16.6816,31.5674,121,331,368,404,423,425
05202346_05202347,P216046 TO P235954,3-#4_CU_C,53.81,ABCN,12,121,313,364,381,421,13.8496,8.8985,16.707,31.6139,121,331,367,403,422,424
05202347_05202348,P235954 TO P216047,3-#4_CU_C,53.88,ABCN,12,121,312,364,380,420,13.8693,8.91,16.7308,31.6575,121,330,367,402,422,423
05202348_05202349,P216047 TO P216048,3-#4_CU_C,54.17,ABCN,12,121,311,362,378,418,13.9443,8.9536,16.8212,31.8232,121,329,365,400,420,421
05202348_05202351,P216047 TO P236603,3-1/0_CU_C,54.17,ABCN,12,121,311,363,379,419,13.8998,8.9513,16.7768,31.8229,121,329,366,401,421,422
05202349_05202350,P216048 TO P216049,3-#4_CU_C,54.41,ABCN,12,121,309,360,377,416,14.0078,8.9905,16.8978,31.9635,121,327,363,399,418,419
05202350_05201510A,P216049 TO 520-13,3-#4_CU_C,54.67,ABCN,12,120,308,359,375,414,14.0762,9.0303,16.9802,32.1147,120,326,361,397,416,417
05202352_05202353,P816620 TO P816859,3-#2_AL_C,51.23,ABCN,12,123,328,382,399,441,13.222,8.5036,15.9398,30.1214,123,347,385,422,442,444
05202353_05202354,P816859 TO P816860,3-#2_AL_C,51.55,ABCN,12,123,326,379,397,438,13.3092,8.5531,16.0446,30.3108,123,345,382,419,440,441
05202354_05202355,P816860 TO P816861,3-#2_AL_C,51.9,ABCN,12,122,324,377,394,435,13.4021,8.6058,16.1563,30.5126,122,342,380,416,437,438
05202355_05202356,P816861 TO P816873,3-#2_AL_C,51.99,ABCN,12,122,323,376,393,434,13.4263,8.6196,16.1854,30.5651,122,342,379,416,436,437
05202356_05202357,P816873 TO P816874,3-#2_AL_C,52.23,ABCN,12,122,322,374,391,432,13.4906,8.6561,16.2628,30.705,122,340,377,414,434,435
05202357_05202358,P816874 TO P816875,3-#2_AL_C,52.53,ABCN,12,122,320,372,389,430,13.57,8.7012,16.3583,30.8775,122,338,375,411,431,433
05202358_05202359,P816875 TO P816876,3-#2_AL_C,52.68,ABCN,12,122,319,371,388,429,13.6109,8.7244,16.4074,30.9663,122,337,374,410,430,432
05202360_05202361,P230214 TO P230215,3-#2_AL_B,50.75,AB N,12,123,331,385,403,---,13.0951,8.4322,15.787,29.8388,123,350,388,426,---,---
05202361_05202362,P230215 TO P230216,3-#2_AL_B,51.09,AB N,12,123,329,383,400,---,13.1864,8.4856,15.8968,30.0338,123,348,386,423,---,---
05202362_05202363,P230216 TO P230217,3-#2_AL_B,51.36,AB N,12,123,327,381,398,---,13.2599,8.5285,15.9851,30.1907,123,346,383,421,---,---
05202363_05202364,P230217 TO P230218,3-#2_AL_B,51.72,AB N,12,123,325,378,395,---,13.355,8.5841,16.0995,30.3937,123,343,381,418,---,---
05202364_05202365,P230218 TO P230219,3-#2_AL_B,51.98,AB N,12,122,323,376,393,---,13.4252,8.6251,16.1838,30.5435,122,342,379,416,---,---
05202366_05202367,P413331 TO P228941,3-#6_CU_C,49.92,ABCN,12,124,335,389,407,449,12.9844,8.3083,15.6315,29.3667,124,354,392,430,451,453
05202366_05202369,P413331 TO P228928,3-#6_CU_C,49.96,ABCN,12,124,335,389,407,449,13.0002,8.3143,15.6494,29.389,124,354,392,430,451,452
05202367_05202368,P228941 TO P228942,3-#6_CU_C,50.24,ABCN,12,123,332,386,403,445,13.1202,8.3598,15.7849,29.5575,123,351,388,426,447,449
05202369_05202370,P228928 TO P228929,3-#2A5005C,50.19,ABCN,12,123,333,387,405,447,13.0733,8.3493,15.7352,29.5254,123,352,390,427,448,450
05202369_05202386,P228928 TO P413332,3-#6_CU_B,50.15, BCN,12,123,333,387,404,---,13.0817,8.3461,15.7414,29.5015,123,352,389,427,---,---
05202370_05202371,P228929 TO P228930,3-#2A5005C,50.29,ABCN,12,123,333,386,404,446,13.1019,8.363,15.7688,29.5789,123,351,389,427,447,449
05202371_05202372,P228930 TO P228931,3-#2A5005C,50.56,ABCN,12,123,331,384,401,443,13.1863,8.4034,15.8679,29.7363,123,349,386,424,445,446
05202372_05202373,P228931 TO P228932,3-#2A5005C,50.82,ABCN,12,123,329,382,399,441,13.2677,8.4424,15.9636,29.8884,123,347,384,421,442,444
05202373_05202374,P228932 TO P228933,3-#2A5005C,51.11,ABCN,12,123,327,379,397,438,13.3559,8.4847,16.0672,30.0531,123,345,382,419,439,441
05202374_05202375,P228933 TO P719038,3-#2A5005C,51.35,ABCN,12,122,325,377,395,436,13.4319,8.5211,16.1565,30.195,122,343,380,417,437,439
05202375_05202376,P719038 TO P719039,3-#2A5005C,51.58,ABCN,12,122,324,375,393,433,13.5025,8.5549,16.2394,30.3268,122,342,378,414,435,436
05202376_05202377,P719039 TO P227415,3-#2_AL_B,51.91,A CN,12,122,322,373,390,---,13.589,8.6054,16.3434,30.5115,122,340,376,412,---,---
05202376_05202380,P719039 TO P719040,3-#2A5005C,51.86,ABCN,12,122,322,373,390,431,13.5876,8.5957,16.3394,30.4858,122,340,376,412,432,434
05202377_05202378,P227415 TO P227417,3-#2_AL_B,52.13,A CN,12,122,320,371,389,---,13.6499,8.641,16.4166,30.6415,122,338,374,410,---,---
05202378_05202379,P227417 TO P227418,3-#2_AL_B,52.36,A CN,12,122,319,370,387,---,13.7102,8.6763,16.4891,30.7703,122,337,372,408,---,---
05202380_05202381,P719040 TO P323124,3-#2A5005C,52.13,ABCN,12,122,320,371,388,428,13.6708,8.6355,16.4371,30.6411,122,338,374,410,430,431
05202381_05202382,P323124 TO P323125,3-#2A5005C,52.39,ABCN,12,122,319,369,386,426,13.7529,8.6748,16.5336,30.7944,122,336,372,407,428,429
05202382_05202383,P323125 TO P323126,3-#2A5005C,52.64,ABCN,12,121,317,367,384,424,13.8292,8.7114,16.6232,30.9369,121,334,370,405,425,427
05202383_05202384,P323126 TO P323127,3-#2A5005C,52.91,ABCN,12,121,315,365,382,422,13.9118,8.7509,16.7202,31.0911,121,333,368,403,423,424
05202384_05202385,P323127 TO P323128,3-#2A5005C,53.19,ABCN,12,121,314,363,380,419,14.0001,8.7932,16.8239,31.256,121,331,365,400,420,422
05202387_05202388,P318361 TO P230173,3-#2_AL_B,47.66,A CN,12,126,352,409,428,---,12.3249,7.9618,14.8499,28.0501,126,372,412,452,---,---
05202387_05202389,P318361 TO P318362,3-#6_CU_C,47.59,ABCN,12,126,352,409,428,472,12.3364,7.9507,14.8574,28.0114,126,372,412,452,474,476
05202389_05202390,P318362 TO P519953,3-#6_CU_C,47.63,ABCN,12,126,351,408,427,471,12.3551,7.9578,14.8785,28.0376,126,372,411,451,473,475
05202389_05202395,P318362 TO P510598,3-#6_CU_B,47.89, BCN,12,125,349,405,424,---,12.4619,7.9997,14.9992,28.1846,125,369,408,448,---,---
05202390_05202391,P519953 TO P519954,3-#2A5005C,47.94,ABCN,12,125,349,405,424,468,12.4486,8.0026,14.9884,28.2122,125,369,408,448,470,472
05202390_05202394,P519953 TO P318363,3-#6_CU_B,47.8,AB N,12,125,350,406,425,---,12.4267,7.9858,14.9594,28.1365,125,370,409,449,---,---
05202391_05202392,P519954 TO P519955,3-#2A5005C,48.23,ABCN,12,125,347,403,421,465,12.5401,8.0464,15.0959,28.3831,125,367,406,445,467,468
05202392_05202393,P519955 TO P614489,3-#2A5005C,48.55,ABCN,12,125,344,400,418,462,12.638,8.0933,15.2109,28.5658,125,364,403,442,463,465
05202396_05202397,P100994 TO P100995,3-#2_AL_C,46.76,ABCN,12,126,359,418,437,482,12.0475,7.8206,14.5237,27.5261,126,380,421,462,484,486
05202398_05202399,P238894 TO P238895,3-#2_AL_C,46.38,ABCN,12,127,362,421,440,486,11.9465,7.7621,14.4019,27.3035,127,383,424,466,488,490
05202399_05202400,P238895 TO P238896,3-#2_AL_C,46.47,ABCN,12,127,361,420,439,485,11.9714,7.7762,14.4318,27.3576,127,382,424,465,487,489
05202400_05202401N,P238896 TO P248439,3-#2_AL_C,46.51,ABCN,12,127,361,420,439,485,11.9834,7.7831,14.4463,27.3837,127,382,423,465,487,489
05202435A_05202436,P228937 TO D202924,1C#2SAPECN,46.44,AB N,12,127,361,420,439,---,11.9899,7.7535,14.5265,27.2248,127,382,423,465,---,---
05202526A_05202527,P516955 TO P518710,3-#2A5005C,49.18,AB N,12,124,341,397,415,---,12.7008,8.1899,15.3081,28.9329,124,361,400,439,---,---
05202527_05202528,P518710 TO P518711,3-#2A5005C,49.46,AB N,12,124,339,395,413,---,12.7871,8.2312,15.4094,29.094,124,359,398,436,---,---
05202528_05202529,P518711 TO P518712,3-#2A5005C,49.58,AB N,12,124,338,394,412,---,12.8224,8.2481,15.4509,29.1599,124,358,397,435,---,---
05202529_05202530,P518712 TO P135183,3-#2A5005C,49.88,AB N,12,124,336,391,409,---,12.9168,8.2933,15.5618,29.3361,124,355,394,432,---,---
05202530_05202531,P135183 TO P131437,3-#2_AL_C,49.98,AB N,12,124,336,390,408,---,12.9437,8.3086,15.5942,29.3946,124,355,393,431,---,---
05202530_05202534,P135183 TO P518713,3-#2A5005C,50.03,AB N,12,124,335,390,407,---,12.9621,8.315,15.615,29.4207,124,354,393,431,---,---
05202531_05202532,P131437 TO P131438,3-#2_AL_C,50.21,AB N,12,124,334,388,406,---,13.0058,8.3439,15.6689,29.5296,124,353,391,429,---,---
05202532_05202533,P131438 TO P108445,3-#2_AL_C,50.41,AB N,12,123,333,387,404,---,13.0577,8.3733,15.7313,29.6424,123,352,390,428,---,---
05202534_05202535,P518713 TO P610805,3-#2A5005C,50.45,AB N,12,123,332,386,404,---,13.0912,8.3768,15.7667,29.6619,123,351,389,427,---,---
05202534_05202545,P518713 TO P132190,3-#2_AL_B,50.2,AB N,12,124,334,388,406,---,13.0091,8.3424,15.6715,29.521,124,353,391,429,---,---
05202535_05202536,P610805 TO P228943,3-#2_AL_B,50.75,AB N,12,123,330,384,401,---,13.1716,8.4238,15.8633,29.8335,123,349,387,424,---,---
05202536_05202537,P228943 TO P228944,3-#2_AL_B,51.01,AB N,12,123,329,382,399,---,13.2416,8.4647,15.9475,29.9829,123,347,385,422,---,---
05202536_05202543,P228943 TO P717812,3-#2_AL_B,51.04,AB N,12,123,328,382,399,---,13.2494,8.4693,15.9569,29.9996,123,347,384,422,---,---
05202537_05202538,P228944 TO P810583,3-#2_AL_B,51.35,AB N,12,123,326,379,397,---,13.3325,8.5178,16.0568,30.1771,123,345,382,419,---,---
05202538_05202539,P810583 TO CG199999,3-#2_AL_B,51.36,AB N,12,123,326,379,397,---,13.3352,8.5194,16.0601,30.1828,123,345,382,419,---,---
05202538_05202540,P810583 TO P810584,3-#2_AL_B,51.68,AB N,12,122,324,377,394,---,13.4197,8.5688,16.1617,30.3632,122,343,380,416,---,---
05202540_05202541,P810584 TO P810585,3-#2_AL_B,51.96,AB N,12,122,323,375,392,---,13.4944,8.6124,16.2514,30.5226,122,341,378,414,---,---
05202541_05202542,P810585 TO CG199999,3-#2_AL_B,51.97,AB N,12,122,323,375,392,---,13.4971,8.614,16.2546,30.5283,122,341,377,414,---,---
05202543_05202544,P717812 TO CG199999,3-#2_AL_B,51.05,AB N,12,123,328,381,399,---,13.2521,8.4708,15.9601,30.0053,123,347,384,422,---,---
05202545_05202546,P132190 TO P132191,3-#2_AL_B,50.41,AB N,12,123,333,387,404,---,13.0653,8.3753,15.7392,29.6412,123,352,389,427,---,---
05202546_05202547,P132191 TO P132192,3-#2_AL_B,50.83,AB N,12,123,330,383,401,---,13.1773,8.4408,15.8738,29.8803,123,349,386,424,---,---
05202547_05202548,P132192 TO P235933,3-#2_AL_B,51.05,AB N,12,123,328,382,399,---,13.2352,8.4745,15.9433,30.0037,123,347,385,422,---,---
05202547_05202549,P132192 TO P132193,3-#2_AL_B,51.11,AB N,12,123,328,381,399,---,13.2514,8.4841,15.9629,30.0385,123,347,384,421,---,---
05202549_05202550,P132193 TO P239004,3-#2_AL_B,51.35,AB N,12,123,327,380,397,---,13.3146,8.521,16.0389,30.1734,123,345,382,419,---,---
05202550_05202551,P239004 TO P239005,3-#2_AL_B,51.44,AB N,12,123,326,379,396,---,13.3402,8.5359,16.0697,30.2281,123,345,382,419,---,---
05202606A_05202607,P164302 TO D205162,1C#2SAPECN,56.76,A CN,12,119,296,344,359,---,14.7657,9.3277,17.8646,33.1939,119,312,346,379,---,---
