Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
Feeder 0909,---,---,0,ABCN,12,173,7707,6266,7500,7235,0.0633,0.9555,0.0281,0.7813,173,12593,10150,12254,9626,11720
0909_09091,909 TO M120836,1000AXLPEP,0.27,ABCN,12,173,7633,6206,7428,7166,0.0712,0.9642,0.0506,0.7878,173,12308,9980,11978,9487,11524
09091_09092,M120836 TO H119754,1000AXLPEP,0.77,ABCN,12,173,7496,6098,7296,7041,0.0857,0.9802,0.0923,0.7999,173,11808,9679,11493,9239,11176
09092_09093,H119754 TO H119755,1000AXLPEP,1.55,ABCN,12,173,7285,5936,7092,6854,0.1082,1.005,0.1566,0.8185,173,11100,9245,10806,8880,10676
09093_09094,H119755 TO 909-1,1000AXLPEP,1.76,ABCN,12,173,7229,5893,7037,6804,0.1143,1.0118,0.174,0.8235,173,10921,9134,10632,8788,10547
SW 09094_09094A,909-1,Device Conductor 900A,1.77,ABCN,12,173,7225,5891,7034,6803,0.1143,1.012,0.174,0.8246,173,10916,9132,10628,8785,10545
09094A_09095,909-1 TO Z12847,3-636_AL_C,1.82,ABCN,12,173,7130,5858,6961,6764,0.1156,1.0177,0.1779,0.8508,173,10769,9075,10514,8732,10478
09095_09096,Z12847 TO 909-17R,3-3/0_AL_C,1.91,ABCN,12,173,6925,5775,6802,6669,0.1258,1.0313,0.1933,0.9055,173,10385,8878,10201,8565,10252
RC 09096_09096A,909-17R,Device Conductor 630A,1.92,ABCN,12,173,6925,5775,6802,6668,0.1258,1.0313,0.1933,0.9055,173,10385,8878,10201,8565,10252
09096A_09097,909-17R TO Z12846,3-3/0_AL_C,2.06,ABCN,12,172,6654,5661,6594,6537,0.1402,1.0506,0.2151,0.983,172,9886,8613,9797,8339,9946
09097_09098,Z12846 TO Z113393,3-3/0_AL_C,2.34,ABCN,12,172,6155,5438,6217,6279,0.1699,1.0903,0.2599,1.1427,172,8992,8112,9083,7907,9367
09098_0909801,Z113393 TO P217478,3-#6_CU_B,2.44,A CN,12,172,5959,5329,6060,---,0.2106,1.1061,0.3058,1.1988,172,8478,7721,8621,---,---
09098_0909804,Z113393 TO P113394,3-#6_CU_C,2.68,ABCN,12,172,5502,5059,5688,5842,0.3121,1.1441,0.4204,1.3423,172,7402,6879,7652,6936,7944
09098_0909812,Z113393 TO P113298,3-#6_CU_C,2.46,ABCN,12,172,5910,5303,6021,6123,0.2211,1.1097,0.3177,1.2146,172,8353,7628,8511,7532,8808
09098_09099,Z113393 TO Z210656,3-3/0_AL_C,2.61,ABCN,12,172,5730,5232,5898,6041,0.1992,1.1294,0.304,1.3,172,8256,7670,8497,7522,8857
09099_090910,Z210656 TO Z817058,3-3/0_AL_C,2.96,ABCN,12,172,5271,4992,5550,5764,0.2359,1.1785,0.3596,1.4978,172,7483,7176,7880,7087,8286
090910_090911,Z817058 TO Z12843,3-3/0_AL_C,3.3,ABCN,12,172,4890,4778,5258,5517,0.2716,1.2262,0.4133,1.6893,172,6860,6752,7376,6710,7797
090911_090912,Z12843 TO Z16470,3-3/0_AL_C,3.61,ABCN,12,172,4577,4590,5012,5300,0.3052,1.2711,0.464,1.87,172,6360,6394,6965,6388,7384
090912_090913,Z16470 TO Z12842,3-3/0_AL_C,3.87,ABCN,12,171,4349,4446,4829,5134,0.3327,1.3079,0.5056,2.0182,171,6001,6127,6664,6146,7075
090913_09091301,Z12842 TO P311110,3-#6_CU_C,3.91,ABCN,12,171,4308,4414,4792,5097,0.3482,1.3138,0.5232,2.04,171,5907,6036,6571,6073,6970
090913_090914,Z12842 TO Z319718,3-3/0_AL_C,4.02,ABCN,12,171,4232,4370,4735,5046,0.3479,1.3282,0.5285,2.0998,171,5819,5989,6511,6020,6916
090914_090915,Z319718 TO Z12841,3-3/0_AL_C,4.21,ABCN,12,171,4087,4273,4615,4934,0.368,1.3551,0.5589,2.2081,171,5595,5815,6319,5861,6715
090915_090916,Z12841 TO P318215,3-3/0_AL_C,4.34,ABCN,12,171,3991,4207,4535,4858,0.3821,1.374,0.5802,2.2839,171,5448,5699,6191,5754,6580
090916_09091601,P318215 TO P318216,3-#6_CU_B,4.43, BCN,12,171,3905,4133,4450,---,0.4214,1.3893,0.6246,2.3382,171,5257,5500,5991,---,---
090916_090917,P318215 TO P214232,3-3/0_AL_C,4.42,ABCN,12,171,3934,4168,4487,4812,0.3908,1.3856,0.5934,2.3307,171,5361,5629,6116,5690,6500
090917_090918,P214232 TO Z214233,3-3/0_AL_C,4.53,ABCN,12,171,3862,4117,4426,4754,0.4022,1.4008,0.6105,2.3917,171,5252,5541,6020,5609,6399
090918_090919,Z214233 TO P112705,3-3/0_AL_C,4.69,ABCN,12,171,3757,4043,4337,4668,0.4193,1.4237,0.6364,2.484,171,5095,5413,5881,5490,6250
090919_090920,P112705 TO Z819069,3-3/0_AL_C,4.74,ABCN,12,171,3727,4021,4312,4643,0.4244,1.4305,0.6441,2.5114,171,5050,5376,5841,5456,6208
090920_090921,Z819069 TO Z16464,3-3/0_AL_C,4.94,ABCN,12,171,3608,3933,4208,4542,0.4456,1.4589,0.6761,2.6254,171,4871,5227,5681,5317,6036
090921_09092101,Z16464 TO P118742,3-#6_CU_C,5.14,ABCN,12,170,3462,3796,4056,4383,0.5276,1.4899,0.7687,2.7405,170,4559,4887,5341,5034,5643
090921_090922,Z16464 TO Z12839,3-3/0_AL_C,5.1,ABCN,12,171,3515,3864,4126,4461,0.4631,1.4822,0.7025,2.7195,171,4733,5110,5556,5208,5901
090922_090923,Z12839 TO Z817057,3-3/0_AL_C,5.35,ABCN,12,171,3383,3762,4009,4345,0.4896,1.5177,0.7425,2.862,171,4538,4943,5377,5051,5707
090923_090924,Z817057 TO Z12838,3-3/0_AL_C,5.56,ABCN,12,170,3283,3684,3918,4254,0.5112,1.5464,0.775,2.9777,170,4391,4815,5241,4930,5559
090924_090925,Z12838 TO Z617248,3-3/0_AL_C,5.79,ABCN,12,170,3174,3597,3818,4153,0.5361,1.5797,0.8126,3.1116,170,4232,4674,5091,4797,5397
090925_09092501,Z617248 TO P617249,3-#2_AL_C,5.97,ABCN,12,170,3081,3509,3721,4052,0.5841,1.607,0.8704,3.216,170,4063,4492,4907,4638,5186
090925_090926,Z617248 TO Z12837,3-3/0_AL_C,6.01,ABCN,12,170,3078,3519,3729,4063,0.5594,1.6109,0.8478,3.237,170,4094,4549,4959,4678,5253
090926_090927,Z12837 TO Z817056,3-3/0_AL_C,6.28,ABCN,12,170,2969,3427,3626,3957,0.588,1.6492,0.891,3.3909,170,3936,4405,4807,4541,5087
090927_090928,Z817056 TO Z12836,3-3/0_AL_C,6.56,ABCN,12,170,2864,3338,3525,3854,0.6174,1.6884,0.9353,3.5488,170,3786,4266,4660,4407,4926
090928_090929,Z12836 TO Z817055,3-3/0_AL_C,6.78,ABCN,12,170,2785,3269,3449,3775,0.6408,1.7197,0.9707,3.6748,170,3674,4162,4549,4307,4805
090929_090930,Z817055 TO Z12835,3-3/0_AL_C,7.01,ABCN,12,170,2708,3201,3373,3696,0.6652,1.7523,1.0075,3.8059,170,3564,4058,4440,4206,4686
090930_09093001,Z12835 TO P316885,3-#6_CU_C,7.04,ABCN,12,170,2695,3186,3357,3679,0.6777,1.7571,1.0216,3.8235,170,3537,4024,4406,4178,4647
090930_090931,Z12835 TO Z817054,3-3/0_AL_C,7.23,ABCN,12,169,2637,3138,3303,3623,0.6888,1.7839,1.0431,3.933,169,3464,3962,4339,4114,4575
090931_090932,Z817054 TO Z12834,3-3/0_AL_C,7.45,ABCN,12,169,2570,3077,3236,3553,0.7122,1.8152,1.0785,4.059,169,3370,3871,4243,4026,4470
090932_09093201,Z12834 TO P16456,3-#6_CU_C,7.54,ABCN,12,169,2536,3037,3193,3506,0.7481,1.8288,1.119,4.1093,169,3301,3784,4156,3951,4370
090932_090933,Z12834 TO Z12833,3-3/0_AL_C,7.91,ABCN,12,169,2444,2960,3107,3418,0.7601,1.8792,1.1507,4.3161,169,3193,3699,4060,3857,4271
090933_09093301,Z12833 TO P316886,3-#6_CU_C,7.95,ABCN,12,169,2427,2939,3085,3394,0.7799,1.8867,1.1731,4.344,169,3159,3654,4016,3818,4219
090933_090934,Z12833 TO Z12832,3-3/0_AL_C,8.36,ABCN,12,169,2328,2850,2987,3291,0.8084,1.9438,1.2236,4.576,169,3033,3539,3891,3700,4086
090934_090935,Z12832 TO Z12831,3-3/0_AL_C,8.78,ABCN,12,169,2231,2756,2884,3182,0.8528,2.0032,1.2907,4.8149,169,2899,3403,3748,3566,3930
090935_090936,Z12831 TO Z112706,3-3/0_AL_C,9.02,ABCN,12,168,2178,2704,2828,3122,0.8786,2.0376,1.3295,4.9534,168,2826,3329,3669,3493,3845
090936_090937,Z112706 TO Z12830,3-3/0_AL_C,9.26,ABCN,12,168,2130,2656,2776,3066,0.9035,2.0709,1.3672,5.0874,168,2759,3261,3597,3425,3765
090937_09093701,Z12830 TO P16448,3-#6_CU_C,9.43,ABCN,12,168,2083,2594,2711,2995,0.9748,2.0979,1.4477,5.1876,168,2668,3139,3473,3317,3624
090937_090938,Z12830 TO Z112707,3-3/0_AL_C,9.47,ABCN,12,168,2087,2612,2729,3017,0.9264,2.1016,1.4018,5.2107,168,2701,3200,3532,3365,3695
090938_090939,Z112707 TO Z12829,3-3/0_AL_C,9.7,ABCN,12,168,2044,2570,2683,2967,0.95,2.133,1.4373,5.3373,168,2643,3140,3468,3305,3626
090939_09093901,Z12829 TO P110644,3-#6_CU_C,9.73,ABCN,12,168,2035,2557,2670,2953,0.9651,2.1388,1.4544,5.3585,168,2625,3116,3444,3284,3598
090939_09093903,Z12829 TO P18686,3-#6_CU_C,10,ABCN,12,167,1969,2467,2576,2849,1.0762,2.1809,1.5799,5.5146,167,2498,2944,3269,3131,3400
090939_090940,Z12829 TO Z112708,3-3/0_AL_C,9.95,ABCN,12,168,1998,2522,2632,2912,0.9769,2.169,1.478,5.4821,168,2580,3075,3398,3240,3550
090940_090941,Z112708 TO Z12828,3-3/0_AL_C,10.14,ABCN,12,168,1964,2487,2594,2872,0.9973,2.1964,1.5088,5.5921,168,2534,3026,3347,3191,3494
090941_090942,Z12828 TO P814881,3-3/0_AL_C,10.25,ABCN,12,168,1946,2468,2574,2850,1.0087,2.2115,1.526,5.6531,168,2509,3000,3319,3165,3464
090942_09094201,P814881 TO P814882,3-#2_AL_B,10.35,AB N,12,168,1926,2443,2548,---,1.0349,2.2268,1.5574,5.709,168,2476,2957,3275,---,---
090942_090943,P814881 TO Z112709,3-3/0_AL_C,10.37,ABCN,12,168,1925,2447,2551,2826,1.0216,2.2288,1.5455,5.7227,168,2481,2971,3288,3136,3431
090943_090944,Z112709 TO Z12827,3-3/0_AL_C,10.61,ABCN,12,167,1888,2407,2509,2780,1.0464,2.262,1.5829,5.8561,167,2430,2916,3230,3081,3368
090944_090945,Z12827 TO Z112710,3-3/0_AL_C,10.83,ABCN,12,167,1852,2370,2469,2737,1.0705,2.2942,1.6193,5.9855,167,2382,2865,3175,3030,3309
090945_090946,Z112710 TO Z12826,3-3/0_AL_C,11.07,ABCN,12,167,1817,2332,2428,2693,1.0955,2.3276,1.657,6.12,167,2334,2814,3121,2978,3250
090946_09094601,Z12826 TO P316887,3-#6_CU_C,11.11,ABCN,12,167,1808,2320,2416,2679,1.1131,2.3343,1.6768,6.1446,167,2318,2791,3097,2958,3223
090946_090947,Z12826 TO Z515458,3-3/0_AL_C,11.38,ABCN,12,167,1772,2285,2378,2638,1.1283,2.3714,1.7065,6.2961,167,2275,2750,3052,2913,3175
090947_090948,Z515458 TO Z12825,3-3/0_AL_C,11.51,ABCN,12,167,1754,2265,2357,2616,1.1422,2.39,1.7274,6.3708,167,2250,2723,3023,2887,3145
090948_09094801,Z12825 TO P110645,3-#2A5005C,11.56,AB N,12,167,1745,2253,2344,---,1.1588,2.3979,1.747,6.4019,167,2234,2702,3001,---,---
090948_090949,Z12825 TO Z817053,3-3/0_AL_C,11.73,ABCN,12,167,1724,2233,2322,2579,1.1654,2.421,1.7625,6.4957,167,2210,2680,2977,2843,3095
090949_090950,Z817053 TO Z12824,3-3/0_AL_C,11.95,ABCN,12,167,1695,2201,2288,2542,1.1891,2.4528,1.7983,6.6234,167,2171,2638,2931,2800,3046
090950_09095001,Z12824 TO P111004,3-#6_CU_C,12.03,ABCN,12,167,1682,2182,2268,2519,1.2204,2.4646,1.8337,6.6674,167,2146,2602,2894,2767,3004
090950_09095021,Z12824 TO P236607,3-#2_AL_C,12.03,ABCN,12,167,1683,2186,2273,2524,1.2092,2.4641,1.8224,6.6669,167,2152,2612,2905,2776,3016
090950_090951,Z12824 TO Z16445,3-3/0_AL_C,12.18,ABCN,12,167,1666,2169,2255,2505,1.2136,2.4855,1.8353,6.7551,167,2132,2595,2886,2757,2997
090951_09095101,Z16445 TO P319096,3-#6_CU_B,12.29,A CN,12,166,1648,2142,2227,---,1.2576,2.5027,1.885,6.8159,166,2098,2546,2835,---,---
090951_09095102,Z16445 TO P16446,3-#6_CU_C,12.27,ABCN,12,166,1651,2148,2232,2480,1.2487,2.4988,1.875,6.8044,166,2105,2556,2845,2721,2951
090951_090952,Z16445 TO Z12823,3-3/0_AL_C,12.48,ABCN,12,166,1630,2129,2212,2459,1.2451,2.5276,1.8828,6.9245,166,2084,2542,2829,2703,2936
090952_09095201,Z12823 TO P318970,3-#6_CU_C,12.52,ABCN,12,166,1624,2121,2204,2449,1.2593,2.533,1.8989,6.9444,166,2073,2527,2813,2689,2918
090952_09095206,Z12823 TO P112413,3-#2_AL_B,12.58,AB N,12,166,1616,2110,2192,---,1.2718,2.5432,1.9149,6.9815,166,2060,2511,2796,---,---
090952_090953,Z12823 TO Z12822,3-3/0_AL_C,12.84,ABCN,12,166,1589,2084,2164,2406,1.2826,2.5778,1.9395,7.1263,166,2030,2482,2764,2642,2866
090953_09095301,Z12822 TO P618857,3-#6_CU_C,12.87,ABCN,12,166,1583,2075,2155,2396,1.2981,2.5836,1.9569,7.148,166,2019,2466,2748,2627,2848
090953_090954,Z12822 TO Z18501,3-636_AL_C,13.03,ABCN,12,166,1571,2068,2146,2388,1.288,2.6003,1.9551,7.2305,166,2009,2466,2746,2623,2847
090954_09095401,Z18501 TO P114750,3-#6_CU_C,13.12,ABCN,12,166,1557,2046,2124,2363,1.3269,2.6151,1.9991,7.2853,166,1982,2426,2705,2587,2802
090954_09095494,Z18501 TO P18502,3-#6_CU_B,13.1,AB N,12,166,1560,2051,2129,---,1.3182,2.6121,1.9892,7.2722,166,1989,2435,2714,---,---
090954_090955,Z18501 TO P188058,3-636_AL_C,13.19,ABCN,12,166,1556,2054,2131,2372,1.2926,2.6199,1.9688,7.3212,166,1992,2451,2729,2606,2830
090955_090956,P188058 TO 909-5,3-636_AL_C,13.33,ABCN,12,166,1543,2042,2119,2358,1.2966,2.6364,1.9802,7.3977,166,1978,2439,2716,2593,2817
0909801_0909802,P217478 TO P217479,3-#6_CU_B,2.68,A CN,12,172,5496,5049,5678,---,0.3134,1.1462,0.422,1.3408,172,7389,6862,7634,---,---
0909802_0909803,P217479 TO P217480,3-#6_CU_B,2.93,A CN,12,171,5070,4765,5313,---,0.4189,1.1873,0.541,1.4863,171,6515,6140,6828,---,---
0909804_0909805,P113394 TO P113395,3-#6_CU_C,2.96,ABCN,12,171,5022,4743,5279,5476,0.4313,1.1893,0.5551,1.5098,171,6424,6074,6753,6270,7013
0909805_0909806,P113395 TO P113396,3-#6_CU_C,3.27,ABCN,12,171,4579,4421,4884,5105,0.5577,1.2372,0.6978,1.6872,171,5624,5388,5999,5678,6222
0909806_0909807,P113396 TO P113397,3-#6_CU_C,3.57,ABCN,12,170,4198,4124,4529,4761,0.6831,1.2847,0.8394,1.8634,170,5000,4838,5395,5182,5586
0909807_0909808,P113397 TO P219619,3-#6_CU_C,3.98,ABCN,12,169,3757,3755,4101,4336,0.8551,1.3499,1.0336,2.1049,169,4336,4237,4735,4618,4893
0909807_0909809,P113397 TO P113398,3-#6_CU_B,3.77, BCN,12,170,3970,3934,4309,---,0.768,1.3178,0.9352,1.9805,170,4650,4520,5047,---,---
0909809_0909810,P113398 TO P113399,3-#6_CU_B,4.08, BCN,12,169,3661,3667,4003,---,0.8971,1.3682,1.081,2.1588,169,4200,4108,4592,---,---
0909810_0909811,P113399 TO P113400,3-#6_CU_B,4.22, BCN,12,169,3531,3552,3872,---,0.9575,1.3918,1.1493,2.2422,169,4018,3940,4405,---,---
0909812_0909813,P113298 TO P113299,3-#6_CU_C,2.74,ABCN,12,172,5391,4989,5595,5761,0.3384,1.1541,0.4501,1.3792,172,7163,6686,7434,6779,7721
0909813_0909814,P113299 TO P113300,3-#6_CU_C,2.99,ABCN,12,171,4986,4718,5248,5448,0.4409,1.1929,0.5658,1.5232,171,6356,6016,6689,6221,6947
FU 090922_090922A,Z12839,Device Conductor 30A,5.11,ABCN,12,171,3515,3864,4126,4461,0.4631,1.4823,0.7025,2.7195,171,4733,5110,5556,5208,5901
FU 09093903_09093903A,P18686,Device Conductor 60A,10.01,ABCN,12,167,1969,2467,2576,2849,1.0762,2.1809,1.5799,5.5146,167,2498,2944,3269,3131,3400
FU 090949_090949A,Z817053,Device Conductor 60A,11.74,  CN,12,167,1724,---,---,---,1.1654,2.421,1.7625,6.4957,167,2210,---,---,---,---
FU 09095001_09095001A,P111004,Device Conductor 30A,12.04,ABCN,12,167,1682,2182,2268,2519,1.2204,2.4646,1.8337,6.6674,167,2146,2602,2894,2767,3004
FU 09095102_09095102A,P16446,Device Conductor 15A,12.28,ABCN,12,166,1651,2148,2232,2480,1.2487,2.4988,1.875,6.8044,166,2105,2556,2845,2721,2951
SW 090935_103033AN,TS 909-T1-1030,Device Conductor 600A,8.79,ABCN,12,169,2231,2756,2884,3182,0.8528,2.0032,1.2907,4.8149,169,2899,3403,3748,3566,3930
SW 090956_090956A,909-5,Device Conductor 600A,13.34,ABCN,12,166,1543,2042,2119,2358,1.2966,2.6364,1.9802,7.3977,166,1978,2439,2716,2593,2817
SW 090956A_103055AN,TS 909-T3-1030,Device Conductor 600A,13.35,ABCN,12,166,1543,2042,2119,2358,1.2966,2.6364,1.9802,7.3977,166,1978,2439,2716,2593,2817
09091301_09091302,P311110 TO P311111,3-#6_CU_C,4.14,ABCN,12,171,4073,4223,4571,4877,0.4432,1.3498,0.6303,2.1733,171,5391,5528,6050,5657,6383
09091601_09091602,P318216 TO P318217,3-#6_CU_B,4.66, BCN,12,171,3710,3958,4254,---,0.5151,1.4258,0.7303,2.4674,171,4847,5073,5558,---,---
09091602_09091603,P318217 TO P318218,3-#6_CU_B,4.8, BCN,12,170,3592,3848,4131,---,0.5753,1.4493,0.7983,2.5505,170,4614,4829,5307,---,---
09091603_09091604,P318218 TO P318219,3-#6_CU_B,5.14, BCN,12,170,3336,3601,3859,---,0.7161,1.5042,0.9574,2.745,170,4143,4334,4793,---,---
09092101_09092102,P118742 TO P238851,3-#6_CU_C,5.24,ABCN,12,170,3387,3724,3977,4301,0.5711,1.5064,0.8177,2.8016,170,4408,4722,5175,4895,5453
09092102_09092103,P238851 TO P16465,3-#6_CU_C,5.31,ABCN,12,170,3338,3676,3923,4245,0.6008,1.5177,0.8513,2.8433,170,4311,4616,5067,4803,5330
090922A_09092201,Z12839 TO P413487,3-#4_CU_B,5.22,AB N,12,171,3449,3805,4061,---,0.4904,1.4986,0.7354,2.7787,171,4610,4984,5427,---,---
09092501_09092502,P617249 TO P617250,3-#2_AL_B,6.21,AB N,12,170,2967,3396,3598,---,0.6472,1.6439,0.9461,3.3506,170,3860,4270,4681,---,---
09092502_09092503,P617250 TO P617251,3-#2_AL_B,6.44,AB N,12,169,2861,3291,3483,---,0.7089,1.6799,1.0203,3.4823,169,3679,4072,4478,---,---
09093001_09093002,P316885 TO P216612,3-#6_CU_C,7.31,ABCN,12,169,2580,3053,3216,3525,0.7897,1.7995,1.1481,3.9808,169,3310,3744,4125,3935,4323
09093002_09093003,P216612 TO P216613,3-#6_CU_C,7.63,ABCN,12,168,2453,2902,3056,3351,0.9227,1.8499,1.2982,4.1675,168,3074,3455,3829,3678,3990
09093003_09093004,P216613 TO P617232,3-#2_AL_B,7.75,AB N,12,168,2414,2859,3009,---,0.9552,1.8689,1.3374,4.237,168,3011,3384,3754,---,---
09093201_09093202,P16456 TO P511918,3-#6_CU_C,7.75,ABCN,12,169,2454,2938,3089,3393,0.8372,1.8626,1.2196,4.2344,169,3141,3583,3954,3775,4138
09093202_09093203,P511918 TO P16457,3-#6_CU_C,7.85,ABCN,12,169,2419,2896,3044,3344,0.8765,1.8775,1.2639,4.2896,169,3075,3501,3869,3702,4042
09093203_09093204,P16457 TO P16458,3-#6_CU_C,8.15,ABCN,12,168,2312,2764,2905,3191,1.0032,1.9255,1.407,4.4675,168,2879,3257,3618,3482,3761
09093204_09093205,P16458 TO P16459,3-#6_CU_C,8.46,ABCN,12,167,2209,2635,2770,3043,1.1332,1.9748,1.5539,4.6502,167,2701,3039,3387,3280,3509
09093205_09093206,P16459 TO P16460,3-#6_CU_C,8.71,ABCN,12,167,2133,2540,2669,2933,1.2357,2.0136,1.6695,4.794,167,2575,2886,3223,3136,3332
09093206_09093207,P16460 TO P16461,3-#6_CU_C,8.91,ABCN,12,167,2072,2463,2589,2844,1.3218,2.0462,1.7668,4.9149,167,2478,2768,3095,3023,3196
09093207_09093208,P16461 TO P16462,3-#6_CU_C,9.02,ABCN,12,166,2042,2425,2549,2800,1.3664,2.0631,1.8172,4.9776,166,2430,2711,3033,2967,3130
09093208_09093209,P16462 TO P16463,3-#2_AL_C,9.31,ABCN,12,166,1976,2349,2468,2713,1.4435,2.1069,1.9098,5.1451,166,2338,2608,2920,2864,3012
09093208_09093216,P16462 TO P16692,3-#6_CU_C,9.48,ABCN,12,166,1921,2270,2387,2621,1.5575,2.1356,2.033,5.246,166,2245,2489,2789,2749,2874
09093209_09093210,P16463 TO P810437,3-#2_AL_C,9.55,ABCN,12,166,1924,2289,2404,2643,1.5085,2.1438,1.988,5.2862,166,2266,2527,2832,2782,2918
09093210_09093211,P810437 TO P108052,3-#2_AL_C,9.75,ABCN,12,166,1883,2242,2354,2588,1.5616,2.1739,2.0518,5.4016,166,2210,2465,2763,2719,2847
09093211_09093212,P108052 TO P108053,3-#2_AL_C,10.04,ABCN,12,165,1827,2176,2285,2513,1.6382,2.2175,2.1439,5.568,165,2134,2380,2669,2632,2749
09093212_09093213,P108053 TO P108054,3-#2_AL_C,10.34,ABCN,12,165,1771,2111,2216,2437,1.7194,2.2635,2.2415,5.7443,165,2059,2297,2576,2546,2652
09093213_09093214,P108054 TO P108055,3-#2_AL_C,10.65,ABCN,12,164,1718,2049,2150,2366,1.8008,2.3098,2.3394,5.9212,164,1989,2218,2489,2465,2562
09093214_09093215,P108055 TO P108056,3-#2_AL_C,10.86,ABCN,12,164,1682,2006,2105,2317,1.8587,2.3427,2.4091,6.0471,164,1942,2166,2430,2410,2501
09093301_09093302,P316886 TO P312470,3-#6_CU_C,8.08,ABCN,12,169,2383,2885,3028,3332,0.8313,1.9062,1.2311,4.4162,169,3072,3543,3905,3722,4091
09093302_09093303,P312470 TO P711131,3-#2_AL_B,8.38,AB N,12,168,2294,2784,2921,---,0.9114,1.953,1.3274,4.5872,168,2924,3366,3722,---,---
09093303_09093304,P711131 TO P711132,3-#2_AL_B,8.66,AB N,12,168,2216,2693,2824,---,0.9875,1.9974,1.4189,4.7496,168,2795,3212,3562,---,---
09093701_09093702,P16448 TO P16449,3-#6_CU_C,9.75,ABCN,12,167,1998,2480,2592,2863,1.1109,2.1495,1.6013,5.3786,167,2509,2928,3257,3128,3381
09093901_09093902,P110644 TO P19169,3-#6_CU_C,9.86,ABCN,12,168,2003,2514,2625,2902,1.0183,2.1589,1.5145,5.4333,168,2563,3031,3358,3209,3500
09093903A_09093904,P18686 TO P611849,3-#6_CU_C,10.16,ABCN,12,167,1932,2418,2525,2792,1.1394,2.2048,1.6512,5.6033,167,2431,2855,3176,3050,3296
09093904_09093905,P611849 TO P413199,3-#6_CU_C,10.4,ABCN,12,167,1876,2340,2444,2702,1.2414,2.2435,1.7664,5.7465,167,2330,2721,3036,2926,3141
09093905_09093906,P413199 TO P413200,3-#6_CU_B,10.61,A CN,12,166,1831,2278,2379,---,1.3258,2.2764,1.8617,5.8631,166,2252,2618,2926,---,---
09093905_09093907,P413199 TO P18688,3-#6_CU_C,10.62,ABCN,12,166,1829,2276,2377,2628,1.3296,2.2769,1.866,5.8704,166,2249,2614,2922,2826,3018
09093907_09093908,P18688 TO P419898,3-#6_CU_B,10.76, BCN,12,166,1799,2234,2333,---,1.3881,2.2997,1.932,5.9512,166,2198,2547,2851,---,---
09093907_09093911,P18688 TO P18689,3-#6_CU_C,10.99,ABCN,12,166,1751,2168,2265,2503,1.4847,2.3357,2.0411,6.0882,166,2118,2445,2740,2666,2823
09093908_09093909,P419898 TO P419899,3-#6_CU_B,11.01, BCN,12,166,1746,2160,2257,---,1.4955,2.3416,2.0533,6.0994,166,2110,2433,2727,---,---
09093909_09093910,P419899 TO CG199999,3-#6_CU_B,11.02, BCN,12,166,1744,2157,2254,---,1.4997,2.3432,2.0581,6.1052,166,2106,2428,2722,---,---
09093911_09093912,P18689 TO CG199999,3-#6_CU_C,11,ABCN,12,166,1749,2165,2262,2500,1.4888,2.3373,2.0458,6.0941,166,2115,2440,2735,2661,2818
09093911_09093913,P18689 TO P18690,3-#6_CU_C,11.34,ABCN,12,165,1682,2072,2165,2392,1.6331,2.3919,2.2087,6.2966,165,2006,2301,2583,2527,2658
09093913_09093914,P18690 TO P244964,3-#6_CU_C,11.48,ABCN,12,165,1656,2037,2129,2352,1.6897,2.4134,2.2727,6.3762,165,1967,2251,2528,2477,2599
09093914_09093915,P244964 TO P18691,3-#6_CU_C,11.65,ABCN,12,164,1625,1993,2083,2301,1.7628,2.4411,2.3552,6.4789,164,1918,2189,2459,2416,2528
09093915_09093916,P18691 TO P18692,3-#6_CU_C,12.09,ABCN,12,164,1550,1889,1976,2181,1.9456,2.5103,2.5615,6.7354,164,1805,2048,2301,2274,2365
09093915_09093921,P18691 TO P18693,3-#6_CU_C,11.95,ABCN,12,164,1573,1921,2009,2218,1.8882,2.4886,2.4968,6.6549,164,1839,2090,2349,2317,2414
09093916_09093917,P18692 TO P112991,3-#6_CU_C,12.42,ABCN,12,163,1496,1816,1900,2097,2.0856,2.5634,2.7197,6.9321,163,1727,1951,2192,2176,2253
09093917_09093918,P112991 TO P112992,3-#6_CU_C,12.76,ABCN,12,162,1446,1747,1828,2017,2.2258,2.6165,2.878,7.129,162,1656,1863,2093,2085,2152
09093918_09093919,P112992 TO P112993,3-#6_CU_C,12.91,ABCN,12,162,1425,1718,1798,1984,2.2871,2.6398,2.9473,7.2151,162,1626,1827,2052,2047,2110
09093919_09093920,P112993 TO P216953,3-#6_CU_C,13.17,ABCN,12,162,1388,1667,1746,1925,2.3992,2.6822,3.0738,7.3725,162,1575,1765,1980,1982,2038
09093921_09093922,P18693 TO P18694,3-#6_CU_C,12.26,ABCN,12,163,1523,1852,1937,2138,2.0158,2.5369,2.6409,6.8341,163,1765,1998,2245,2224,2308
09093922_09093923,P18694 TO P18695,3-#6_CU_C,12.55,ABCN,12,163,1477,1789,1872,2066,2.1388,2.5835,2.7797,7.0068,163,1699,1917,2154,2140,2214
09093923_09093924,P18695 TO P519324,3-#2A5005C,12.76,ABCN,12,163,1450,1755,1836,2026,2.2038,2.6147,2.8561,7.1282,163,1663,1875,2106,2096,2165
09093924_09093925,P519324 TO P519325,3-#2A5005C,13.05,ABCN,12,162,1415,1710,1789,1974,2.2924,2.6571,2.9602,7.2936,162,1616,1820,2044,2038,2101
09093925_09093926,P519325 TO P519326,3-#2A5005C,13.4,ABCN,12,162,1373,1657,1734,1914,2.4016,2.7094,3.0885,7.4975,162,1562,1757,1972,1971,2028
09093926_09093927,P519326 TO P519327,3-#2A5005C,13.65, BCN,12,161,1345,1622,1697,---,2.4792,2.7466,3.1796,7.6424,161,1525,1714,1924,---,---
09093927_09093928,P519327 TO P519328,3-#2A5005C,13.92, BCN,12,161,1317,1585,1659,---,2.5614,2.786,3.2762,7.7959,161,1488,1671,1875,---,---
09094201_09094202,P814882 TO P814883,3-#2_AL_B,10.7,AB N,12,167,1858,2357,2457,---,1.1291,2.2819,1.6707,5.9102,167,2362,2811,3123,---,---
09094601_09094602,P316887 TO P210712,3-#6_CU_C,11.34,ABCN,12,167,1763,2255,2348,2604,1.2082,2.3703,1.7843,6.2783,167,2232,2671,2974,2850,3085
09094602_09094603,P210712 TO P414969,3-#2_AL_B,11.44,AB N,12,167,1746,2234,2326,---,1.2339,2.3853,1.8151,6.333,167,2206,2638,2939,---,---
09094801_09094802,P110645 TO P613604,3-#2A5005C,11.65,AB N,12,167,1730,2233,2323,---,1.1857,2.4108,1.7785,6.4521,167,2208,2667,2966,---,---
09094802_09094803,P613604 TO P18787,3-#2A5005C,11.7,AB N,12,167,1723,2223,2313,---,1.1997,2.4175,1.795,6.4782,167,2195,2650,2947,---,---
09094803_09094804,P18787 TO P613605,3-#2A5005C,11.87,AB N,12,166,1695,2186,2274,---,1.2522,2.4427,1.8567,6.5763,166,2147,2586,2881,---,---
090949A_09094901,Z817053 TO H127289,1C#2SAPECN,12.02,  CN,12,166,1690,---,---,---,1.2899,2.4616,1.887,6.5363,166,2129,---,---,---,---
09095001A_09095002,P111004 TO P111005,3-#6_CU_C,12.28,ABCN,12,166,1639,2119,2203,2446,1.3235,2.5037,1.95,6.8121,166,2066,2489,2778,2665,2874
09095001A_09095020,P111004 TO P514017,3-#6_CU_B,12.41, BCN,12,166,1618,2087,2170,---,1.3753,2.525,2.0085,6.8811,166,2028,2435,2721,---,---
09095002_09095003,P111005 TO P111006,3-#6_CU_C,12.56,ABCN,12,166,1593,2050,2133,2368,1.4395,2.5476,2.0811,6.975,166,1983,2373,2655,2557,2740
09095003_09095004,P111006 TO P111283,3-#6_CU_C,12.79,ABCN,12,165,1557,1997,2078,2306,1.5333,2.5832,2.1869,7.1067,165,1920,2286,2563,2476,2640
09095004_09095005,P111283 TO P111284,3-#6_CU_C,13.05,ABCN,12,165,1516,1937,2016,2236,1.6445,2.6253,2.3125,7.2628,165,1851,2191,2460,2385,2530
09095005_09095006,P111284 TO P111285,3-#6_CU_C,13.31,ABCN,12,164,1478,1881,1958,2172,1.7523,2.6662,2.4343,7.4143,164,1788,2106,2367,2303,2431
09095006_09095007,P111285 TO P418531,3-#6_CU_C,13.44,ABCN,12,164,1459,1853,1929,2140,1.8067,2.6868,2.4957,7.4906,164,1757,2065,2323,2264,2385
09095006_09095009,P111285 TO P217348,3-#6_CU_C,13.56,ABCN,12,164,1443,1828,1904,2111,1.8566,2.7057,2.5521,7.5608,164,1730,2029,2283,2229,2343
09095006_09095018,P111285 TO P117059,3-#6_CU_B,13.58,A CN,12,164,1440,1824,1899,---,1.8652,2.7102,2.5617,7.5701,164,1726,2023,2276,---,---
09095007_09095008,P418531 TO P113954,3-#6_CU_C,13.56,ABCN,12,164,1443,1829,1904,2112,1.8562,2.7056,2.5516,7.5602,164,1731,2030,2284,2229,2343
09095009_09095010,P217348 TO P217349,3-#6_CU_C,13.85,ABCN,12,163,1404,1771,1845,2045,1.976,2.7509,2.6868,7.7284,163,1669,1948,2193,2149,2250
09095010_09095011,P217349 TO P611803,3-#6_CU_C,13.96,ABCN,12,163,1389,1750,1822,2020,2.0234,2.7689,2.7404,7.795,163,1646,1918,2159,2118,2214
09095011_09095012,P611803 TO P611804,3-#2A5005C,14.22, BCN,12,163,1361,1711,1782,---,2.1029,2.807,2.8337,7.9434,163,1605,1866,2102,---,---
09095011_09095014,P611803 TO P217350,3-#6_CU_C,14.21,ABCN,12,163,1358,1703,1774,1966,2.1275,2.8083,2.8579,7.9411,163,1598,1854,2088,2055,2141
09095012_09095013,P611804 TO P611805,3-#2A5005C,14.45, BCN,12,162,1335,1676,1746,---,2.1762,2.8421,2.9199,8.0803,162,1569,1821,2051,---,---
09095014_09095015,P217350 TO P611525,3-#6_CU_C,14.37,ABCN,12,162,1337,1674,1744,1932,2.1958,2.8342,2.935,8.037,162,1567,1814,2043,2015,2095
09095015_09095016,P611525 TO P410152,3-#6_CU_B,14.63,AB N,12,162,1307,1629,1698,---,2.3021,2.8757,3.055,8.1838,162,1522,1756,1977,---,---
09095016_09095017,P410152 TO P410153,4-4&6CU_E,14.92,AB N,12,162,1281,1596,1664,---,2.374,2.914,3.1422,8.3509,162,1487,1715,1932,---,---
09095018_09095019,P117059 TO P117060,3-#6_CU_B,13.99,A CN,12,163,1386,1743,1816,---,2.0349,2.7764,2.7534,7.8044,163,1641,1909,2150,---,---
09095102A_09095103,P16446 TO P214195,3-#6_CU_C,12.61,ABCN,12,166,1597,2067,2149,2386,1.3863,2.5509,2.0302,6.9976,166,2004,2413,2696,2590,2786
09095103_09095104,P214195 TO P214196,3-#6_CU_C,12.85,ABCN,12,165,1558,2010,2090,2320,1.487,2.5891,2.144,7.139,165,1935,2317,2595,2501,2675
09095104_09095105,P214196 TO P717362,3-#6_CU_B,12.95,AB N,12,165,1542,1986,2065,---,1.5298,2.6058,2.1923,7.1981,165,1907,2278,2554,---,---
09095105_09095106,P717362 TO P717363,3-#2_AL_B,13.26,AB N,12,165,1502,1931,2009,---,1.6136,2.6548,2.2931,7.3771,165,1846,2199,2468,---,---
09095105_09095112,P717362 TO P214197,3-#6_CU_B,13.12,AB N,12,165,1517,1947,2025,---,1.6005,2.6334,2.2721,7.2957,165,1863,2217,2488,---,---
09095106_09095107,P717363 TO P717364,3-#2_AL_B,13.54,AB N,12,164,1468,1885,1961,---,1.6879,2.6981,2.3824,7.5356,164,1795,2133,2396,---,---
09095107_09095108,P717364 TO P717365,3-#2_AL_B,13.7,AB N,12,164,1450,1860,1935,---,1.7295,2.7225,2.4324,7.6245,164,1767,2098,2358,---,---
09095108_09095109,P717365 TO P717366,3-#2_AL_B,13.85,AB N,12,164,1433,1837,1911,---,1.7686,2.7453,2.4794,7.7078,164,1742,2066,2323,---,---
09095109_09095110,P717366 TO P719981,3-#2_AL_B,14.09,AB N,12,164,1406,1801,1873,---,1.833,2.7829,2.5569,7.8454,164,1702,2015,2267,---,---
09095110_09095111,P719981 TO P719982,3-#2_AL_B,14.4,AB N,12,163,1372,1754,1824,---,1.9177,2.8324,2.6587,8.0262,163,1652,1952,2197,---,---
09095201_09095202,P318970 TO P111277,3-#6_CU_C,12.59,ABCN,12,166,1613,2104,2186,2429,1.2886,2.5441,1.9319,6.9855,166,2052,2496,2781,2661,2882
09095202_09095203,P111277 TO P111278,3-#6_CU_C,12.78,ABCN,12,166,1581,2056,2137,2374,1.3714,2.5754,2.0254,7.1018,166,1993,2412,2694,2584,2785
09095203_09095204,P111278 TO P116399,3-#6_CU_C,13.13,ABCN,12,165,1528,1977,2055,2283,1.5147,2.6298,2.1873,7.3031,165,1898,2278,2552,2460,2630
09095204_09095205,P116399 TO CG199999,3-#6_CU_C,13.14,ABCN,12,165,1526,1975,2053,2280,1.5189,2.6313,2.192,7.309,165,1895,2274,2548,2456,2626
09095301_09095302,P618857 TO P414032,3-#6_CU_C,12.91,ABCN,12,166,1577,2067,2146,2386,1.3132,2.5893,1.9739,7.1691,166,2008,2451,2732,2613,2830
09095401_09095402,P114750 TO P116636,3-#6_CU_C,13.37,ABCN,12,165,1520,1990,2066,2298,1.4303,2.6542,2.1158,7.4304,165,1914,2328,2602,2497,2688
09095494_09095495,P18502 TO P18503,3-#6_CU_B,13.34,AB N,12,165,1523,1995,2071,---,1.4202,2.6518,2.1044,7.413,165,1921,2336,2611,---,---
09095495_09095496,P18503 TO P714789,3-#6_CU_B,13.49,AB N,12,165,1501,1961,2036,---,1.4833,2.6765,2.1757,7.5001,165,1881,2279,2551,---,---
09095496_09095497,P714789 TO P413724,3-#6_CU_B,13.59,AB N,12,165,1487,1939,2014,---,1.5243,2.6924,2.222,7.5567,165,1856,2243,2513,---,---
09095496_09095499,P714789 TO P714790,3-#6_CU_B,13.63,AB N,12,165,1482,1931,2006,---,1.5395,2.6984,2.2392,7.5778,165,1846,2230,2499,---,---
09095497_09095498,P413724 TO P18504,3-#6_CU_B,13.71,AB N,12,165,1471,1914,1988,---,1.574,2.7118,2.2781,7.6254,165,1826,2201,2468,---,---
09095499_09095500,P714790 TO P714791,3-#6_CU_B,13.83,AB N,12,165,1454,1888,1962,---,1.6239,2.7313,2.3345,7.6943,165,1797,2160,2424,---,---
090956A_090957,909-5 TO 909-405G,3-636_AL_C,13.45,ABCN,12,166,1533,2033,2109,2348,1.2997,2.6495,1.9894,7.4583,166,1967,2430,2705,2582,2806
FU 09092103_09092103A,P16465,Device Conductor 75A,5.32,ABCN,12,170,3338,3676,3923,4245,0.6008,1.5177,0.8513,2.8433,170,4311,4616,5066,4803,5330
FU 09093702_09093702A,P16449,Device Conductor 60A,9.76,ABCN,12,167,1997,2480,2592,2863,1.1109,2.1495,1.6013,5.3786,167,2509,2928,3257,3128,3381
FU 09095402_09095402A,P116636,Device Conductor 125A,13.38,ABCN,12,165,1520,1990,2066,2298,1.4303,2.6542,2.1158,7.4304,165,1914,2328,2602,2497,2688
RG 090957_090957AN,909-405G,Device Conductor 200A,13.46,ABCN,12,166,1533,2033,2109,2348,1.2997,2.6495,1.9894,7.4584,166,1967,2430,2705,2582,2806
09092103A_09092104,P16465 TO P16466,3-#6_CU_C,5.64,ABCN,12,169,3129,3466,3694,4002,0.7338,1.5681,1.0014,3.0301,169,3919,4187,4626,4429,4835
09092104_09092105,P16466 TO P16467,3-#6_CU_C,5.71,ABCN,12,169,3084,3419,3642,3947,0.7647,1.5798,1.0364,3.0735,169,3837,4098,4533,4349,4732
09092104_09092107,P16466 TO P118743,3-#6_CU_C,5.81,ABCN,12,169,3028,3360,3579,3880,0.8036,1.5945,1.0803,3.1281,169,3739,3991,4421,4252,4608
09092105_09092106,P16467 TO P16468,3-#6_CU_C,6.05,ABCN,12,169,2886,3211,3417,3707,0.9073,1.6338,1.1974,3.2737,169,3500,3730,4144,4013,4307
09092107_09092108,P118743 TO P16469,3-#6_CU_C,6.17,ABCN,12,169,2825,3145,3346,3631,0.9549,1.6519,1.2511,3.3406,169,3400,3620,4027,3911,4180
09092108_09092109,P16469 TO P114904,3-#6_CU_C,6.28,ABCN,12,168,2764,3079,3275,3555,1.0036,1.6703,1.3061,3.409,168,3303,3515,3914,3811,4058
09092108_09092114,P16469 TO P110460,3-#6_CU_C,6.47,ABCN,12,168,2670,2976,3164,3436,1.0833,1.7005,1.3961,3.5208,168,3156,3354,3740,3658,3873
09092109_09092110,P114904 TO P114905,3-#6_CU_C,6.48,ABCN,12,168,2669,2975,3163,3435,1.0842,1.7008,1.3971,3.5221,168,3154,3352,3738,3656,3871
09092110_09092111,P114905 TO P114906,3-#6_CU_C,6.73,ABCN,12,167,2552,2846,3025,3286,1.1896,1.7408,1.5162,3.6702,167,2978,3161,3529,3470,3650
09092111_09092112,P114906 TO P114907,3-#6_CU_C,7.1,ABCN,12,167,2395,2669,2836,3082,1.3461,1.8001,1.6929,3.8899,167,2749,2913,3256,3225,3364
09092112_09092113,P114907 TO P114908,3-#6_CU_C,7.4,ABCN,12,166,2280,2540,2698,2933,1.4716,1.8477,1.8346,4.0662,166,2589,2740,3064,3050,3164
09092114_09092115,P110460 TO P110461,3-#6_CU_C,6.75,ABCN,12,167,2541,2833,3011,3271,1.2003,1.7449,1.5282,3.6852,167,2961,3143,3509,3452,3629
09092115_09092116,P110461 TO P110462,3-#6_CU_C,7.05,ABCN,12,167,2418,2695,2864,3112,1.3219,1.7909,1.6656,3.856,167,2782,2949,3295,3260,3405
09092116_09092117,P110462 TO P110463,3-#6_CU_C,7.28,ABCN,12,166,2327,2592,2754,2994,1.4195,1.8279,1.7758,3.9931,166,2653,2809,3141,3120,3244
09092117_09092118,P110463 TO P110464,3-#6_CU_C,7.59,ABCN,12,166,2213,2463,2616,2844,1.5514,1.8779,1.9247,4.1782,166,2497,2641,2952,2948,3049
09092118_09092119,P110464 TO P110465,3-#6_CU_C,7.85,ABCN,12,165,2129,2368,2514,2734,1.6567,1.9178,2.0436,4.3261,165,2384,2520,2816,2822,2909
09092118_09092145,P110464 TO P203125,3-#6_CU_B,7.96,AB N,12,165,2094,2326,2470,---,1.7036,1.9373,2.0966,4.3884,165,2338,2468,2758,---,---
09092118_09092161,P110464 TO P813699,3-#2_AL_B,7.72, BCN,12,166,2177,2426,2576,---,1.5856,1.8979,1.9659,4.2514,166,2453,2596,2902,---,---
09092119_09092120,P110465 TO P213043,3-#6_CU_C,8.14,ABCN,12,165,2037,2262,2402,2613,1.781,1.9649,2.1839,4.5007,165,2264,2390,2670,2687,2760
09092119_09092123,P110465 TO P110466,3-#6_CU_C,8.05,ABCN,12,165,2065,2295,2437,2650,1.7416,1.95,2.1395,4.4454,165,2301,2430,2715,2728,2806
09092123_09092124,P110466 TO P114559,3-#6_CU_C,8.21,ABCN,12,165,2019,2242,2380,2588,1.8069,1.9747,2.2133,4.5371,165,2240,2365,2641,2660,2731
09092124_09092125,P114559 TO P615083,3-#6_CU_C,8.28,ABCN,12,165,1997,2217,2354,2559,1.8386,1.9867,2.249,4.5816,165,2212,2334,2607,2628,2696
09092124_09092126,P114559 TO P110467,3-#6_CU_C,8.42,ABCN,12,164,1959,2173,2307,2509,1.8951,2.0081,2.3128,4.6609,164,2164,2282,2548,2573,2635
09092126_09092127,P110467 TO P110468,3-#6_CU_C,8.8,ABCN,12,164,1859,2058,2185,2376,2.0544,2.0685,2.4926,4.8846,164,2037,2147,2395,2428,2479
09092127_09092128,P110468 TO P110469,3-#6_CU_C,9.01,ABCN,12,163,1808,1999,2122,2308,2.1431,2.1021,2.5928,5.0091,163,1973,2078,2317,2354,2400
09092128_09092129,P110469 TO P114560,3-#6_CU_C,9.21,ABCN,12,163,1762,1946,2066,2247,2.2263,2.1336,2.6868,5.126,163,1917,2018,2248,2289,2330
09092129_09092130,P114560 TO P110470,3-#6_CU_C,9.33,ABCN,12,163,1736,1916,2034,2212,2.2748,2.152,2.7416,5.1941,163,1885,1984,2209,2252,2291
09092130_09092131,P110470 TO P110471,3-#6_CU_C,9.43,ABCN,12,163,1712,1889,2006,2181,2.3204,2.1693,2.793,5.2581,163,1856,1953,2174,2218,2256
09092131_09092132,P110471 TO P110472,3-#6_CU_C,9.71,ABCN,12,162,1654,1822,1935,2104,2.4375,2.2137,2.9252,5.4225,162,1786,1879,2090,2137,2169
09092132_09092133,P110472 TO P110473,3-#6_CU_C,10,ABCN,12,162,1600,1760,1868,2032,2.555,2.2582,3.0579,5.5876,162,1721,1809,2010,2061,2089
09092133_09092134,P110473 TO P611042,3-#2A5005C,10.1,ABCN,12,162,1584,1743,1850,2012,2.5859,2.273,3.0942,5.6453,162,1703,1791,1990,2040,2068
09092133_09092135,P110473 TO P110474,3-#6_CU_C,10.38,ABCN,12,161,1530,1679,1783,1939,2.7173,2.3197,3.2412,5.8155,161,1639,1721,1910,1963,1987
09092135_09092136,P110474 TO P110475,3-#6_CU_C,10.64,ABCN,12,161,1487,1630,1731,1883,2.8238,2.3601,3.3614,5.9651,161,1589,1668,1850,1904,1926
09092135_09092138,P110474 TO P110477,3-#6_CU_C,10.68,ABCN,12,160,1480,1622,1723,1873,2.8417,2.3669,3.3817,5.9903,160,1581,1659,1840,1895,1916
09092135_09092142,P110474 TO P815910,3-#6_CU_C,10.49,ABCN,12,161,1512,1659,1762,1916,2.7599,2.3359,3.2893,5.8754,161,1618,1699,1886,1939,1962
09092136_09092137,P110475 TO P110476,3-#6_CU_C,10.92,ABCN,12,160,1443,1579,1677,1824,2.9413,2.4046,3.4941,6.1301,160,1537,1613,1787,1843,1862
09092138_09092139,P110477 TO P510811,3-#6_CU_C,10.92,ABCN,12,160,1442,1578,1676,1823,2.9433,2.4054,3.4964,6.1329,160,1536,1612,1786,1842,1861
09092138_09092141,P110477 TO P110478,3-#6_CU_C,10.95,ABCN,12,160,1438,1574,1672,1818,2.9532,2.4091,3.5076,6.1468,160,1532,1607,1781,1837,1856
09092139_09092140,P510811 TO P201118,3-#2_AL_B,11.2,A CN,12,160,1409,1544,1639,---,3.0173,2.4486,3.5854,6.2909,160,1500,1576,1746,---,---
09092142_09092143,P815910 TO P110480,3-#6_CU_C,10.75,ABCN,12,160,1470,1611,1711,1860,2.8682,2.3769,3.4116,6.0275,160,1569,1647,1826,1881,1901
09092143_09092144,P110480 TO P110481,3-#6_CU_C,11.06,ABCN,12,160,1421,1554,1651,1795,3.0012,2.4273,3.5618,6.2142,160,1512,1586,1757,1813,1831
09092145_09092146,P203125 TO P219652,3-#6_CU_B,8.25,AB N,12,165,2005,2224,2362,---,1.8266,1.9852,2.2355,4.5582,165,2223,2344,2618,---,---
09092145_09092154,P203125 TO P217361,3-#6_CU_B,8.08,AB N,12,165,2057,2283,2425,---,1.7539,1.9569,2.1533,4.4577,165,2289,2416,2699,---,---
09092146_09092147,P219652 TO P219653,3-#6_CU_B,8.5,AB N,12,164,1936,2144,2278,---,1.9302,2.0256,2.3524,4.7012,164,2135,2249,2510,---,---
09092147_09092148,P219653 TO P219654,3-#6_CU_B,8.76,AB N,12,164,1870,2068,2196,---,2.0364,2.067,2.4723,4.8477,164,2051,2159,2409,---,---
09092148_09092149,P219654 TO P716374,3-#2_AL_B,8.87,AB N,12,164,1847,2044,2170,---,2.0668,2.0848,2.5089,4.9127,164,2024,2133,2378,---,---
09092148_09092153,P219654 TO P219655,3-#6_CU_B,9.09,AB N,12,163,1790,1975,2098,---,2.1753,2.1212,2.6292,5.0395,163,1951,2052,2287,---,---
09092149_09092150,P716374 TO P815431,3-#2_AL_B,9.06,AB N,12,163,1809,2004,2127,---,2.1189,2.1152,2.5715,5.0238,163,1980,2088,2329,---,---
09092150_09092151,P815431 TO P815432,3-#2_AL_B,9.16,AB N,12,163,1791,1985,2107,---,2.144,2.1299,2.6017,5.0775,163,1960,2068,2305,---,---
09092151_09092152,P815432 TO P815433,3-#2_AL_B,9.49,AB N,12,163,1731,1922,2039,---,2.2323,2.1815,2.7078,5.2659,163,1891,1998,2227,---,---
09092154_09092155,P217361 TO P114228,3-#6_CU_B,8.19,AB N,12,165,2024,2245,2385,---,1.8001,1.9749,2.2056,4.5216,165,2247,2370,2647,---,---
09092155_09092156,P114228 TO P114229,3-#6_CU_B,8.44,AB N,12,164,1953,2164,2298,---,1.9042,2.0155,2.3231,4.6653,164,2156,2272,2537,---,---
09092156_09092157,P114229 TO P114230,3-#6_CU_B,8.67,AB N,12,164,1893,2094,2224,---,1.9991,2.0525,2.4303,4.7963,164,2080,2190,2443,---,---
09092157_09092160,P114230 TO P114231,3-#6_CU_B,8.88,AB N,12,164,1838,2031,2157,---,2.0903,2.088,2.5332,4.9221,164,2011,2116,2360,---,---
09092201_09092202,P413487 TO P413488,3-#4_CU_B,5.46,AB N,12,170,3305,3674,3914,---,0.5535,1.5365,0.8114,2.9157,170,4349,4712,5150,---,---
09092202_09092203,P413488 TO P413489,3-#4_CU_B,5.7,AB N,12,170,3171,3548,3775,---,0.6169,1.5745,0.8878,3.0533,170,4113,4466,4897,---,---
09092203_09092204,P413489 TO P413490,3-#4_CU_B,5.94,AB N,12,170,3045,3427,3642,---,0.6808,1.6128,0.9649,3.1922,170,3900,4241,4665,---,---
09092204_09092205,P413490 TO P413491,3-#4_CU_B,6.11,AB N,12,169,2965,3350,3557,---,0.7237,1.6385,1.0166,3.2853,169,3768,4102,4520,---,---
09092205_09092206,P413491 TO P413493,3-#4_CU_B,6.22,AB N,12,169,2913,3298,3501,---,0.7528,1.656,1.0517,3.3486,169,3683,4012,4426,---,---
09092206_09092207,P413493 TO P413494,3-#4_CU_B,6.41,AB N,12,169,2824,3210,3404,---,0.8049,1.6872,1.1145,3.4617,169,3541,3861,4267,---,---
09093702A_09093703,P16449 TO P16450,3-#6_CU_C,10.1,ABCN,12,167,1916,2369,2477,2736,1.2503,2.2023,1.7588,5.5744,167,2364,2739,3057,2953,3162
09093703_09093704,P16450 TO P16451,3-#6_CU_C,10.47,ABCN,12,166,1831,2255,2358,2603,1.4042,2.2606,1.9325,5.7905,166,2222,2555,2860,2780,2950
09093704_09093705,P16451 TO P16452,3-#6_CU_C,10.83,ABCN,12,165,1755,2150,2249,2483,1.5543,2.3175,2.102,6.0013,165,2098,2397,2689,2628,2768
09093705_09093706,P16452 TO P16453,3-#6_CU_C,11.11,ABCN,12,165,1697,2072,2168,2392,1.6746,2.3631,2.2379,6.1703,165,2008,2284,2564,2516,2638
09093706_09093707,P16453 TO P113691,3-#6_CU_C,11.26,ABCN,12,165,1669,2032,2127,2347,1.7372,2.3868,2.3086,6.2581,165,1964,2229,2503,2462,2574
09093707_09093708,P113691 TO P113692,3-#6_CU_C,11.53,ABCN,12,164,1620,1966,2058,2270,1.8484,2.429,2.4341,6.4143,164,1891,2138,2401,2370,2469
09093708_09093709,P113692 TO P113693,3-#6_CU_C,11.78,ABCN,12,164,1576,1907,1996,2202,1.9521,2.4683,2.5512,6.5599,164,1827,2059,2313,2291,2378
09093709_09093710,P113693 TO P113694,3-#6_CU_B,12.11,A CN,12,163,1521,1830,1917,---,2.0925,2.523,2.7098,6.7538,163,1747,1961,2202,---,---
09093709_09093715,P113693 TO P214834,3-#6_CU_C,12.06,ABCN,12,163,1529,1843,1930,2128,2.0704,2.5131,2.6848,6.726,163,1759,1976,2219,2206,2282
09093709_09093719,P113693 TO P119902,3-#6_CU_C,12.14,ABCN,12,163,1516,1825,1912,2108,2.1039,2.5258,2.7226,6.7731,163,1740,1954,2194,2183,2256
09093710_09093711,P113694 TO P216569,3-#6_CU_B,12.29,A CN,12,163,1494,1793,1878,---,2.1649,2.5513,2.7915,6.8537,163,1708,1914,2148,---,---
09093710_09093713,P113694 TO P815798,3-#2_AL_B,12.4,A CN,12,163,1483,1784,1869,---,2.1704,2.5685,2.8035,6.9201,163,1698,1906,2139,---,---
09093711_09093712,P216569 TO P113695,3-#6_CU_B,12.47,A CN,12,162,1466,1755,1839,---,2.2415,2.5811,2.8781,6.9595,162,1669,1866,2094,---,---
09093713_09093714,P815798 TO P815799,3-#2_AL_B,12.7,A CN,12,162,1446,1740,1822,---,2.2495,2.6148,2.8986,7.089,162,1651,1852,2079,---,---
09093715_09093716,P214834 TO P214835,3-#6_CU_C,12.42,ABCN,12,163,1473,1766,1850,2039,2.2221,2.5706,2.8562,6.9392,163,1679,1879,2109,2105,2170
09093716_09093717,P214835 TO P610702,3-#2A5005C,12.72, BCN,12,162,1435,1719,1801,---,2.3124,2.6138,2.9622,7.1077,162,1630,1823,2045,---,---
09093717_09093718,P610702 TO P610703,3-#2A5005C,12.95, BCN,12,162,1406,1683,1763,---,2.3856,2.6489,3.0482,7.2444,162,1592,1780,1996,---,---
09093719_09093720,P119902 TO P119903,3-#6_CU_C,12.53,ABCN,12,162,1457,1745,1828,2015,2.2652,2.5869,2.9048,6.9996,162,1657,1853,2079,2078,2140
09093720_09093721,P119903 TO P710641,3-#6_CU_C,12.68,ABCN,12,162,1434,1714,1796,1979,2.3304,2.6116,2.9784,7.0912,162,1626,1815,2036,2038,2096
09093720_09093722,P119903 TO P617174,3-#2_AL_C,12.65,ABCN,12,162,1442,1726,1809,1993,2.2994,2.6063,2.9459,7.0739,162,1638,1831,2055,2054,2114
09093720_09093725,P119903 TO P119904,3-#6_CU_C,12.62,ABCN,12,162,1444,1727,1809,1994,2.3032,2.6013,2.9478,7.0531,162,1639,1831,2054,2054,2114
09093722_09093723,P617174 TO P711688,3-#2_AL_C,12.88,ABCN,12,162,1415,1694,1775,1956,2.3597,2.6406,3.0184,7.205,162,1604,1794,2012,2014,2071
09093723_09093724,P711688 TO P618159,3-#2_AL_C,13.16,ABCN,12,162,1383,1656,1734,1912,2.4355,2.6836,3.1096,7.3697,162,1564,1749,1961,1966,2019
09093725_09093726,P119904 TO P412250,3-#4_CU_B,12.71,AB N,12,162,1433,1713,1795,---,2.3279,2.6161,2.9775,7.1066,162,1625,1815,2036,---,---
09093725_09093732,P119904 TO P119905,3-#6_CU_C,12.86,ABCN,12,162,1409,1680,1761,1940,2.4044,2.6397,3.062,7.1951,162,1591,1774,1989,1995,2048
09093725_09093760,P119904 TO P615168,3-#2A5005C,12.76, BCN,12,162,1426,1705,1786,---,2.3478,2.6227,3.0001,7.1362,162,1615,1804,2024,---,---
09093726_09093727,P412250 TO P412251,3-#4_CU_B,13.06,AB N,12,162,1393,1665,1744,---,2.4194,2.671,3.0878,7.3053,162,1575,1759,1973,---,---
09093727_09093728,P412251 TO P715008,3-#2_AL_B,13.46,AB N,12,161,1349,1612,1689,---,2.5265,2.7336,3.2166,7.534,161,1521,1698,1904,---,---
09093728_09093729,P715008 TO P32884,3-#2_AL_B,13.81,AB N,12,161,1314,1569,1643,---,2.6186,2.7874,3.3274,7.7307,161,1477,1649,1848,---,---
09093729_09093730,P32884 TO P166155,3-#2_AL_B,14.01,AB N,12,161,1294,1545,1618,---,2.6721,2.8187,3.3917,7.8449,161,1453,1622,1817,---,---
09093732_09093733,P119905 TO P119906,3-#6_CU_C,13.05,ABCN,12,161,1384,1646,1726,1901,2.4821,2.6691,3.1498,7.3043,161,1557,1733,1942,1951,2001
09093733_09093734,P119906 TO P119907,3-#6_CU_C,13.58,ABCN,12,161,1315,1555,1631,1795,2.7041,2.7532,3.4004,7.616,161,1466,1624,1818,1836,1876
09093733_09093755,P119906 TO P714042,3-#2_AL_C,13.16,ABCN,12,161,1371,1631,1710,1884,2.5126,2.6864,3.1864,7.3704,161,1542,1715,1922,1932,1981
09093734_09093735,P119907 TO P219946,3-#6_CU_C,13.83,ABCN,12,160,1285,1514,1589,1749,2.8099,2.7933,3.5198,7.7645,160,1426,1577,1764,1785,1821
09093735_09093736,P219946 TO P119908,3-#6_CU_C,14,ABCN,12,160,1265,1489,1562,1719,2.8797,2.8198,3.5986,7.8625,160,1401,1548,1730,1753,1787
09093736_09093737,P119908 TO P119909,3-#6_CU_C,14.31,ABCN,12,159,1230,1443,1514,1666,3.0098,2.8691,3.7456,8.0453,159,1357,1495,1670,1697,1727
09093736_09093739,P119908 TO P616726,3-#2_AL_C,14.29,ABCN,12,159,1238,1457,1529,1683,2.9579,2.8642,3.6927,8.0325,159,1370,1513,1691,1715,1747
09093736_09093753,P119908 TO P214614,3-#6_CU_C,14.23,ABCN,12,159,1239,1454,1525,1678,2.9789,2.8574,3.7107,8.0019,159,1367,1508,1684,1710,1741
09093737_09093738,P119909 TO P11996,3-#6_CU_B,14.59,A CN,12,159,1200,1403,1473,---,3.1287,2.9154,3.8798,8.2094,159,1319,1450,1618,---,---
09093739_09093740,P616726 TO P617176,3-#2_AL_C,14.57,ABCN,12,159,1213,1428,1498,1649,3.034,2.9074,3.7842,8.1978,159,1340,1481,1654,1679,1710
09093740_09093741,P617176 TO P617177,3-#2_AL_C,14.87,ABCN,12,159,1188,1398,1467,1615,3.1134,2.9525,3.8796,8.3702,159,1311,1448,1618,1644,1672
09093741_09093742,P617177 TO P617178,3-#2_AL_C,15.16,ABCN,12,158,1165,1371,1438,1583,3.1892,2.9956,3.9708,8.535,158,1284,1419,1584,1611,1638
09093742_09093743,P617178 TO P617179,3-#2_AL_C,15.44,ABCN,12,158,1143,1345,1411,1553,3.2654,3.0388,4.0624,8.7005,158,1258,1390,1552,1579,1605
09093742_09093749,P617178 TO P617944,3-#2_AL_C,15.26,ABCN,12,158,1157,1361,1428,1572,3.2179,3.0118,4.0053,8.5973,158,1274,1408,1572,1599,1626
09093743_09093744,P617179 TO P213044,3-#2_AL_C,15.73,ABCN,12,158,1122,1320,1384,1524,3.3412,3.0819,4.1536,8.8652,158,1233,1363,1521,1549,1574
09093744_09093745,P213044 TO P213045,3-#6_CU_C,16.04,ABCN,12,157,1094,1283,1346,1482,3.4729,3.1317,4.3022,9.0501,157,1198,1322,1474,1504,1526
09093745_09093746,P213045 TO P617180,3-#2_AL_C,16.3,ABCN,12,157,1076,1262,1324,1458,3.5412,3.1706,4.3844,9.1986,157,1177,1300,1448,1479,1501
09093746_09093747,P617180 TO P617181,3-#2_AL_C,16.54,ABCN,12,157,1060,1243,1304,1435,3.6069,3.2078,4.4634,9.3412,157,1158,1279,1425,1456,1477
09093747_09093748,P617181 TO P617182,3-#2_AL_C,16.74,ABCN,12,157,1047,1228,1287,1418,3.6606,3.2383,4.5279,9.4578,157,1143,1262,1406,1438,1458
09093749_09093750,P617944 TO P617945,3-#2_AL_C,15.65,ABCN,12,158,1127,1326,1391,1532,3.3218,3.0708,4.1302,8.8229,158,1239,1370,1529,1557,1582
09093750_09093751,P617945 TO P617946,3-#2_AL_C,16.06,ABCN,12,157,1098,1292,1354,1492,3.4296,3.132,4.2598,9.0572,157,1205,1333,1486,1515,1539
09093751_09093752,P617946 TO P617947,3-#2_AL_C,16.23,ABCN,12,157,1086,1278,1339,1475,3.4758,3.1583,4.3154,9.1576,157,1191,1317,1469,1498,1521
09093753_09093754,P214614 TO P214615,3-#6_CU_C,14.45,ABCN,12,159,1215,1423,1494,1643,3.0693,2.8916,3.8127,8.1288,159,1337,1473,1644,1672,1701
09093755_09093756,P714042 TO P131175,3-#2_AL_C,13.37,ABCN,12,161,1349,1605,1682,1853,2.5679,2.7178,3.2528,7.4905,161,1514,1685,1888,1900,1946
09093756_09093757,P131175 TO P714043,3-#2_AL_B,13.57,A CN,12,161,1328,1579,1655,---,2.6216,2.7492,3.3175,7.6053,161,1489,1657,1856,---,---
09093757_09093758,P714043 TO P714044,3-#2_AL_B,13.87,A CN,12,160,1298,1543,1617,---,2.7021,2.7962,3.4142,7.7771,160,1452,1615,1809,---,---
09093758_09093759,P714044 TO P32204,3-#2_AL_B,14.03,A CN,12,160,1282,1524,1597,---,2.7463,2.8221,3.4674,7.8715,160,1433,1594,1785,---,---
09093760_09093761,P615168 TO P615169,3-#2A5005C,13.01, BCN,12,162,1396,1668,1747,---,2.4236,2.659,3.0892,7.2779,162,1577,1760,1974,---,---
09093761_09093762,P615169 TO P615170,3-#2A5005C,13.09, BCN,12,162,1386,1656,1735,---,2.4493,2.6713,3.1194,7.3259,162,1565,1746,1958,---,---
09093761_09093763,P615169 TO P137517,3-#2_AL_B,13.17, BCN,12,161,1378,1646,1725,---,2.4661,2.6838,3.1402,7.3685,161,1555,1736,1946,---,---
09094901_09094902,H127289 TO D207328,1C#2SAPECN,12.08,  CN,12,166,1683,---,---,---,1.3166,2.4703,1.9137,6.545,166,2113,---,---,---,---
09094901_09094903,H127289 TO H124923,1C#2SAPECN,12.27,  CN,12,166,1660,---,---,---,1.3999,2.4974,1.997,6.5721,166,2062,---,---,---,---
09094903_09094904,H124923 TO H124924,1C#2SAPECN,12.69,  CN,12,165,1610,---,---,---,1.584,2.5574,2.1811,6.6321,165,1958,---,---,---,---
09094903_09094909,H124923 TO D197552,1C#2SAPECN,12.65,  CN,12,165,1616,---,---,---,1.5634,2.5507,2.1605,6.6254,165,1969,---,---,---,---
09094904_09094905,H124924 TO D207349,1C#2SAPECN,12.91,  CN,12,165,1586,---,---,---,1.6765,2.5876,2.2736,6.6623,165,1909,---,---,---,---
09094904_09094908,H124924 TO D197551,1C#2SAPECN,13.09,  CN,12,164,1565,---,---,---,1.7576,2.614,2.3547,6.6887,164,1868,---,---,---,---
09094905_09094906,D207349 TO D207350,1C#2SAPECN,13.15,  CN,12,164,1558,---,---,---,1.7817,2.6219,2.3788,6.6965,164,1856,---,---,---,---
09094906_09094907,D207350 TO D207351,1C#2SAPECN,13.55,  CN,12,164,1513,---,---,---,1.9592,2.6797,2.5563,6.7544,164,1773,---,---,---,---
09095402A_09095403,P116636 TO P117523,3-#6_CU_C,13.67,ABCN,12,165,1477,1926,2000,2223,1.5538,2.701,2.2553,7.6038,165,1838,2219,2488,2396,2562
09095403_09095404,P117523 TO P513409,3-#6_CU_C,13.86,ABCN,12,165,1452,1886,1959,2178,1.6321,2.7307,2.3437,7.7138,165,1793,2155,2419,2336,2489
09095404_09095405,P513409 TO CG199999,3-#6_CU_C,13.87,ABCN,12,165,1450,1884,1957,2175,1.6363,2.7323,2.3484,7.7196,165,1790,2152,2416,2333,2485
09095404_09095406,P513409 TO P210718,3-#6_CU_C,14.12,ABCN,12,164,1416,1832,1904,2116,1.7429,2.7727,2.4688,7.8693,164,1732,2071,2328,2256,2391
