Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
09095406_09095407,P210718 TO P136568,3-#2_AL_B,14.19,A CN,12,164,1409,1823,1894,---,1.7595,2.7824,2.4888,7.9049,164,1722,2057,2314,---,---
09095406_09095410,P210718 TO P210719,3-#6_CU_C,14.38,ABCN,12,164,1383,1782,1852,2058,1.8501,2.8133,2.5899,8.02,164,1677,1995,2245,2182,2304
09095407_09095408,P136568 TO P136569,3-#2_AL_B,14.45,A CN,12,164,1381,1783,1853,---,1.83,2.8236,2.5736,8.0554,164,1679,2002,2253,---,---
09095408_09095409,P136569 TO P136570,3-#2_AL_B,14.86,A CN,12,163,1338,1725,1792,---,1.9394,2.8875,2.7051,8.2889,163,1617,1923,2165,---,---
09095410_09095411,P210719 TO P615115,3-#2A5005C,14.44,ABCN,12,164,1377,1773,1842,2047,1.8683,2.8221,2.6113,8.054,164,1667,1982,2231,2170,2289
09095410_09095414,P210719 TO P210720,3-#6_CU_C,14.63,ABCN,12,163,1353,1736,1805,2004,1.9527,2.8522,2.7057,8.1639,163,1628,1927,2171,2116,2225
09095411_09095412,P615115 TO P615116,3-#2A5005C,14.74,ABCN,12,163,1344,1728,1796,1995,1.961,2.8665,2.7202,8.2271,163,1618,1918,2161,2106,2215
09095412_09095413,P615116 TO P233616,3-#2_AL_B,14.82,A CN,12,163,1336,1716,1784,---,1.9834,2.8795,2.7471,8.2749,163,1606,1903,2144,---,---
09095414_09095416,P210720 TO P512434,3-#6_CU_C,14.85,ABCN,12,163,1327,1696,1763,1958,2.0447,2.8871,2.8097,8.2933,163,1585,1870,2108,2060,2160
09095416_09095417,P512434 TO P210721,3-#6_CU_C,15.06,ABCN,12,162,1302,1659,1725,1916,2.1331,2.9206,2.9095,8.4174,162,1547,1819,2050,2009,2100
09095417_09095418,P210721 TO P811205,3-#2_AL_B,15.31, BCN,12,162,1278,1626,1692,---,2.2015,2.9605,2.9917,8.5633,162,1513,1777,2003,---,---
09095417_09095420,P210721 TO P210722,3-#6_CU_C,15.32,ABCN,12,162,1273,1616,1681,1865,2.2412,2.9615,3.0314,8.5691,162,1502,1759,1983,1949,2031
09095418_09095419,P811205 TO P811206,3-#2_AL_B,15.54, BCN,12,162,1258,1598,1663,---,2.2618,2.9958,3.0642,8.6921,162,1485,1741,1963,---,---
09095420_09095421,P210722 TO P210723,3-#6_CU_C,15.73,ABCN,12,161,1229,1550,1613,1790,2.4138,3.0269,3.2264,8.8115,161,1436,1672,1884,1861,1930
09095421_09095422,P210723 TO P817249,3-#2_AL_B,15.9,AB N,12,161,1215,1531,1593,---,2.4581,3.0528,3.2797,8.9061,161,1417,1648,1858,---,---
09095421_09095425,P210723 TO P212765,3-#6_CU_C,16.04,ABCN,12,161,1198,1503,1565,1735,2.5451,3.0767,3.3746,8.9959,161,1389,1611,1815,1798,1860
09095421_09095456,P210723 TO P210724,3-#6_CU_C,15.98,ABCN,12,161,1204,1511,1574,1745,2.52,3.0672,3.3464,8.9607,161,1398,1622,1828,1810,1873
09095422_09095423,P817249 TO P103314,3-#2_AL_B,16.17,AB N,12,161,1193,1501,1562,---,2.5308,3.0953,3.367,9.0612,161,1387,1612,1817,---,---
09095423_09095424,P103314 TO CG199999,3-#2_AL_B,16.18,AB N,12,161,1192,1500,1561,---,2.5334,3.0968,3.3702,9.0669,161,1386,1610,1815,---,---
09095425_09095426,P212765 TO P136198,3-#6_CU_C,16.29,ABCN,12,160,1174,1468,1529,1695,2.6459,3.1149,3.4884,9.1374,160,1355,1567,1765,1753,1809
09095426_09095427,P136198 TO P212766,3-#6_CU_C,16.44,ABCN,12,160,1160,1447,1507,1670,2.7107,3.1394,3.5616,9.2285,160,1335,1540,1734,1724,1778
09095427_09095428,P212766 TO P164429,3-#6_CU_C,16.56,ABCN,12,160,1148,1430,1490,1651,2.7621,3.1589,3.6197,9.3007,160,1318,1519,1710,1703,1754
09095428_09095429,P164429 TO P212767,3-#6_CU_C,16.74,ABCN,12,159,1132,1406,1465,1624,2.8374,3.1875,3.7048,9.4064,159,1295,1489,1676,1672,1720
09095429_09095430,P212767 TO P212768,3-#6_CU_C,16.9,ABCN,12,159,1118,1386,1444,1600,2.9031,3.2123,3.7789,9.4987,159,1276,1465,1648,1646,1691
09095430_09095431,P212768 TO P212769,3-#6_CU_B,16.98,AB N,12,159,1111,1375,1433,---,2.9371,3.2256,3.8173,9.5456,159,1266,1452,1633,---,---
09095430_09095433,P212768 TO P615789,3-#2A5005C,17.28,ABCN,12,159,1091,1349,1406,1557,3.0191,3.2679,3.9152,9.7153,159,1240,1421,1598,1599,1640
09095430_09095445,P212768 TO P212770,3-#6_CU_B,16.98,A CN,12,159,1111,1375,1433,---,2.9381,3.226,3.8185,9.547,159,1266,1452,1633,---,---
09095431_09095432,P212769 TO P200146,3-#6_CU_B,17.06,AB N,12,159,1104,1365,1423,---,2.9702,3.2385,3.8547,9.5913,159,1257,1440,1619,---,---
09095433_09095434,P615789 TO P618450,3-#2A5005C,17.42,ABCN,12,159,1080,1334,1391,1541,3.0648,3.2898,3.9689,9.8007,159,1226,1404,1579,1581,1621
09095434_09095435,P618450 TO P618451,3-#2_AL_B,17.52, BCN,12,158,1073,1326,1382,---,3.0913,3.3053,4.0008,9.8573,158,1218,1394,1567,---,---
09095434_09095438,P618450 TO P615790,3-#2A5005C,17.59,ABCN,12,158,1069,1319,1375,1523,3.1149,3.3138,4.0277,9.8941,158,1211,1386,1558,1562,1601
09095435_09095436,P618451 TO P618452,3-#2_AL_B,17.75, BCN,12,158,1058,1306,1362,---,3.1523,3.3409,4.074,9.9873,158,1199,1372,1542,---,---
09095436_09095437,P618452 TO P618453,3-#2_AL_B,18.06, BCN,12,158,1039,1281,1335,---,3.235,3.3892,4.1735,10.164,158,1174,1343,1509,---,---
09095438_09095439,P615790 TO P617141,3-#2_AL_C,17.87,ABCN,12,158,1051,1296,1351,1496,3.1897,3.3562,4.1176,10.0565,158,1189,1360,1528,1533,1570
09095438_09095441,P615790 TO P718461,3-#2_AL_B,17.78,AB N,12,158,1056,1303,1358,---,3.167,3.3442,4.0903,10.0053,158,1195,1368,1537,---,---
09095438_09095444,P615790 TO P615791,3-#2_AL_C,17.67,ABCN,12,158,1063,1312,1367,1515,3.1381,3.327,4.0556,9.9446,158,1204,1378,1549,1553,1591
09095439_09095440,P617141 TO P170104,3-#2_AL_B,17.97,A CN,12,158,1044,1287,1342,---,3.2174,3.3725,4.151,10.1158,158,1180,1350,1517,---,---
09095441_09095442,P718461 TO P137999,3-#2_AL_B,18.08,AB N,12,158,1037,1278,1332,---,3.2476,3.3913,4.1873,10.1775,158,1172,1339,1505,---,---
09095442_09095443,P137999 TO P138000,3-#2_AL_B,18.32,AB N,12,157,1022,1259,1312,---,3.312,3.4289,4.2647,10.3149,157,1153,1318,1480,---,---
09095445_09095446,P212770 TO P212771,3-#6_CU_B,17.37,A CN,12,158,1079,1328,1385,---,3.0975,3.2882,3.9984,9.767,158,1222,1395,1568,---,---
09095446_09095447,P212771 TO P212772,3-#6_CU_B,17.75,A CN,12,158,1048,1284,1339,---,3.2589,3.3511,4.1807,9.9898,158,1180,1343,1507,---,---
09095447_09095448,P212772 TO P212773,3-#6_CU_B,18.07,A CN,12,157,1024,1249,1304,---,3.3904,3.4024,4.3292,10.1713,157,1148,1303,1461,---,---
09095448_09095449,P212773 TO P612380,3-#6_CU_B,18.17,A CN,12,157,1017,1239,1293,---,3.4321,3.4186,4.3762,10.2289,157,1138,1290,1447,---,---
09095449_09095450,P612380 TO P612381,3-#2A5005C,18.42,A CN,12,157,1001,1218,1271,---,3.5112,3.4565,4.4692,10.3766,157,1118,1267,1420,---,---
09095449_09095451,P612380 TO P613318,3-#2A5005C,18.47,A CN,12,157,998,1214,1267,---,3.5248,3.463,4.4851,10.402,157,1115,1263,1415,---,---
09095451_09095452,P613318 TO P613319,3-#2A5005C,18.73,A CN,12,156,983,1194,1246,---,3.6051,3.5015,4.5795,10.552,156,1096,1240,1389,---,---
09095452_09095453,P613319 TO P613320,3-#2A5005C,18.92,A CN,12,156,972,1179,1231,---,3.6645,3.53,4.6493,10.6629,156,1082,1224,1370,---,---
09095456_09095457,P210724 TO P210725,3-#6_CU_C,16.23,ABCN,12,160,1180,1476,1537,1704,2.6222,3.1059,3.4618,9.1043,160,1363,1577,1776,1763,1821
09095457_09095458,P210725 TO CG199999,3-#6_CU_C,16.24,ABCN,12,160,1179,1475,1536,1703,2.6264,3.1075,3.4665,9.1101,160,1362,1575,1774,1761,1819
09095457_09095459,P210725 TO P216390,3-#6_CU_C,16.38,ABCN,12,160,1165,1455,1515,1680,2.6856,3.1299,3.5333,9.1932,160,1343,1550,1746,1735,1790
09095459_09095460,P216390 TO P216391,3-#6_CU_C,16.58,ABCN,12,160,1147,1428,1487,1649,2.7684,3.1613,3.6268,9.3095,160,1316,1516,1707,1700,1751
09095460_09095461,P216391 TO P618271,3-#6_CU_C,16.62,ABCN,12,160,1143,1422,1481,1642,2.7872,3.1684,3.648,9.3359,160,1311,1509,1699,1692,1742
09095461_09095462,P618271 TO P216392,3-#6_CU_B,16.87,AB N,12,159,1121,1389,1448,---,2.8908,3.2088,3.765,9.4789,159,1280,1469,1653,---,---
09095461_09095464,P618271 TO P618272,3-#2_AL_C,16.93,ABCN,12,159,1121,1393,1451,1608,2.8685,3.2146,3.7457,9.5124,159,1282,1475,1660,1656,1703
09095462_09095463,P216392 TO P216393,3-#6_CU_B,17.12,AB N,12,159,1099,1357,1415,---,2.9958,3.2498,3.8836,9.6239,159,1250,1431,1609,---,---
09095464_09095465,P618272 TO P618273,3-#2_AL_C,17.24,ABCN,12,159,1099,1364,1421,1575,2.951,3.2614,3.8449,9.6917,159,1254,1441,1622,1620,1664
09095465_09095473,P618273 TO P716825,3-#2_AL_C,17.44,ABCN,12,159,1085,1346,1403,1555,3.0042,3.2917,3.909,9.8074,159,1236,1421,1599,1598,1641
09095473_09095479,P716825 TO P716826,3-#2_AL_C,17.6,ABCN,12,159,1074,1332,1387,1538,3.0489,3.317,3.9626,9.9043,159,1222,1404,1579,1580,1621
09095479_09095480,P716826 TO P716827,3-#2_AL_C,17.68,ABCN,12,158,1069,1325,1381,1530,3.0687,3.3283,3.9865,9.9475,158,1216,1397,1571,1572,1613
09095479_09095489,P716826 TO P131078,3-#2_AL_C,17.75,ABCN,12,158,1064,1319,1374,1523,3.0879,3.3392,4.0096,9.9892,158,1210,1390,1563,1564,1605
09095480_09095481,P716827 TO P716828,3-#2_AL_C,17.88,ABCN,12,158,1056,1309,1363,1511,3.1214,3.3582,4.0499,10.062,158,1200,1377,1549,1551,1591
09095481_09095482,P716828 TO P716829,3-#2_AL_C,18.23,ABCN,12,158,1034,1280,1333,1478,3.2155,3.4116,4.1629,10.2663,158,1172,1344,1512,1515,1552
09095482_09095483,P716829 TO P716830,3-#2_AL_C,18.43,ABCN,12,158,1022,1264,1317,1460,3.2686,3.4418,4.2269,10.3817,158,1157,1327,1491,1496,1532
09095483_09095484,P716830 TO P108066,3-#2_AL_C,18.65,ABCN,12,157,1008,1247,1299,1440,3.3277,3.4753,4.2979,10.51,157,1140,1307,1469,1475,1509
09095484_09095485,P108066 TO P108067,3-#2_AL_C,18.95,ABCN,12,157,991,1224,1276,1414,3.4079,3.5208,4.3942,10.6842,157,1119,1282,1440,1447,1480
09095485_09095486,P108067 TO P816369,3-#2_AL_C,19.06,ABCN,12,157,985,1216,1267,1404,3.4386,3.5383,4.4311,10.7509,157,1111,1272,1429,1437,1469
09095485_09095488,P108067 TO P816368,3-#2_AL_C,19.02,ABCN,12,157,987,1219,1270,1407,3.4284,3.5325,4.419,10.7289,157,1113,1275,1433,1440,1473
09095486_09095487,P816369 TO P816370,3-#2_AL_C,19.24,ABCN,12,157,974,1203,1253,1389,3.487,3.5658,4.4893,10.856,157,1098,1258,1413,1421,1452
09095488_09095470A,P816368 TO 909909,3-#2_AL_B,19.21,A CN,12,157,976,1205,1256,---,3.4784,3.5617,4.479,10.8355,157,1100,1260,1415,---,---
09095489_09095490,P131078 TO P170099,3-#2_AL_C,17.93,ABCN,12,158,1052,1304,1359,1506,3.1366,3.3668,4.0681,10.0949,158,1195,1372,1543,1545,1584
09095490_09095493,P170099 TO P100491,3-#2_AL_C,18.15,ABCN,12,158,1038,1286,1340,1485,3.1952,3.4001,4.1385,10.2221,158,1178,1351,1520,1523,1561
090957AN_090958,909-405G TO Z12820,3-636_AL_C,13.77,ABCN,12,166,1506,2008,2082,2319,1.3083,2.6859,2.0146,7.6265,166,1937,2404,2677,2553,2776
090958_090959,Z12820 TO P138011,3-636_AL_C,13.81,ABCN,12,166,1503,2005,2078,2315,1.3095,2.691,2.0181,7.65,166,1932,2401,2673,2549,2772
090959_090960,P138011 TO Z12819,3-636_AL_C,14.14,ABCN,12,166,1475,1979,2050,2285,1.3187,2.7299,2.0452,7.8301,166,1901,2374,2642,2518,2741
090960_090961,Z12819 TO Z817052,3-636_AL_C,14.42,ABCN,12,166,1453,1958,2028,2261,1.3264,2.762,2.0675,7.9786,166,1876,2352,2618,2494,2716
090961_090962,Z817052 TO Z12818,3-636_AL_C,14.75,ABCN,12,166,1427,1933,2001,2232,1.3358,2.8018,2.0952,8.1629,166,1846,2325,2588,2464,2685
090962_09096201,Z12818 TO P518883,3-#2_AL_C,14.86,ABCN,12,165,1415,1916,1983,2213,1.3648,2.8183,2.1301,8.2259,165,1826,2297,2559,2437,2652
090962_090963,Z12818 TO Z318719,3-636_AL_C,14.94,ABCN,12,166,1412,1919,1986,2216,1.3411,2.824,2.1106,8.2654,166,1829,2311,2572,2448,2669
090963_090964,Z318719 TO Z12817,3-636_AL_C,15.27,ABCN,12,165,1388,1896,1961,2189,1.3501,2.8622,2.1371,8.4424,165,1802,2286,2545,2420,2640
090964_090965,Z12817 TO Z12816,3-636_AL_C,15.75,ABCN,12,165,1354,1862,1925,2150,1.3637,2.9192,2.1768,8.7062,165,1762,2251,2504,2380,2599
090965_09096501,Z12816 TO P115111,3-#6_CU_C,15.99,ABCN,12,165,1327,1818,1879,2099,1.4657,2.9579,2.292,8.8495,165,1709,2167,2419,2305,2502
090965_090966,Z12816 TO Z12815,3-636_AL_C,16.21,ABCN,12,165,1323,1831,1891,2115,1.3765,2.9734,2.2144,8.9566,165,1726,2218,2467,2343,2561
090966_090967,Z12815 TO Z715199,3-636_AL_C,16.31,ABCN,12,165,1316,1824,1884,2106,1.3795,2.9858,2.223,9.0141,165,1718,2211,2459,2335,2553
090967_090968,Z715199 TO 909-6,3-636_AL_C,16.81,ABCN,12,165,1284,1792,1850,2069,1.3934,3.0445,2.2638,9.2859,165,1681,2176,2420,2297,2513
FU 09092120_09092120A,P213043,Device Conductor 15A,8.15,A CN,12,165,2037,2262,2402,---,1.781,1.9649,2.1839,4.5007,165,2264,2390,2670,---,---
FU 09092157_09092157A,P114230,Device Conductor 15A,8.68,AB N,12,164,1893,2094,2224,---,1.9991,2.0525,2.4303,4.7963,164,2080,2190,2443,---,---
FU 09093730_09093730A,P166155,Device Conductor 15A,14.02,AB N,12,161,1294,1545,1618,---,2.6721,2.8187,3.3917,7.8449,161,1453,1622,1817,---,---
FU 09095414_09095414A,P210720,Device Conductor 10A,14.64,AB N,12,163,1353,1736,1805,---,1.9527,2.8522,2.7057,8.164,163,1628,1927,2171,---,---
FU 09095428_09095428A,P164429,Device Conductor 15A,16.57, BCN,12,160,1148,1430,1490,---,2.7621,3.1589,3.6197,9.3007,160,1318,1519,1710,---,---
FU 09095465_09095465A,P618273,Device Conductor 25A,17.25,AB N,12,159,1099,1364,1421,---,2.951,3.2614,3.8449,9.6917,159,1254,1441,1622,---,---
FU 09095473_09095473A,P716825,Device Conductor 30A,17.45, BCN,12,159,1085,1346,1403,---,3.0042,3.2917,3.909,9.8074,159,1236,1421,1599,---,---
FU 09095490_09095490A,P170099,Device Conductor 15A,17.94,A CN,12,158,1052,1304,1359,---,3.1366,3.3668,4.0681,10.0949,158,1195,1372,1543,---,---
SW 090968_090968A,909-6,Device Conductor 600A,16.82,ABCN,12,165,1284,1792,1850,2069,1.3934,3.0445,2.2638,9.2859,165,1681,2176,2420,2297,2513
09092120A_09092121,P213043 TO D154016,1C#2SAPECN,8.74,A CN,12,164,1915,2121,2254,---,1.9814,2.0183,2.5525,4.6446,164,2088,2216,2458,---,---
09092121_09092122,D154016 TO D154017,1C#2SAPECN,9.34,A CN,12,163,1801,1991,2117,---,2.1865,2.073,2.9299,4.7919,163,1934,2063,2274,---,---
09092157A_09092158,P114230 TO H122934,1C#2SAPECN,9.23,AB N,12,163,1791,1977,2101,---,2.1882,2.1029,2.778,4.9321,163,1938,2051,2274,---,---
09092158_09092159,H122934 TO D166585,1C#2SAPECN,9.51,AB N,12,163,1741,1921,2042,---,2.2862,2.129,2.9582,5.0025,163,1872,1985,2195,---,---
09093730A_09093731,P166155 TO D137838,1C#2SAPECN,14.36,AB N,12,160,1264,1504,1577,---,2.79,2.8501,3.6084,7.9295,160,1408,1572,1756,---,---
09095414A_09095415,P210720 TO D3875577719,2ALPECNPID,15.05,AB N,12,163,1340,1692,1761,---,2.0898,2.8647,2.7057,8.1644,163,1598,1855,2100,---,---
09095428A_09095454,P164429 TO D133998,1C#2SAPECN,17.05, BCN,12,159,1118,1384,1443,---,2.9238,3.202,3.9171,9.4168,159,1269,1460,1637,---,---
09095454_09095455,D133998 TO D134080,1C#2SAPECN,17.38, BCN,12,158,1097,1353,1411,---,3.0371,3.2322,4.1256,9.4982,158,1236,1422,1589,---,---
09095465A_09095466,P618273 TO P618274,3-#2_AL_B,17.34,AB N,12,159,1092,1355,1412,---,2.9769,3.2766,3.8762,9.7471,159,1245,1431,1610,---,---
09095466_09095467,P618274 TO P618275,3-#2_AL_B,17.59,AB N,12,159,1075,1333,1389,---,3.0428,3.3151,3.9553,9.8876,159,1224,1406,1582,---,---
09095467_09095468,P618275 TO P618276,3-#2_AL_B,17.84,AB N,12,158,1059,1312,1367,---,3.1085,3.3535,4.0343,10.0279,158,1204,1382,1554,---,---
09095468_09095469,P618276 TO P618277,3-#2_AL_B,18.21,AB N,12,158,1035,1281,1335,---,3.2081,3.4117,4.1541,10.2407,158,1174,1346,1514,---,---
09095469_09095470,P618277 TO 909909,3-#2_AL_B,18.51,AB N,12,157,1017,1258,1310,---,3.2874,3.458,4.2494,10.4099,157,1151,1319,1483,---,---
09095470_09095471,909909 TO P618279,3-#2_AL_B,18.79,AB N,12,157,1001,1236,1287,---,3.3638,3.5026,4.3413,10.573,157,1131,1295,1455,---,---
09095471_09095472,P618279 TO P618280,3-#2_AL_B,18.98,AB N,12,157,990,1221,1273,---,3.4144,3.5322,4.4021,10.6811,157,1117,1279,1436,---,---
09095473A_09095474,P716825 TO D3903078260,1C#2SAPECN,17.59, BCN,12,158,1077,1334,1390,---,3.0529,3.3046,3.9984,9.8423,158,1223,1405,1579,---,---
09095474_09095475,D3903078260 TO D114585,1C#2SAPECN,17.63, BCN,12,158,1074,1330,1386,---,3.0659,3.3081,4.0224,9.8517,158,1219,1401,1574,---,---
09095474_09095476,D3903078260 TO D3907097985,1C#2SAPECN,17.83, BCN,12,158,1062,1312,1368,---,3.1371,3.3271,4.1534,9.9028,158,1200,1378,1545,---,---
09095474_09095478,D3903078260 TO D3906078261,1C#2SAPECN,17.93, BCN,12,158,1057,1304,1359,---,3.17,3.3359,4.2139,9.9264,158,1191,1368,1533,---,---
09095476_09095477,D3907097985 TO D3902678219,1C#2SAPECN,18.05, BCN,12,158,1050,1293,1349,---,3.2125,3.3472,4.292,9.9569,158,1180,1355,1517,---,---
09095490A_09095491,P170099 TO D146235,1C#2SAPECN,18.5,A CN,12,157,1021,1257,1311,---,3.3291,3.4181,4.4221,10.2331,157,1147,1315,1472,---,---
09095491_09095492,D146235 TO D157028,1C#2SAPECN,19.27,A CN,12,156,981,1198,1251,---,3.5914,3.4881,4.9047,10.4216,156,1086,1245,1385,---,---
09096501_09096502,P115111 TO P115112,3-#6_CU_C,16.14,ABCN,12,165,1312,1792,1853,2069,1.5253,2.9805,2.3593,8.9332,165,1679,2121,2372,2263,2449
09096502_09096503,P115112 TO P101764,3-#4_CU_C,16.24,ABCN,12,164,1302,1778,1838,2053,1.5523,2.9962,2.3919,8.9929,164,1663,2098,2348,2242,2423
09096503_09096504,P101764 TO P200147,3-#6_CU_B,16.26,AB N,12,164,1300,1774,1834,---,1.5628,3.0003,2.4037,9.0074,164,1658,2091,2340,---,---
09096503_09096509,P101764 TO P101926,3-#2_AL_C,16.46,ABCN,12,164,1282,1749,1808,2019,1.6106,3.0293,2.4619,9.1194,164,1631,2052,2299,2198,2369
09096504_09096505,P200147 TO P213428,3-#6_CU_B,16.55,AB N,12,164,1270,1725,1784,---,1.6806,3.0462,2.5367,9.17,164,1604,2006,2252,---,---
09096505_09096506,P213428 TO P213429,3-#6_CU_B,16.87,AB N,12,163,1238,1670,1728,---,1.8159,3.099,2.6894,9.3566,163,1545,1917,2157,---,---
09096509_09096510,P101926 TO P101960,3-#2_AL_C,16.54,ABCN,12,164,1275,1738,1797,2006,1.6333,3.0422,2.4892,9.1688,164,1618,2034,2280,2181,2349
09096510_09096511,P101960 TO P101965,3-#2_AL_C,16.82,ABCN,12,164,1251,1702,1760,1965,1.707,3.084,2.5779,9.329,164,1579,1979,2222,2128,2285
090968A_09096801,909-6 TO P716403,3-#2_AL_B,17.13,A CN,12,165,1258,1752,1808,---,1.4746,3.092,2.3615,9.4593,165,1635,2107,2349,---,---
090968A_09096804,909-6 TO P32940,3-#2_AL_B,17.08,AB N,12,165,1262,1758,1814,---,1.4618,3.0845,2.3461,9.432,165,1642,2118,2360,---,---
090968A_090969,909-6 TO Z12813,3-636_AL_C,17.02,ABCN,12,165,1272,1779,1836,2055,1.399,3.068,2.2802,9.3946,165,1666,2163,2405,2282,2497
090969_090970,Z12813 TO Z12812,3-636_AL_C,17.53,ABCN,12,165,1242,1748,1803,2018,1.4132,3.1281,2.3219,9.6724,165,1631,2129,2367,2244,2459
090970_090971,Z12812 TO Z12811,3-636_AL_C,18.11,ABCN,12,165,1209,1714,1766,1979,1.4294,3.1961,2.3692,9.9874,165,1592,2092,2326,2203,2416
090971_090972,Z12811 TO Z12810,3-636_AL_C,19.4,ABCN,12,164,1141,1641,1690,1895,1.4657,3.3492,2.4756,10.6959,164,1511,2014,2237,2116,2325
090972_090973,Z12810 TO Z12809,3-636_AL_C,19.57,ABCN,12,164,1133,1632,1680,1885,1.4703,3.3688,2.4892,10.7863,164,1501,2004,2226,2105,2314
090973_09097301,Z12809 TO P110158,3-#6_CU_C,19.71,ABCN,12,164,1122,1612,1660,1862,1.5309,3.3917,2.5576,10.8714,164,1478,1964,2187,2070,2268
090973_090974,Z12809 TO Z12808,3-636_AL_C,19.98,ABCN,12,164,1114,1611,1658,1860,1.4817,3.4167,2.5225,11.0081,164,1478,1981,2200,2080,2288
090974_09097401,Z12808 TO P190345,3-#4_CU_B,20.17, BCN,12,164,1101,1590,1637,---,1.5326,3.4472,2.5838,11.1186,164,1455,1944,2163,---,---
090974_090975,Z12808 TO Z12807,3-636_AL_C,21.52,ABCN,12,163,1045,1535,1578,1772,1.5251,3.5994,2.6494,11.8534,163,1395,1898,2106,1988,2191
090975_090976,Z12807 TO Z12806,3-636_AL_C,22.27,ABCN,12,163,1015,1500,1542,1733,1.546,3.6878,2.7109,12.2625,163,1358,1860,2063,1946,2147
090976_090977,Z12806 TO Z12805,3-636_AL_C,22.53,ABCN,12,163,1005,1489,1529,1719,1.5533,3.7185,2.7322,12.4045,163,1346,1847,2048,1932,2132
090977_090978,Z12805 TO Z12804,3-636_AL_C,22.88,ABCN,12,163,992,1474,1514,1702,1.563,3.7594,2.7606,12.5936,163,1330,1830,2029,1913,2113
090978_090979,Z12804 TO Z12803,3-636_AL_C,23.5,ABCN,12,163,969,1447,1486,1671,1.5804,3.8326,2.8115,12.9324,163,1302,1800,1996,1881,2079
090979_090980,Z12803 TO Z12802,3-636_AL_C,24.02,ABCN,12,163,951,1426,1463,1646,1.5951,3.8945,2.8545,13.2189,163,1279,1776,1969,1855,2051
090980_090981,Z12802 TO Z12801,3-636_AL_C,24.4,ABCN,12,163,938,1410,1447,1629,1.6057,3.9392,2.8855,13.4255,163,1263,1759,1949,1836,2031
090981_090982,Z12801 TO Z12800,3-636_AL_C,24.72,ABCN,12,162,928,1398,1434,1614,1.6145,3.9761,2.9112,13.5967,162,1250,1745,1934,1821,2015
090982_090983,Z12800 TO Z12799,3-636_AL_C,25.15,ABCN,12,162,914,1381,1417,1595,1.6267,4.0277,2.947,13.835,162,1233,1727,1912,1800,1994
090983_090984,Z12799 TO Z12798,3-636_AL_C,25.49,ABCN,12,162,903,1369,1404,1580,1.6361,4.0674,2.9746,14.0188,162,1220,1712,1896,1785,1977
090984_090985,Z12798 TO Z12797,3-636_AL_C,25.86,ABCN,12,162,892,1355,1389,1564,1.6465,4.111,3.005,14.2208,162,1206,1697,1879,1768,1959
090985_090986,Z12797 TO Z817051,3-636_AL_C,26.25,ABCN,12,162,880,1341,1375,1548,1.6573,4.1567,3.0367,14.432,162,1191,1681,1861,1750,1941
090986_09098601,Z817051 TO P205935,3-#2_AL_B,26.6,ABCN,12,161,866,1315,1349,1519,1.7521,4.2121,3.1507,14.6345,161,1164,1633,1813,1707,1885
090986_090987,Z817051 TO Z12796,3-636_AL_C,26.64,ABCN,12,162,869,1327,1360,1532,1.6684,4.2035,3.0692,14.6488,162,1177,1665,1842,1733,1922
090987_090988,Z12796 TO Z817050,3-636_AL_C,26.92,ABCN,12,162,861,1317,1350,1521,1.6761,4.2357,3.0916,14.7979,162,1167,1654,1830,1721,1910
090988_090989,Z817050 TO Z12795,3-636_AL_C,27.23,ABCN,12,162,852,1306,1339,1508,1.6849,4.2728,3.1174,14.9694,162,1156,1642,1816,1708,1896
090989_090990,Z12795 TO Z817049,3-636_AL_C,27.49,ABCN,12,161,845,1297,1329,1498,1.6922,4.3038,3.1389,15.1126,161,1147,1632,1805,1697,1884
090990_090991,Z817049 TO Z12794,3-636_AL_C,27.76,ABCN,12,161,838,1289,1320,1488,1.6997,4.3352,3.1608,15.2582,161,1138,1621,1793,1686,1872
090991_090992,Z12794 TO Z12793,3-636_AL_C,28.21,ABCN,12,161,826,1274,1305,1471,1.7122,4.388,3.1974,15.5023,161,1123,1605,1774,1668,1853
090992_090993,Z12793 TO 909-13CW,3-636_AL_C,28.53,ABCN,12,161,818,1263,1294,1459,1.7213,4.4262,3.224,15.6792,161,1113,1593,1761,1655,1839
090993_090994,909-13CW TO Z12111,3-636_AL_C,28.62,ABCN,12,161,815,1261,1291,1456,1.7237,4.4366,3.2312,15.7272,161,1110,1590,1757,1651,1836
090994_09099401,Z12111 TO P12110,3-394_AL_C,28.93,ABCN,12,161,807,1249,1280,1443,1.7396,4.4761,3.264,15.9005,161,1099,1575,1742,1637,1819
090994_090995,Z12111 TO Z12112,3-394_AL_C,29.11,ABCN,12,161,802,1243,1273,1435,1.749,4.4993,3.2833,16.0024,161,1092,1567,1733,1628,1810
090995_090996,Z12112 TO 909-10,3-394_AL_C,29.53,ABCN,12,161,792,1228,1258,1418,1.7704,4.5523,3.3273,16.235,161,1078,1549,1713,1609,1788
FU 09096504_09096504A,P200147,Device Conductor 15A,16.27,AB N,12,164,1300,1774,1834,---,1.5628,3.0003,2.4037,9.0074,164,1658,2091,2340,---,---
FU 090971_090971A,Z12811,Device Conductor 15A,18.12,ABCN,12,165,1209,1714,1766,1979,1.4294,3.1961,2.3692,9.9874,165,1592,2092,2326,2203,2416
FU 09097301_09097301A,P110158,Device Conductor 50A,19.72,ABCN,12,164,1122,1612,1660,1862,1.5309,3.3918,2.5576,10.8714,164,1478,1964,2187,2070,2268
FU 090979_090979A,Z12803,Device Conductor 30A,23.51,A  N,12,163,969,---,---,---,1.5804,3.8326,2.8115,12.9324,163,1302,---,---,---,---
FU 090980_090980A,Z12802,Device Conductor 30A,24.03,A  N,12,163,951,---,---,---,1.5951,3.8945,2.8545,13.2189,163,1279,---,---,---,---
FU 090981_090981A,Z12801,Device Conductor 30A,24.41,  CN,12,163,938,---,---,---,1.6057,3.9392,2.8855,13.4256,163,1263,---,---,---,---
FU 090982_090982A,Z12800,Device Conductor 30A,24.73,  CN,12,162,928,---,---,---,1.6145,3.9762,2.9112,13.5967,162,1250,---,---,---,---
FU 09098601_09098601A,P205935,Device Conductor 80A,26.61,ABCN,12,161,866,1315,1349,1519,1.7521,4.2121,3.1507,14.6345,161,1164,1633,1813,1707,1885
FU 09099401_09099401A,P12110,Device Conductor 125A,28.94,ABCN,12,161,807,1249,1280,1443,1.7396,4.4761,3.264,15.9005,161,1099,1575,1742,1637,1819
SW 090996_090996A,909-10,Device Conductor 600A,29.54,ABCN,12,161,792,1228,1258,1418,1.7704,4.5523,3.3273,16.235,161,1078,1549,1713,1609,1788
09096504A_09096507,P200147 TO D159252,1C#2SAPECN,16.82,AB N,12,163,1261,1706,1765,---,1.7516,3.0506,2.7509,9.1429,163,1571,1967,2198,---,---
09096507_09096508,D159252 TO D159253,1C#2SAPECN,17.08,AB N,12,163,1244,1675,1733,---,1.8403,3.0743,2.914,9.2067,163,1533,1913,2136,---,---
09096801_09096802,P716403 TO P716404,3-#2_AL_B,17.47,A CN,12,164,1229,1707,1762,---,1.5675,3.1462,2.4731,9.6576,164,1585,2033,2272,---,---
09096802_09096803,P716404 TO P716405,3-#2_AL_B,17.77,A CN,12,164,1206,1670,1725,---,1.6464,3.1924,2.568,9.8261,164,1545,1973,2210,---,---
09096804_09096805,P32940 TO P32941,3-#2_AL_B,17.36,AB N,12,164,1238,1721,1776,---,1.538,3.129,2.4377,9.5946,164,1601,2056,2296,---,---
09096805_09096806,P32941 TO P31869,3-#2_AL_B,17.66,AB N,12,164,1214,1684,1738,---,1.6173,3.1753,2.533,9.7639,164,1560,1995,2233,---,---
09096806_09096807,P31869 TO CG199999,3-#2_AL_B,17.67,AB N,12,164,1214,1683,1737,---,1.62,3.1769,2.5362,9.7696,164,1558,1993,2231,---,---
09096806_09096808,P31869 TO P191024,3-#2_AL_B,17.86,AB N,12,164,1199,1660,1714,---,1.6699,3.2061,2.5963,9.8763,164,1534,1956,2192,---,---
09096808_09096809,P191024 TO P191025,3-#2_AL_B,17.9,AB N,12,164,1196,1655,1709,---,1.6805,3.2123,2.609,9.8989,164,1529,1949,2184,---,---
09096809_09096810,P191025 TO P191026,3-#2_AL_B,18.25,AB N,12,163,1169,1614,1666,---,1.7748,3.2673,2.7223,10.1001,163,1484,1884,2115,---,---
090971A_09097101,Z12811 TO P245006,3-#2_AL_B,18.23,ABCN,12,164,1200,1700,1752,1963,1.4594,3.2137,2.4053,10.0516,164,1576,2068,2301,2181,2388
09097301A_09097302,P110158 TO P110159,3-#6_CU_C,19.92,ABCN,12,163,1107,1586,1633,1831,1.6117,3.4224,2.6488,10.9848,163,1448,1914,2136,2025,2210
09097302_09097303,P110159 TO P110160,3-#6_CU_C,21.04,ABCN,12,161,1028,1443,1488,1666,2.0799,3.5998,3.1774,11.6423,161,1296,1662,1875,1795,1919
09097303_09097304,P110160 TO P110161,3-#6_CU_C,21.43,ABCN,12,161,1002,1397,1440,1613,2.2452,3.6624,3.3642,11.8745,161,1249,1587,1795,1725,1833
09097304_09097305,P110161 TO P110162,3-#6_CU_C,21.81,ABCN,12,160,978,1354,1397,1563,2.4041,3.7226,3.5435,12.0975,160,1207,1522,1723,1662,1757
09097305_09097306,P110162 TO P411059,3-#6_CU_C,21.95,ABCN,12,160,969,1339,1381,1546,2.4633,3.7451,3.6103,12.1807,160,1192,1498,1698,1639,1730
09097306_09097307,P411059 TO P110163,3-#6_CU_C,22.19,ABCN,12,159,955,1313,1355,1516,2.5632,3.7829,3.7232,12.321,159,1167,1461,1656,1603,1687
09097306_09097314,P411059 TO P411060,3-#6_CU_C,22.16,ABCN,12,159,957,1317,1359,1520,2.5487,3.7774,3.7068,12.3006,159,1171,1466,1662,1608,1693
09097307_09097308,P110163 TO P815076,3-#6_CU_C,22.34,ABCN,12,159,946,1298,1339,1499,2.6241,3.806,3.792,12.4065,159,1153,1439,1632,1581,1662
09097307_09097310,P110163 TO P815800,3-#2_AL_C,22.59,ABCN,12,159,935,1282,1323,1480,2.6702,3.8437,3.8519,12.5535,159,1138,1419,1610,1561,1639
09097308_09097309,P815076 TO P110164,3-#6_CU_C,22.45,A CN,12,159,940,1286,1328,---,2.6716,3.824,3.8456,12.4732,159,1142,1422,1613,---,---
09097310_09097311,P815800 TO P815801,3-#2_AL_C,22.84,ABCN,12,159,923,1263,1304,1459,2.7365,3.8813,3.9315,12.6974,159,1120,1395,1582,1536,1610
09097311_09097312,P815801 TO P815802,3-#2_AL_C,23.2,ABCN,12,158,906,1237,1277,1429,2.8327,3.9359,4.0472,12.9064,158,1095,1360,1543,1501,1571
09097312_09097313,P815802 TO P815803,3-#2_AL_C,23.55,ABCN,12,158,891,1213,1252,1401,2.9254,3.9886,4.1587,13.1078,158,1072,1329,1508,1468,1534
09097314_09097315,P411060 TO P411061,3-#6_CU_C,22.31,ABCN,12,159,948,1301,1343,1503,2.6102,3.8007,3.7763,12.387,159,1156,1444,1637,1586,1667
09097315_09097316,P411061 TO P415313,3-#4_CU_C,23,ABCN,12,158,914,1249,1289,1442,2.7939,3.9076,3.9977,12.7929,158,1106,1375,1560,1516,1588
09097315_09097320,P411061 TO P411062,3-#6_CU_C,22.88,ABCN,12,158,916,1244,1285,1437,2.8484,3.891,4.0453,12.7216,158,1102,1363,1547,1506,1574
09097316_09097317,P415313 TO P415314,3-#4_CU_C,23.19,ABCN,12,158,906,1236,1275,1427,2.8437,3.9365,4.0578,12.903,158,1094,1357,1540,1498,1567
09097317_09097318,P415314 TO P415315,3-#4_CU_C,23.61,ABCN,12,158,887,1207,1246,1394,2.9519,3.9995,4.1883,13.1422,158,1067,1320,1499,1460,1525
09097318_09097319,P415315 TO P415316,3-#4_CU_C,23.73,ABCN,12,158,882,1198,1237,1384,2.9859,4.0192,4.2293,13.2173,158,1059,1309,1486,1449,1512
09097320_09097321,P411062 TO P411063,3-#6_CU_C,23.21,ABCN,12,158,897,1212,1252,1400,2.9891,3.9443,4.2042,12.9192,158,1073,1320,1497,1463,1524
09097401_09097402,P190345 TO P414015,3-#4_CU_B,20.57, BCN,12,163,1076,1549,1594,---,1.6388,3.511,2.7119,11.3493,163,1410,1872,2089,---,---
09097402_09097403,P414015 TO P417027,3-#6_CU_B,20.77, BCN,12,163,1062,1524,1568,---,1.7202,3.5427,2.8038,11.4616,163,1383,1825,2042,---,---
09097402_09097406,P414015 TO P414016,3-#4_CU_B,20.92, BCN,12,163,1055,1514,1558,---,1.7308,3.5661,2.8229,11.5492,163,1373,1813,2029,---,---
09097403_09097404,P417027 TO P417028,3-#6_CU_B,21.07, BCN,12,162,1041,1485,1530,---,1.8472,3.5922,2.9472,11.6369,162,1342,1756,1971,---,---
09097404_09097405,P417028 TO P160737,3-#2_AL_B,21.3, BCN,12,162,1028,1464,1508,---,1.9071,3.6272,3.0192,11.7647,162,1320,1722,1935,---,---
09097406_09097407,P414016 TO P414017,3-#4_CU_B,21.29, BCN,12,162,1033,1478,1522,---,1.8284,3.6247,2.9405,11.761,162,1336,1755,1968,---,---
090979A_09097901,Z12803 TO H111605,1C#2SAPECN,23.75,A  N,12,162,961,---,---,---,1.6878,3.8676,2.9189,12.9674,162,1278,---,---,---,---
090980A_09098001,Z12802 TO H108754,1C#2SAPECN,24.25,A  N,12,162,944,---,---,---,1.6876,3.9247,2.947,13.2491,162,1259,---,---,---,---
090981A_09098101,Z12801 TO H100833,1C#2SAPECN,24.59,  CN,12,162,932,---,---,---,1.6855,3.9652,2.9653,13.4516,162,1246,---,---,---,---
090982A_09098201,Z12800 TO D123975,1C#2SAPECN,24.86,  CN,12,162,923,---,---,---,1.6732,3.9953,2.97,13.6158,162,1238,---,---,---,---
09098601A_09098602,P205935 TO D199368,1C#2SAPECN,26.69,ABCN,12,161,864,1310,1343,1513,1.7806,4.2197,3.203,14.6549,161,1158,1621,1801,1697,1872
09098602_09098603,D199368 TO D197454,1C#2SAPECN,26.95,ABCN,12,161,856,1294,1327,1494,1.8693,4.2433,3.3662,14.7186,161,1138,1585,1763,1667,1831
09098602_09098604,D199368 TO D197452,1C#2SAPECN,26.95,ABCN,12,161,856,1294,1327,1494,1.8686,4.2432,3.3649,14.7182,161,1138,1586,1763,1667,1831
09099401A_09099402,P12110 TO P717790,3-#2_AL_C,29.09,ABCN,12,161,802,1240,1270,1432,1.7809,4.4995,3.3136,15.9901,161,1089,1557,1724,1620,1798
09099402_09099403,P717790 TO P12109,3-#2_CU_C,29.38,ABCN,12,160,793,1226,1255,1415,1.8277,4.541,3.3755,16.1515,160,1074,1533,1700,1598,1771
09099403_09099404,P12109 TO P815995,3-#2_CU_C,29.6,ABCN,12,160,787,1215,1244,1403,1.8644,4.5736,3.4241,16.2783,160,1063,1515,1682,1581,1750
09099403_09099487,P12109 TO P812302,3-#2_AL_B,29.48,A CN,12,160,790,1220,1249,---,1.8549,4.5569,3.4082,16.2095,160,1068,1522,1688,---,---
09099404_09099405,P815995 TO P130833,3-#2_AL_C,29.75,ABCN,12,160,782,1206,1235,1392,1.9056,4.597,3.4737,16.3678,160,1054,1498,1665,1566,1730
09099404_09099437,P815995 TO P12108,3-#2_CU_C,29.9,ABCN,12,160,778,1200,1229,1386,1.9146,4.618,3.4905,16.4511,160,1049,1491,1657,1559,1722
09099404_09099485,P815995 TO P815994,3-#2_AL_B,29.69, BCN,12,160,784,1209,1239,---,1.8885,4.5877,3.4531,16.3297,160,1058,1505,1672,---,---
09099405_09099406,P130833 TO P817766,3-#2_AL_C,29.95,ABCN,12,160,776,1194,1223,1379,1.9599,4.6278,3.539,16.4857,160,1042,1476,1643,1546,1704
09099406_09099407,P817766 TO P817767,3-#2_AL_C,30.35,ABCN,12,159,763,1171,1200,1352,2.0667,4.6885,3.6674,16.7177,159,1019,1435,1601,1508,1656
09099407_09099408,P817767 TO P817768,3-#2_AL_C,30.72,ABCN,12,159,752,1150,1179,1328,2.1656,4.7446,3.7862,16.9325,159,998,1398,1565,1475,1614
09099408_09099409,P817768 TO P817769,3-#2_AL_C,31.25,ABCN,12,158,737,1122,1150,1296,2.3066,4.8247,3.9558,17.2389,158,970,1349,1514,1430,1558
09099409_09099410,P817769 TO P817770,3-#2_AL_C,31.57,ABCN,12,158,728,1106,1133,1277,2.3908,4.8724,4.057,17.4217,158,954,1321,1486,1404,1525
09099410_09099411,P817770 TO P817771,3-#2_AL_C,32,ABCN,12,157,715,1083,1110,1251,2.5075,4.9387,4.1973,17.6752,157,933,1284,1448,1370,1483
09099410_09099436,P817770 TO P236545,3-#2_AL_C,31.85,ABCN,12,158,720,1091,1118,1260,2.4661,4.9152,4.1475,17.5852,158,940,1297,1461,1382,1498
09099411_09099412,P817771 TO P222436,3-#2_AL_C,32.15,ABCN,12,157,711,1076,1103,1242,2.5471,4.9612,4.2448,17.7611,157,926,1272,1435,1358,1469
09099412_09099413,P222436 TO P222437,3-#2_AL_C,32.27,ABCN,12,157,708,1070,1097,1235,2.5794,4.9795,4.2837,17.8313,157,920,1263,1425,1349,1458
09099413_09099414,P222437 TO P811629,3-#2_AL_C,32.41,ABCN,12,157,704,1063,1090,1228,2.6163,5.0005,4.328,17.9115,157,914,1252,1414,1339,1446
09099414_09099415,P811629 TO P811628,3-#2_AL_C,32.71,ABCN,12,156,696,1049,1075,1211,2.6972,5.0464,4.4253,18.0873,156,900,1229,1389,1317,1419
09099415_09099416,P811628 TO P811099,3-#2_AL_C,33.06,ABCN,12,156,687,1032,1058,1192,2.7907,5.0995,4.5377,18.2903,156,884,1203,1362,1292,1389
09099416_09099417,P811099 TO P811098,3-#2_AL_C,33.37,ABCN,12,156,680,1018,1044,1176,2.8723,5.1458,4.6358,18.4675,156,871,1181,1339,1272,1364
09099417_09099418,P811098 TO P811097,3-#2_AL_C,33.67,ABCN,12,155,672,1005,1031,1160,2.9516,5.1909,4.7312,18.6399,155,859,1161,1317,1252,1341
09099418_09099419,P811097 TO P811096,3-#2_AL_C,33.97,ABCN,12,155,665,992,1017,1145,3.0318,5.2364,4.8276,18.814,155,847,1141,1295,1233,1318
09099419_09099420,P811096 TO P811095,3-#2_AL_C,34.22,ABCN,12,155,659,981,1006,1133,3.0986,5.2743,4.9079,18.9593,155,837,1125,1278,1217,1299
09099420_09099421,P811095 TO P811094,3-#2_AL_C,34.57,ABCN,12,154,651,966,991,1115,3.1929,5.3279,5.0212,19.164,154,824,1103,1254,1196,1274
09099421_09099422,P811094 TO P811093,3-#2_AL_C,34.81,ABCN,12,154,646,956,981,1104,3.2559,5.3636,5.097,19.3008,154,815,1089,1239,1182,1258
09099422_09099423,P811093 TO P811092,3-#2_AL_C,35.22,ABCN,12,153,636,940,964,1085,3.3656,5.4259,5.2289,19.5392,153,800,1065,1212,1159,1230
09099423_09099424,P811092 TO P811091,3-#2_AL_C,35.65,ABCN,12,153,627,923,947,1065,3.482,5.492,5.3688,19.792,153,785,1041,1186,1135,1202
09099424_09099425,P811091 TO P811090,3-#2_AL_C,35.93,ABCN,12,153,621,912,936,1053,3.5549,5.5334,5.4565,19.9504,153,776,1026,1170,1120,1185
09099425_09099426,P811090 TO P319404,3-#2_AL_C,36.21,ABCN,12,152,615,902,926,1041,3.6302,5.5762,5.547,20.114,152,766,1012,1153,1106,1168
09099426_09099427,P319404 TO P319405,3-#4_CU_C,36.4,ABCN,12,152,611,895,919,1033,3.6798,5.605,5.6069,20.2237,152,760,1002,1143,1096,1157
09099427_09099428,P319405 TO P319406,3-#4_CU_C,36.62,ABCN,12,152,607,887,910,1024,3.738,5.6389,5.677,20.3523,152,753,991,1130,1085,1145
09099428_09099429,P319406 TO P319407,3-#4_CU_C,37.01,ABCN,12,151,599,873,896,1008,3.8403,5.6984,5.8004,20.5783,151,741,973,1110,1066,1123
09099429_09099430,P319407 TO P319408,3-#4_CU_C,37.15,ABCN,12,151,596,868,892,1003,3.877,5.7197,5.8446,20.6594,151,737,966,1102,1060,1116
09099430_09099431,P319408 TO P813522,3-#2_AL_C,37.64,ABCN,12,151,587,852,874,983,4.0085,5.7944,6.0027,20.9451,151,723,944,1077,1037,1089
09099431_09099432,P813522 TO P160144,3-#2_AL_C,37.74,ABCN,12,151,585,848,871,980,4.0344,5.8091,6.0338,21.0013,151,720,939,1072,1033,1084
09099432_09099433,P160144 TO P160145,3-#2_AL_C,38.04,ABCN,12,150,579,839,861,968,4.1141,5.8543,6.1297,21.1745,150,711,926,1057,1019,1069
09099433_09099434,P160145 TO P160146,3-#2_AL_C,38.26,ABCN,12,150,575,831,854,960,4.1749,5.8888,6.2028,21.3065,150,705,916,1046,1010,1058
09099434_09099435,P160146 TO P319411,3-#2_AL_C,38.42,ABCN,12,150,572,826,849,954,4.2163,5.9124,6.2526,21.3966,150,701,910,1039,1003,1051
09099437_09099438,P12108 TO P12107,3-#2_CU_C,30.24,ABCN,12,160,768,1184,1213,1367,1.9716,4.6686,3.5659,16.6478,160,1033,1465,1630,1534,1691
09099438_09099439,P12107 TO P12106,3-#2_CU_C,30.51,ABCN,12,159,761,1171,1200,1353,2.0166,4.7085,3.6255,16.803,159,1021,1445,1609,1515,1668
09099439_09099440,P12106 TO P12105,3-#2_CU_C,30.61,ABCN,12,159,758,1167,1195,1347,2.0334,4.7234,3.6477,16.861,159,1016,1437,1602,1508,1659
09099440_09099441,P12105 TO P12104,3-#2_CU_C,30.95,ABCN,12,159,749,1151,1179,1329,2.0914,4.7749,3.7245,17.0611,159,1001,1412,1576,1484,1631
09099441_09099442,P12104 TO P614100,3-#2_AL_B,31.25,AB N,12,159,740,1135,1162,---,2.1714,4.8216,3.8207,17.2319,159,985,1383,1547,---,---
09099441_09099476,P12104 TO P615801,3-#2_CU_C,31.65,ABCN,12,158,731,1121,1148,1294,2.2069,4.8773,3.8773,17.4595,158,971,1365,1527,1439,1576
09099442_09099443,P614100 TO P614101,3-#2_AL_B,31.55,AB N,12,158,731,1119,1146,---,2.2516,4.8684,3.9171,17.403,158,969,1355,1518,---,---
09099443_09099444,P614101 TO P614102,3-#2_AL_B,31.86,AB N,12,158,723,1103,1130,---,2.332,4.9154,4.0137,17.5746,158,954,1328,1491,---,---
09099444_09099445,P614102 TO P614103,3-#2_AL_B,32.16,AB N,12,158,715,1087,1114,---,2.4128,4.9627,4.1109,17.7473,158,939,1302,1464,---,---
09099445_09099446,P614103 TO P614104,3-#2_AL_B,32.46,AB N,12,157,707,1072,1099,---,2.4942,5.0102,4.2087,17.9209,157,924,1277,1437,---,---
09099446_09099447,P614104 TO P717694,3-#2_AL_B,32.67,AB N,12,157,701,1062,1089,---,2.5491,5.0423,4.2748,18.0383,157,915,1260,1420,---,---
09099447_09099448,P717694 TO P614105,3-#2_AL_B,32.87,AB N,12,157,696,1052,1078,---,2.6041,5.0744,4.3409,18.1556,157,905,1244,1403,---,---
09099448_09099449,P614105 TO P614106,3-#2_AL_B,33.33,AB N,12,156,684,1031,1057,---,2.7247,5.1449,4.4859,18.4131,156,885,1210,1367,---,---
09099448_09099450,P614105 TO P614107,3-#2_AL_B,33.08,AB N,12,156,690,1042,1068,---,2.6594,5.1067,4.4074,18.2737,156,896,1228,1386,---,---
09099450_09099451,P614107 TO P614108,3-#2_AL_B,33.38,AB N,12,156,683,1028,1054,---,2.739,5.1532,4.503,18.4435,156,883,1206,1363,---,---
09099451_09099452,P614108 TO P614109,3-#2_AL_B,33.56,AB N,12,156,678,1020,1046,---,2.7875,5.1816,4.5614,18.5471,156,875,1193,1349,---,---
09099452_09099453,P614109 TO P619462,3-#2_AL_B,33.81,AB N,12,156,672,1008,1034,---,2.855,5.221,4.6425,18.6911,156,865,1175,1330,---,---
09099453_09099454,P619462 TO P222796,3-#2_AL_C,34.04,AB N,12,155,667,998,1024,---,2.9159,5.2556,4.7157,18.8235,155,855,1160,1314,---,---
09099453_09099455,P619462 TO P619463,3-#2_AL_B,34.12,AB N,12,155,665,995,1020,---,2.9357,5.2682,4.7396,18.8636,155,853,1155,1308,---,---
09099455_09099456,P619463 TO P619571,3-#2_AL_B,34.32,AB N,12,155,660,986,1011,---,2.991,5.3004,4.806,18.9815,155,844,1141,1293,---,---
09099456_09099457,P619571 TO P160858,3-#2_AL_B,34.42,AB N,12,155,658,982,1007,---,3.0177,5.316,4.8381,19.0385,155,840,1135,1286,---,---
09099456_09099459,P619571 TO P710562,3-#2_AL_B,34.52,AB N,12,155,655,977,1002,---,3.044,5.3314,4.8698,19.0948,155,837,1128,1279,---,---
09099456_09099466,P619571 TO P619572,3-#2_AL_B,34.52,AB N,12,155,655,977,1002,---,3.0445,5.3317,4.8704,19.0958,155,836,1128,1279,---,---
09099457_09099458,P160858 TO P160859,3-#2_AL_B,34.83,AB N,12,154,648,964,989,---,3.1253,5.3789,4.9675,19.2682,154,825,1109,1259,---,---
09099459_09099460,P710562 TO P710563,3-#2_AL_B,34.82,AB N,12,154,649,965,990,---,3.1228,5.3775,4.9645,19.263,154,825,1110,1259,---,---
09099460_09099461,P710563 TO P710564,3-#2_AL_B,35.12,AB N,12,154,642,952,977,---,3.2034,5.4246,5.0614,19.435,154,814,1091,1239,---,---
09099461_09099462,P710564 TO P812981,3-#2_AL_B,35.4,AB N,12,154,636,941,965,---,3.2792,5.4689,5.1525,19.5968,154,804,1074,1221,---,---
09099461_09099463,P710564 TO P714529,3-#2_AL_B,35.2,AB N,12,154,640,949,974,---,3.2258,5.4377,5.0883,19.4829,154,811,1086,1234,---,---
09099463_09099464,P714529 TO P714530,3-#2_AL_B,35.41,AB N,12,154,635,941,965,---,3.2811,5.47,5.1548,19.6009,154,804,1074,1221,---,---
09099464_09099465,P714530 TO P714531,3-#2_AL_B,35.6,AB N,12,153,631,933,957,---,3.3324,5.4999,5.2164,19.7103,153,797,1063,1208,---,---
09099466_09099467,P619572 TO P619573,3-#2_AL_B,34.73,AB N,12,155,651,969,994,---,3.0992,5.3637,4.9361,19.2125,155,829,1115,1265,---,---
09099467_09099468,P619573 TO P712925,3-#2_AL_B,34.93,AB N,12,154,646,960,985,---,3.1524,5.3948,5.0001,19.3261,154,821,1103,1252,---,---
09099468_09099469,P712925 TO P712926,3-#2_AL_B,35.13,AB N,12,154,641,952,976,---,3.2076,5.427,5.0665,19.4441,154,813,1090,1238,---,---
09099469_09099470,P712926 TO P712927,3-#2_AL_B,35.21,AB N,12,154,640,949,973,---,3.2286,5.4393,5.0917,19.4887,154,811,1086,1233,---,---
09099469_09099474,P712926 TO P816108,3-#2_AL_B,35.33,AB N,12,154,637,944,968,---,3.2605,5.4579,5.1301,19.557,154,806,1079,1225,---,---
09099470_09099471,P712927 TO P712928,3-#2_AL_B,35.52,AB N,12,154,633,936,961,---,3.3108,5.4873,5.1905,19.6643,154,800,1068,1214,---,---
09099471_09099472,P712928 TO P712929,3-#2_AL_B,35.82,AB N,12,153,627,924,949,---,3.3907,5.534,5.2865,19.8348,153,789,1051,1195,---,---
09099472_09099473,P712929 TO P712930,3-#2_AL_B,36.07,AB N,12,153,621,915,939,---,3.4566,5.5725,5.3658,19.9756,153,781,1037,1180,---,---
09099474_09099475,P816108 TO P816109,3-#2_AL_B,35.67,AB N,12,153,630,930,955,---,3.3497,5.51,5.2372,19.7472,153,794,1059,1204,---,---
09099476_09099477,P615801 TO P12103,3-#2_CU_C,31.7,ABCN,12,158,729,1119,1146,1292,2.2157,4.8851,3.8889,17.4897,158,969,1361,1523,1435,1572
09099477_09099479,P12103 TO P317958,3-#2_CU_C,31.77,ABCN,12,158,727,1116,1143,1288,2.2273,4.8954,3.9044,17.5299,158,966,1357,1518,1431,1567
09099479_09099481,P317958 TO P317957,3-#6_CU_B,31.98,A CN,12,158,721,1101,1128,---,2.3172,4.9304,4.0058,17.6539,158,952,1329,1491,---,---
09099481_09099482,P317957 TO P510614,3-#6_CU_B,32.15,A CN,12,158,715,1090,1117,---,2.388,4.9581,4.0858,17.7517,158,941,1309,1470,---,---
09099482_09099483,P510614 TO P510615,3-#6_CU_B,32.54,A CN,12,157,704,1066,1092,---,2.549,5.0209,4.2676,17.974,157,917,1263,1424,---,---
09099483_09099484,P510615 TO P510616,3-#6_CU_B,32.86,A CN,12,156,694,1045,1072,---,2.6857,5.0742,4.422,18.1627,156,898,1227,1387,---,---
09099485_09099486,P815994 TO P815993,3-#2_AL_B,29.98, BCN,12,160,775,1192,1221,---,1.9668,4.6334,3.5472,16.4968,160,1040,1473,1640,---,---
09099487_09099488,P812302 TO P812301,3-#2_AL_B,29.87,A CN,12,160,778,1196,1225,---,1.9599,4.6182,3.5345,16.4338,160,1044,1478,1645,---,---
090996A_090997,909-10 TO 909-11,3-394_AL_C,29.63,ABCN,12,161,790,1226,1255,1415,1.7747,4.5629,3.3361,16.2817,161,1075,1545,1709,1605,1784
090997_09099701,909-11 TO Z12114,3-394_AL_C,29.93,ABCN,12,160,782,1215,1244,1403,1.79,4.6009,3.3677,16.4487,160,1065,1532,1694,1592,1769
FU 09097407_09097407A,P414017,Device Conductor 125A,21.3, BCN,12,162,1033,1478,1522,---,1.8284,3.6247,2.9405,11.761,162,1336,1755,1968,---,---
FU 09099477_09099477AN,P317958,Device Conductor 15A,31.71,ABCN,12,158,729,1119,1146,1292,2.2157,4.8851,3.8889,17.4897,158,969,1361,1523,1435,1572
FU 09099477_3818272932,909-399SD,Device Conductor 10A,31.72,ABCN,12,158,729,1119,1146,1292,2.2157,4.8851,3.8889,17.4897,158,969,1361,1523,1435,1572
SW 090997_090997A,909-11,Device Conductor 900A,29.64,ABCN,12,161,790,1225,1255,1415,1.7747,4.5631,3.3361,16.2827,161,1075,1545,1709,1605,1784
09097407A_09097408,P414017 TO P414018,3-#4_CU_B,21.81, BCN,12,162,1004,1431,1474,---,1.9628,3.7053,3.1025,12.053,162,1288,1680,1889,---,---
09097407A_09097426,P414017 TO P616278,3-#2A5005C,21.92, BCN,12,161,998,1419,1461,---,2.0196,3.7163,3.1651,12.1181,161,1273,1656,1864,---,---
09097408_09097409,P414018 TO P414019,3-#4_CU_B,22.17, BCN,12,161,986,1400,1442,---,2.0551,3.7607,3.2139,12.2535,161,1256,1632,1838,---,---
09097409_09097410,P414019 TO P614537,3-#2A5005C,22.47, BCN,12,161,969,1373,1414,---,2.1485,3.8054,3.3235,12.4278,161,1228,1589,1792,---,---
09097409_09097417,P414019 TO P613508,3-#2A5005C,22.26, BCN,12,161,980,1391,1433,---,2.0856,3.7753,3.2497,12.3105,161,1247,1618,1823,---,---
09097409_09097424,P414019 TO P191137,3-#4_CU_B,22.22, BCN,12,161,983,1395,1437,---,2.0704,3.7698,3.2323,12.2867,161,1251,1625,1830,---,---
09097410_09097411,P614537 TO P817191,3-#2_AL_B,22.67, BCN,12,161,959,1356,1397,---,2.2022,3.8368,3.3882,12.5425,161,1212,1564,1765,---,---
09097411_09097412,P817191 TO P713884,3-#2_AL_B,22.83, BCN,12,160,951,1343,1383,---,2.2461,3.8624,3.4409,12.6362,160,1199,1544,1743,---,---
09097412_09097413,P713884 TO P36219,3-#2_AL_B,22.94, BCN,12,160,946,1334,1375,---,2.2743,3.8789,3.4749,12.6965,160,1190,1531,1730,---,---
09097413_09097414,P36219 TO P36220,3-#2_AL_B,23.02, BCN,12,160,942,1328,1368,---,2.2947,3.8908,3.4993,12.74,160,1184,1522,1720,---,---
09097413_09097416,P36219 TO P713885,3-#2_AL_B,23.14, BCN,12,160,936,1318,1358,---,2.3289,3.9108,3.5405,12.8131,160,1174,1508,1704,---,---
09097414_09097415,P36220 TO P36221,3-#2_AL_B,23.12, BCN,12,160,937,1320,1360,---,2.3225,3.9071,3.5327,12.7993,160,1176,1510,1707,---,---
09097417_09097418,P613508 TO P619356,3-#2_AL_B,22.36, BCN,12,161,975,1383,1425,---,2.1108,3.79,3.28,12.3643,161,1239,1606,1810,---,---
09097417_09097422,P613508 TO P613509,3-#2A5005C,22.52, BCN,12,161,967,1369,1410,---,2.1638,3.8127,3.3415,12.4564,161,1224,1582,1785,---,---
09097418_09097419,P619356 TO P619357,3-#2_AL_B,22.67, BCN,12,161,960,1357,1398,---,2.1934,3.8383,3.3793,12.5406,161,1213,1566,1768,---,---
09097419_09097420,P619357 TO P619358,3-#2_AL_B,22.97, BCN,12,160,945,1333,1373,---,2.2739,3.8853,3.476,12.7123,160,1189,1530,1728,---,---
09097420_09097421,P619358 TO P619359,3-#2_AL_B,23.39, BCN,12,160,925,1300,1340,---,2.3858,3.9507,3.6106,12.9513,160,1157,1482,1676,---,---
09097422_09097423,P613509 TO P613510,3-#2A5005C,22.71, BCN,12,161,957,1352,1392,---,2.2242,3.8417,3.4125,12.5692,161,1207,1556,1756,---,---
09097424_09097425,P191137 TO P414020,3-#4_CU_B,22.36, BCN,12,161,975,1383,1425,---,2.107,3.7918,3.2764,12.3661,161,1239,1607,1810,---,---
09097426_09097427,P616278 TO P616279,3-#2A5005C,22.06, BCN,12,161,990,1406,1448,---,2.0628,3.7369,3.2158,12.1987,161,1260,1635,1842,---,---
09097427_09097428,P616279 TO P616280,3-#2A5005C,22.47, BCN,12,161,968,1369,1411,---,2.1874,3.7966,3.3623,12.4315,161,1222,1578,1781,---,---
09097428_09097429,P616280 TO P616281,3-#2A5005C,22.87, BCN,12,160,947,1334,1375,---,2.3118,3.8562,3.5084,12.6638,160,1187,1524,1723,---,---
09097429_09097430,P616281 TO P616282,3-#2A5005C,23.5, BCN,12,159,916,1283,1322,---,2.5057,3.9491,3.7362,13.0258,159,1137,1447,1639,---,---
09097901_09097902,H111605 TO D123732,1C#2SAPECN,24.03,A  N,12,162,951,---,---,---,1.8092,3.9072,3.0403,13.007,162,1251,---,---,---,---
09097901_09097903,H111605 TO D123731,1C#2SAPECN,24.16,A  N,12,162,946,---,---,---,1.8666,3.9259,3.0977,13.0257,162,1239,---,---,---,---
09098001_09098002,H108754 TO D129148,1C#2SAPECN,24.47,A  N,12,162,936,---,---,---,1.7858,3.9567,3.0452,13.2811,162,1238,---,---,---,---
09098101_09098102,H100833 TO D102243,1C#2SAPECN,24.76,  CN,12,162,926,---,---,---,1.7591,3.9892,3.0389,13.4756,162,1231,---,---,---,---
09098101_09098103,H100833 TO D116494,1C#2SAPECN,24.96,  CN,12,162,920,---,---,---,1.845,4.0172,3.1249,13.5036,162,1214,---,---,---,---
09099701_09099702,Z12114 TO Z19249,3-394_AL_C,30.14,ABCN,12,160,777,1208,1237,1395,1.801,4.6281,3.3903,16.5681,160,1058,1523,1684,1582,1759
09099702_09099703,Z19249 TO Z12115,3-394_AL_C,30.45,ABCN,12,160,769,1198,1227,1383,1.8167,4.667,3.4226,16.739,160,1048,1510,1670,1569,1744
09099702_09099705,Z19249 TO P519920,3-#4_CU_C,30.18,ABCN,12,160,776,1206,1235,1392,1.8115,4.6342,3.403,16.5913,160,1055,1518,1680,1578,1753
09099703_09099704,TS 216-T2-909,3-394_AL_C,30.64,ABCN,12,160,765,1192,1220,1376,1.8261,4.6904,3.4421,16.8417,160,1042,1502,1662,1561,1735
090997A_090998,909-11 TO H122639,750ALPECN,30.02,ABCN,12,161,788,1221,1251,1410,1.7872,4.5757,3.3757,16.2934,161,1071,1538,1700,1599,1776
090998_090999,H122639 TO H122640,1000AXLPEP,30.68,ABCN,12,160,786,1215,1244,1403,1.8066,4.597,3.431,16.3094,160,1066,1528,1688,1589,1764
090999_0909100B,H122640 TO 909-14,1000AXLPEP,30.96,ABCN,12,160,785,1212,1242,1400,1.8145,4.6058,3.4538,16.316,160,1063,1524,1682,1585,1759
FU 09097430_09097430A,P616282,Device Conductor 30A,23.51, BCN,12,159,916,1283,1322,---,2.5057,3.9491,3.7362,13.0258,159,1137,1447,1639,---,---
FU 09099705_09099705A,P519920,Device Conductor 125A,30.19,ABCN,12,160,776,1206,1235,1392,1.8115,4.6342,3.403,16.5913,160,1055,1518,1680,1578,1753
SW 0909100B_0909100,909-14,Device Conductor 600A,30.97,ABCN,12,160,785,1212,1242,1400,1.8145,4.6058,3.4538,16.316,160,1063,1524,1682,1585,1759
09097430A_09097431,P616282 TO H3944579210,1C#2SAPECN,23.63, BCN,12,159,912,1274,1313,---,2.5499,3.9609,3.8174,13.0575,159,1126,1432,1622,---,---
09097431_09097432,H3944579210 TO D3940678175,1C#2SAPECN,24.25, BCN,12,158,890,1231,1270,---,2.7612,4.0172,4.2061,13.2093,158,1080,1366,1542,---,---
09097432_09097433,D3940678175 TO D3936378137,1C#2SAPECN,24.91, BCN,12,157,866,1187,1226,---,2.9855,4.077,4.6188,13.3704,157,1035,1301,1464,---,---
09099705A_09099706,P519920 TO P19250,3-#4_CU_C,30.29,ABCN,12,160,772,1200,1229,1386,1.8381,4.6497,3.435,16.65,160,1049,1507,1669,1568,1741
09099706_09099707,P19250 TO P19251,3-#4_CU_C,30.46,ABCN,12,160,767,1191,1219,1375,1.8809,4.6746,3.4867,16.7447,160,1040,1490,1652,1553,1720
09099707_09099708,P19251 TO P510000,3-#4_CU_C,30.9,ABCN,12,159,754,1166,1194,1347,1.9968,4.742,3.6265,17.001,159,1015,1444,1607,1511,1667
09099708_09099709,P510000 TO P611863,3-#2A5005C,30.97,ABCN,12,159,752,1162,1190,1342,2.0194,4.7528,3.653,17.0431,159,1010,1435,1599,1504,1658
09099708_09099711,P510000 TO P619457,3-#2_AL_B,31.25, BCN,12,159,744,1147,1175,---,2.0898,4.7963,3.7382,17.1993,159,995,1409,1572,---,---
09099709_09099710,P611863 TO P611864,3-#2A5005C,31.28,AB N,12,159,743,1144,1172,---,2.114,4.7981,3.764,17.2196,159,992,1402,1566,---,---
09099711_09099712,P619457 TO P619458,3-#2_AL_B,31.56, BCN,12,159,735,1130,1158,---,2.1725,4.8447,3.8377,17.376,159,979,1379,1542,---,---
09099712_09099713,P619458 TO P619459,3-#2_AL_B,31.86, BCN,12,158,727,1114,1141,---,2.2532,4.8918,3.9346,17.5482,158,963,1351,1513,---,---
09099713_09099714,P619459 TO P813331,3-#2_AL_B,31.96, BCN,12,158,724,1109,1136,---,2.2809,4.908,3.968,17.6074,158,958,1342,1504,---,---
09099714_09099715,P813331 TO P813332,3-#2_AL_B,32.02, BCN,12,158,722,1106,1133,---,2.297,4.9174,3.9873,17.6416,158,955,1336,1498,---,---
09099714_09099722,P813331 TO P619460,3-#2_AL_B,32.17, BCN,12,158,718,1098,1125,---,2.337,4.9408,4.0354,17.7271,158,948,1323,1485,---,---
09099715_09099716,P813332 TO P813333,3-#2_AL_B,32.38, BCN,12,158,712,1087,1114,---,2.392,4.9729,4.1015,17.8446,158,938,1305,1466,---,---
09099716_09099717,P813333 TO P813334,3-#2_AL_B,32.54, BCN,12,157,708,1079,1106,---,2.4339,4.9974,4.1519,17.934,157,930,1292,1453,---,---
09099717_09099718,P813334 TO P238921,3-#2_AL_B,32.74, BCN,12,157,703,1069,1096,---,2.4897,5.03,4.219,18.0532,157,920,1275,1435,---,---
09099718_09099719,P238921 TO P238922,3-#2_AL_B,33.12, BCN,12,157,693,1051,1077,---,2.5888,5.0879,4.3381,18.2646,157,903,1246,1404,---,---
09099719_09099720,P238922 TO P238923,3-#2_AL_B,33.49, BCN,12,156,684,1034,1059,---,2.6878,5.1458,4.4572,18.4761,156,887,1217,1375,---,---
09099720_09099721,P238923 TO P238924,3-#2_AL_B,33.59, BCN,12,156,681,1029,1055,---,2.715,5.1616,4.4899,18.5341,156,883,1210,1367,---,---
09099722_09099723,P619460 TO P712261,3-#2_AL_B,32.21, BCN,12,158,717,1096,1123,---,2.3472,4.9468,4.0477,17.749,158,946,1320,1481,---,---
09099723_09099724,P712261 TO P712262,3-#2_AL_B,32.51, BCN,12,157,709,1081,1107,---,2.4271,4.9934,4.1437,17.9194,157,931,1294,1455,---,---
FU 0909100_0909100C,CMPT3,Device Conductor 200A,30.98,ABCN,12,160,785,1212,1242,1400,1.8145,4.6059,3.4538,16.316,160,1063,1524,1682,1585,1759
FU 0909100_0909100D,CMPT4,Device Conductor 200A,30.98,ABCN,12,160,785,1212,1242,1400,1.8145,4.6059,3.4538,16.316,160,1063,1524,1682,1585,1759
SW 0909100_021637,TS 216-T3-909,Device Conductor 600A,30.98,ABCN,12,160,785,1212,1242,1400,1.8145,4.6059,3.4538,16.316,160,1063,1524,1682,1585,1759
0909100C_0909104,CMPT3 TO D168109,1C#2SAPECN,31.05,ABCN,12,160,783,1208,1238,1395,1.8388,4.6123,3.4986,16.3335,160,1059,1515,1674,1578,1749
0909100D_0909101,CMPT4 TO H123188,1C#2SAPECN,31.51,ABCN,12,159,772,1185,1214,1368,1.9967,4.6544,3.789,16.4469,159,1029,1460,1617,1532,1686
0909101_0909102,H123188 TO D168098,2/0AL_PECN,31.97,ABCN,12,159,766,1173,1202,1355,2.0727,4.6744,4.0079,16.5433,159,1011,1436,1588,1510,1658
0909102_0909103,D168098 TO CG199999,2/0AL_PECN,31.98,ABCN,12,159,766,1173,1202,1355,2.0744,4.6748,4.0127,16.5454,159,1011,1435,1587,1510,1657
