Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
Feeder 0971,---,---,0,ABCN,12,173,4487,6118,6334,7064,0.0646,0.9786,0.0323,2.6725,173,7497,9913,10585,9401,11446
0971_09711,971 TO P133509,3-636_AL_C,0.19,ABCN,12,173,4346,5979,6185,6903,0.0699,1.0011,0.048,2.7768,173,7230,9651,10289,9163,11144
09711_09711AN,TS 237-T1-971,3-636_AL_C,0.21,ABCN,12,173,4334,5967,6173,6891,0.0704,1.003,0.0493,2.7854,173,7208,9630,10265,9144,11120
09711_09712,P133509 TO Z104217,3-636_AL_C,0.31,ABCN,12,173,4262,5894,6094,6806,0.0733,1.0153,0.0578,2.8423,173,7071,9493,10112,9020,10962
09712_0971231,Z104217 TO P715309,3-#2_AL_C,0.35,ABCN,12,173,4233,5859,6058,6766,0.0828,1.0207,0.0692,2.8628,173,6983,9357,9992,8915,10805
09712_09713,Z104217 TO Z104216,3-636_AL_C,0.54,ABCN,12,173,4110,5740,5930,6628,0.0797,1.0422,0.0765,2.9668,173,6788,9208,9793,8760,10632
09713_09714,Z104216 TO Z104215,3-636_AL_C,0.7,ABCN,12,173,4008,5634,5817,6506,0.0843,1.0616,0.0899,3.0563,173,6598,9012,9576,8582,10407
09714_09711058,Z104215 TO P818752,3-#2_AL_B,0.81,A CN,12,173,3933,5535,5713,---,0.1127,1.0782,0.1242,3.1171,173,6370,8645,9255,---,---
09714_09715,Z104215 TO Z104214,3-636_AL_C,0.86,ABCN,12,173,3915,5537,5713,6393,0.0887,1.0801,0.1028,3.1421,173,6425,8833,9377,8418,10199
09715_09716,Z104214 TO Z104213,3-636_AL_C,1.08,ABCN,12,173,3792,5407,5575,6243,0.0948,1.1057,0.1206,3.2605,173,6201,8596,9116,8202,9926
09716_09717,Z104213 TO Z104212,3-636_AL_C,1.27,ABCN,12,173,3689,5296,5457,6115,0.1002,1.1286,0.1365,3.3665,173,6014,8395,8896,8017,9694
09717_09718,Z104212 TO P228184,3-636_AL_C,1.36,ABCN,12,173,3642,5244,5403,6055,0.1028,1.1396,0.1441,3.4172,173,5928,8302,8794,7932,9586
09718_09719,P228184 TO Z104211,3-636_AL_C,1.45,ABCN,12,172,3597,5195,5351,5999,0.1053,1.1502,0.1515,3.4664,172,5847,8214,8697,7851,9485
09719_097110,Z104211 TO Z104210,3-636_AL_C,1.6,ABCN,12,172,3526,5117,5268,5908,0.1094,1.1675,0.1636,3.5466,172,5719,8074,8545,7722,9323
09711058_09711059,P818752 TO P818753,3-#2_AL_B,1.02,A CN,12,172,3793,5343,5514,---,0.1677,1.1103,0.1903,3.2345,172,5969,8005,8680,---,---
09711059_09711060,P818753 TO P818754,3-#2_AL_B,1.27,A CN,12,172,3631,5115,5278,---,0.2345,1.1493,0.2705,3.377,172,5541,7330,8054,---,---
097110_097111,Z104210 TO Z104209,3-636_AL_C,1.86,ABCN,12,172,3409,4986,5131,5757,0.1166,1.1977,0.1846,3.6864,172,5510,7841,8292,7508,9054
097111_097112,Z104209 TO Z104208,3-636_AL_C,2.01,ABCN,12,172,3341,4909,5050,5668,0.121,1.2163,0.1974,3.7721,172,5389,7704,8144,7382,8896
097112_09711201,Z104208 TO P214962,3-#2_AL_C,2.33,ABCN,12,172,3187,4685,4818,5410,0.2054,1.2642,0.2989,3.9554,172,4955,6950,7492,6787,8025
097112_097113,Z104208 TO Z104207,3-636_AL_C,2.3,ABCN,12,172,3226,4776,4910,5515,0.1289,1.2496,0.2207,3.9267,172,5184,7470,7891,7165,8626
097113_09711301,Z104207 TO P32727,3-#2_AL_B,2.42, BCN,12,172,3169,4692,4823,---,0.1612,1.2685,0.2595,3.9957,172,5022,7180,7644,---,---
097113_097114,Z104207 TO Z104206,3-636_AL_C,2.64,ABCN,12,172,3094,4623,4749,5338,0.1386,1.2905,0.249,4.1156,172,4953,7202,7602,6917,8316
097114_097115,Z104206 TO Z104205,3-636_AL_C,2.95,ABCN,12,172,2988,4497,4617,5192,0.1471,1.3262,0.2739,4.281,172,4767,6983,7367,6714,8063
097115_097116,Z104205 TO Z104204,3-636_AL_C,3.15,ABCN,12,172,2922,4417,4534,5101,0.1527,1.3497,0.2902,4.3897,172,4653,6846,7221,6587,7905
097116_097117,Z104204 TO Z104203,3-636_AL_C,3.31,ABCN,12,172,2867,4352,4466,5025,0.1574,1.3698,0.3041,4.4825,172,4559,6733,7100,6482,7775
097117_097118,Z104203 TO Z104202,3-636_AL_C,3.52,ABCN,12,172,2805,4276,4386,4937,0.1631,1.3937,0.3208,4.5933,172,4452,6603,6961,6360,7624
097118_097119,Z104202 TO Z104201,3-636_AL_C,3.77,ABCN,12,172,2733,4186,4293,4834,0.1701,1.4231,0.3412,4.7293,172,4327,6450,6798,6218,7448
097119_097120,Z104201 TO Z104200,3-636_AL_C,3.94,ABCN,12,172,2683,4125,4229,4763,0.175,1.444,0.3557,4.8259,172,4243,6346,6687,6121,7327
097120_097121,Z104200 TO Z104199,3-636_AL_C,4.14,ABCN,12,172,2631,4060,4161,4688,0.1805,1.4669,0.3716,4.9318,172,4154,6235,6570,6017,7200
097121_09712101,Z104199 TO P110643,3-#6_CU_B,4.37,A CN,12,171,2553,3922,4021,---,0.277,1.5045,0.4806,5.0651,171,3903,5713,6147,---,---
097121_097122,Z104199 TO P190321,3-636_AL_C,4.25,ABCN,12,172,2601,4022,4122,4644,0.1837,1.4805,0.381,4.9946,172,4103,6171,6502,5957,7126
097122_09712201,P190321 TO P113125,3-336_AL_C,4.52,ABCN,12,172,2533,3931,4028,4539,0.1974,1.5134,0.409,5.1406,172,3979,5998,6328,5801,6926
097122_097123,P190321 TO Z104198,3-336_AL_C,4.33,ABCN,12,172,2581,3995,4094,4614,0.1876,1.4899,0.3891,5.0367,172,4066,6120,6451,5912,7067
0971231_0971232,P715309 TO P715310,3-#2_AL_C,0.56,ABCN,12,172,4066,5646,5835,6519,0.1404,1.0534,0.1385,2.9881,172,6485,8591,9307,8317,9921
0971232_0971233,P715310 TO P715311,3-#2_AL_C,0.83,ABCN,12,172,3867,5380,5558,6213,0.2131,1.0946,0.2258,3.1459,172,5944,7769,8543,7660,8971
097123_097124,Z104198 TO Z104197,3-636_AL_C,4.51,ABCN,12,172,2537,3939,4036,4549,0.1926,1.5108,0.4036,5.1334,172,3992,6026,6351,5823,6958
097124_097125,Z104197 TO Z104196,3-636_AL_C,4.69,ABCN,12,172,2493,3884,3978,4485,0.1977,1.5322,0.4185,5.2322,172,3918,5933,6252,5736,6851
097125_097126,Z104196 TO Z104195,3-636_AL_C,4.98,ABCN,12,172,2426,3797,3888,4384,0.2059,1.5669,0.4426,5.3927,172,3804,5787,6098,5599,6683
097126_097127,Z104195 TO Z104194,3-636_AL_C,5.2,ABCN,12,171,2378,3735,3824,4313,0.2119,1.5924,0.4603,5.5107,171,3725,5685,5989,5503,6564
097127_097128,Z104194 TO Z104193,3-636_AL_C,5.41,ABCN,12,171,2333,3676,3763,4245,0.2179,1.6176,0.4778,5.6275,171,3649,5587,5885,5411,6451
097128_097129,Z104193 TO Z104192,3-636_AL_C,5.6,ABCN,12,171,2295,3626,3711,4187,0.2231,1.6395,0.493,5.7286,171,3586,5505,5799,5333,6356
097129_097130,Z104192 TO Z104191,3-636_AL_C,5.88,ABCN,12,171,2240,3553,3635,4103,0.231,1.6729,0.5162,5.8831,171,3494,5384,5671,5219,6216
097130_097131,Z104191 TO Z104190,3-636_AL_C,6.13,ABCN,12,171,2193,3491,3571,4031,0.238,1.7021,0.5366,6.0185,171,3417,5282,5563,5123,6099
097131_097132,Z104190 TO Z104189,3-636_AL_C,6.38,ABCN,12,171,2148,3431,3509,3962,0.245,1.7315,0.557,6.1545,171,3343,5183,5460,5030,5985
097132_097133,Z104189 TO Z104188,3-636_AL_C,6.63,ABCN,12,171,2105,3372,3448,3894,0.252,1.7613,0.5776,6.2921,171,3271,5087,5359,4940,5874
097133_097134,Z104188 TO Z104187,3-636_AL_C,6.88,ABCN,12,171,2064,3316,3390,3829,0.259,1.7906,0.5981,6.428,171,3203,4996,5262,4853,5769
097134_097135,Z104187 TO P104099,3-636_AL_C,6.95,ABCN,12,171,2052,3300,3374,3811,0.261,1.7993,0.6041,6.4681,171,3184,4970,5235,4828,5739
097135_097136,P104099 TO P104216,3-636_AL_C,7.04,ABCN,12,171,2038,3281,3354,3789,0.2635,1.8094,0.6111,6.5151,171,3161,4939,5202,4799,5703
097136_097137,P104216 TO P104771,3-636_AL_C,7.28,ABCN,12,171,2001,3230,3301,3730,0.2702,1.8379,0.6309,6.6467,171,3100,4856,5115,4720,5607
097137_097138,P104771 TO P104772,3-636_AL_C,7.53,ABCN,12,171,1963,3178,3248,3670,0.2772,1.8675,0.6515,6.7837,171,3038,4772,5026,4641,5510
097138_097139,P104772 TO P105832,3-636_AL_C,7.75,ABCN,12,171,1932,3134,3203,3619,0.2833,1.8932,0.6694,6.9027,171,2987,4701,4952,4574,5429
097139_097140,P105832 TO P515808,3-636_AL_C,8.06,ABCN,12,171,1887,3073,3139,3548,0.2922,1.9308,0.6954,7.0764,171,2915,4602,4847,4479,5314
097140_097141,P515808 TO P319066,3-636_AL_C,8.24,ABCN,12,171,1864,3040,3106,3511,0.2971,1.951,0.7095,7.1703,171,2877,4550,4793,4430,5254
097141_09714101,P319066 TO P319067,3-#6_CU_B,8.28,A CN,12,171,1857,3027,3092,---,0.3134,1.9574,0.7279,7.1928,171,2856,4499,4753,---,---
097141_097142,P319066 TO P319065,3-636_AL_C,8.5,ABCN,12,171,1831,2993,3057,3456,0.3043,1.9816,0.7308,7.3117,171,2822,4474,4713,4357,5166
097142_097143,P319065 TO P118906,3-636_AL_C,8.75,ABCN,12,170,1798,2947,3010,3403,0.3115,2.0119,0.7518,7.452,170,2770,4401,4636,4288,5081
097143_097144,P118906 TO P610661,3-636_AL_C,8.9,ABCN,12,170,1780,2922,2984,3374,0.3156,2.0292,0.7638,7.5317,170,2741,4360,4593,4249,5035
097144_097145,P610661 TO P118905,3-636_AL_C,9.15,ABCN,12,170,1751,2880,2940,3325,0.3225,2.0584,0.7842,7.6671,170,2693,4293,4523,4185,4957
097145_097146,P118905 TO P104861,3-636_AL_C,9.3,ABCN,12,170,1734,2855,2915,3297,0.3267,2.076,0.7964,7.7485,170,2666,4254,4482,4148,4912
097146_097147,P104861 TO P118904,3-636_AL_C,9.46,ABCN,12,170,1716,2829,2888,3267,0.3312,2.0949,0.8095,7.8358,170,2636,4212,4438,4108,4864
097147_097148,P118904 TO P118903,3-636_AL_C,9.58,ABCN,12,170,1701,2808,2867,3243,0.3348,2.11,0.82,7.9057,170,2613,4180,4404,4077,4826
097148_09714801,P118903 TO P413379,3-#6_CU_B,9.65, BCN,12,170,1691,2788,2846,---,0.364,2.1214,0.853,7.9461,170,2582,4103,4344,---,---
097148_097149,P118903 TO P104865,3-636_AL_C,9.68,ABCN,12,170,1690,2793,2850,3225,0.3376,2.1219,0.8283,7.9609,170,2596,4154,4377,4053,4797
097149_097150,P104865 TO P136257,3-636_AL_C,9.86,ABCN,12,170,1671,2765,2822,3193,0.3426,2.1429,0.8429,8.0581,170,2565,4111,4331,4011,4746
097150_09715001,P136257 TO P136258,3-#2_AL_B,10.09,A CN,12,170,1641,2707,2763,---,0.4045,2.1791,0.9173,8.1903,170,2488,3938,4189,---,---
097150_097151,P136257 TO P118902,3-636_AL_C,9.98,ABCN,12,170,1658,2746,2803,3171,0.346,2.1573,0.8529,8.1247,170,2544,4081,4300,3983,4712
097151_097152,P118902 TO P104876,3-636_AL_C,10.24,ABCN,12,170,1632,2709,2764,3128,0.353,2.1869,0.8735,8.2617,170,2502,4021,4238,3926,4644
097152_097153,P104876 TO P118901,3-636_AL_C,10.46,ABCN,12,170,1610,2676,2731,3090,0.3592,2.213,0.8916,8.3824,170,2467,3970,4184,3877,4585
097153_09715301,P118901 TO P317649,3-#6_CU_C,10.67,ABCN,12,170,1582,2619,2672,3024,0.4489,2.247,0.9928,8.5083,170,2382,3765,4023,3718,4348
097153_097154,P118901 TO P104885,3-636_AL_C,10.66,ABCN,12,170,1590,2647,2701,3057,0.3649,2.237,0.9082,8.4932,170,2435,3925,4136,3834,4532
097154_097155,P104885 TO P118900,3-636_AL_C,10.86,ABCN,12,170,1571,2619,2672,3024,0.3705,2.2606,0.9246,8.6024,170,2405,3881,4090,3792,4481
097155_097156,P118900 TO P116171,3-636_AL_C,11.14,ABCN,12,170,1545,2581,2633,2980,0.3784,2.2941,0.9479,8.7575,170,2363,3820,4026,3733,4411
097156_09715601,P116171 TO P116172,3-#6_CU_B,11.54,A CN,12,169,1497,2479,2530,---,0.5441,2.3587,1.1349,8.9861,169,2221,3478,3753,---,---
097156_097157,P116171 TO P116170,3-636_AL_C,11.4,ABCN,12,170,1522,2546,2597,2940,0.3857,2.3248,0.9692,8.8995,170,2325,3766,3969,3682,4348
097157_097158,P116170 TO 971-289,3-636_AL_C,11.66,ABCN,12,170,1499,2513,2563,2901,0.393,2.3554,0.9905,9.0414,170,2289,3713,3914,3631,4288
FU 097122_097122A,P190321,Device Conductor 15A,4.26, BCN,12,172,2601,4022,4122,---,0.1837,1.4805,0.381,4.9946,172,4103,6171,6502,---,---
SW 097158_097158A,971-289,Device Conductor 600A,11.67,ABCN,12,170,1499,2513,2563,2901,0.393,2.3554,0.9905,9.0414,170,2289,3713,3914,3631,4288
09711201_09711202,P214962 TO P214963,3-#6_CU_C,2.55,ABCN,12,172,3076,4502,4631,5199,0.2973,1.299,0.4027,4.0846,172,4616,6327,6949,6300,7305
09711202_09711203,P214963 TO P214964,3-#6_CU_C,2.84,ABCN,12,171,2934,4256,4379,4915,0.4202,1.3456,0.5415,4.2571,171,4222,5630,6302,5738,6501
09711301_09711302,P32727 TO P32728,3-#2_AL_C,2.64, BCN,12,172,3068,4542,4669,---,0.2208,1.3023,0.3311,4.125,172,4748,6698,7225,---,---
09711302_09711303,P32728 TO P136519,3-#2_AL_B,2.94, BCN,12,171,2939,4339,4461,---,0.3014,1.3495,0.4281,4.2972,171,4417,6124,6704,---,---
09712201_09712202,P113125 TO P715827,3-336_AL_C,4.67,ABCN,12,172,2494,3880,3974,4480,0.2055,1.5329,0.4256,5.2269,172,3909,5900,6229,5712,6812
09712202_09712203,P715827 TO P113126,3-336_AL_C,4.78,ABCN,12,172,2468,3845,3938,4440,0.2111,1.5462,0.4369,5.2861,172,3862,5834,6163,5653,6737
09712203_09712204,P113126 TO 971-29R,3-336_AL_C,5.05,ABCN,12,171,2405,3760,3851,4342,0.2251,1.5798,0.4654,5.4348,171,3750,5675,6004,5509,6553
097122A_09712318,P190321 TO P419426,3-#2_AL_B,4.48, BCN,12,171,2534,3912,4009,---,0.2422,1.5147,0.4514,5.1196,171,3921,5815,6203,---,---
09712318_09712319,P419426 TO P419427,3-#2_AL_B,4.6, BCN,12,171,2499,3853,3949,---,0.2735,1.5329,0.489,5.1863,171,3830,5639,6052,---,---
09712318_09712325,P419426 TO P615924,3-#2_AL_B,4.59, BCN,12,171,2503,3859,3955,---,0.2703,1.5311,0.4851,5.1795,171,3839,5657,6067,---,---
09712319_09712320,P419427 TO P419428,3-#2_AL_B,4.73, BCN,12,171,2460,3787,3881,---,0.3095,1.554,0.5323,5.2633,171,3729,5448,5884,---,---
09712320_09712321,P419428 TO P519486,3-#4_CU_B,4.91, BCN,12,171,2410,3702,3795,---,0.3553,1.5814,0.5875,5.3626,171,3607,5219,5679,---,---
09712321_09712322,P519486 TO P519487,3-#2A5005C,5.16, BCN,12,171,2341,3583,3673,---,0.4319,1.6181,0.6775,5.5057,171,3433,4892,5385,---,---
09712321_09712324,P519486 TO P419430,3-#2_AL_B,5.1, BCN,12,171,2357,3609,3700,---,0.4073,1.6118,0.6501,5.4738,171,3478,4980,5461,---,---
09712322_09712323,P519487 TO P613511,3-#2A5005C,5.41, BCN,12,170,2273,3462,3550,---,0.511,1.656,0.7704,5.6535,170,3269,4591,5104,---,---
09712325_09712326,P615924 TO P615925,3-#2_AL_B,4.8, BCN,12,171,2440,3752,3846,---,0.3282,1.5649,0.5548,5.3032,171,3679,5353,5800,---,---
09712326_09712327,P615925 TO P615926,3-#2_AL_B,5.08, BCN,12,171,2364,3622,3713,---,0.4006,1.6072,0.6419,5.4578,171,3495,5011,5490,---,---
09714101_09714102,P319067 TO P319068,3-#6_CU_B,8.5,A CN,12,170,1819,2949,3013,---,0.4066,1.9938,0.8332,7.3214,170,2738,4226,4535,---,---
09714102_09714103,P319068 TO P319069,3-#6_CU_B,8.81,A CN,12,170,1766,2840,2902,---,0.5353,2.044,0.9786,7.4992,170,2588,3892,4253,---,---
09714801_09714802,P413379 TO P810556,3-#6_CU_B,9.83, BCN,12,170,1665,2734,2791,---,0.4388,2.1506,0.9375,8.0493,170,2503,3917,4196,---,---
09714802_09714803,P810556 TO P133169,3-#6_CU_B,10, BCN,12,169,1640,2681,2738,---,0.5107,2.1786,1.0187,8.1486,169,2432,3752,4060,---,---
09714803_09714804,P133169 TO P133170,3-#2_AL_B,10.1, BCN,12,169,1627,2656,2712,---,0.5374,2.1942,1.0508,8.2056,169,2401,3687,4002,---,---
09714803_09714807,P133169 TO P413444,3-#6_CU_B,10.24, BCN,12,169,1607,2609,2665,---,0.6098,2.2172,1.1305,8.2853,169,2339,3542,3880,---,---
09714804_09714805,P133170 TO P133171,3-#2_AL_B,10.45, BCN,12,169,1583,2569,2624,---,0.6309,2.2488,1.1631,8.4051,169,2299,3474,3810,---,---
09714805_09714806,P133171 TO P237752,3-#2_AL_B,10.69, BCN,12,169,1555,2513,2567,---,0.6931,2.2852,1.2379,8.538,169,2235,3344,3690,---,---
09715001_09715002,P136258 TO P136259,3-#2_AL_B,10.35,A CN,12,170,1608,2644,2699,---,0.4739,2.2197,1.0008,8.3385,170,2406,3760,4038,---,---
09715002_09715003,P136259 TO P136306,3-#2_AL_B,10.59,A CN,12,169,1579,2586,2641,---,0.5375,2.2568,1.0772,8.4742,169,2336,3608,3907,---,---
09715003_09715006,P136306 TO P136307,3-#2_AL_B,10.83,A CN,12,169,1550,2529,2583,---,0.6022,2.2946,1.155,8.6123,169,2268,3465,3779,---,---
097158A_097159,971-289 TO P116168,3-636_AL_C,11.97,ABCN,12,170,1474,2475,2524,2858,0.4014,2.3906,1.015,9.2042,170,2249,3655,3853,3575,4220
097159_09715901,P116168 TO P104913,3-#4_CU_C,12.07,ABCN,12,169,1463,2455,2504,2835,0.4279,2.4061,1.047,9.2629,169,2223,3595,3804,3527,4151
097159_097160,P116168 TO P105995,3-636_AL_C,12.09,ABCN,12,169,1464,2460,2509,2841,0.4048,2.4051,1.0251,9.2714,169,2233,3631,3828,3552,4193
097160_097161,P105995 TO P215405,3-636_AL_C,12.22,ABCN,12,169,1454,2445,2493,2823,0.4083,2.4198,1.0353,9.3391,169,2217,3608,3803,3530,4166
097161_097162,P215405 TO P107142,3-636_AL_C,12.37,ABCN,12,169,1441,2427,2475,2802,0.4125,2.4376,1.0476,9.4215,169,2198,3579,3774,3503,4133
097162_097163,P107142 TO 971-26R,3-636_AL_C,12.52,ABCN,12,169,1430,2409,2456,2782,0.4168,2.4555,1.0601,9.5045,169,2179,3552,3745,3476,4101
FU 09715003_09715003A,P136306,Device Conductor 15A,10.6,A CN,12,169,1579,2586,2641,---,0.5375,2.2568,1.0772,8.4742,169,2336,3608,3906,---,---
RC 09712204_09712204A,971-29R,Device Conductor 560A,5.06,ABCN,12,171,2405,3760,3851,4342,0.2251,1.5798,0.4654,5.4348,171,3750,5675,6004,5509,6553
RC 097163_097163A,971-26R,Device Conductor 630A,12.53,ABCN,12,169,1430,2409,2456,2782,0.4168,2.4555,1.0601,9.5045,169,2179,3552,3745,3476,4101
09712204A_09712205,971-29R TO P113128,3-336_AL_C,5.3,ABCN,12,171,2350,3686,3774,4256,0.2378,1.6104,0.4914,5.5703,171,3653,5538,5865,5385,6395
09712205_09712206,P113128 TO P171727,3-336_AL_C,5.46,ABCN,12,171,2316,3640,3726,4203,0.246,1.6301,0.5081,5.6577,171,3593,5453,5780,5307,6297
09712206_09712207,P171727 TO P113129,3-336_AL_C,5.6,ABCN,12,171,2288,3601,3686,4158,0.2531,1.6469,0.5224,5.7323,171,3543,5382,5708,5243,6215
09712207_09712208,P113129 TO P612224,3-#2_AL_B,5.7, BCN,12,171,2263,3558,3642,---,0.2806,1.663,0.5555,5.7911,171,3477,5249,5596,---,---
09712207_09712211,P113129 TO P715828,3-336_AL_C,5.77,ABCN,12,171,2252,3552,3635,4101,0.2622,1.6688,0.541,5.8291,171,3481,5293,5618,5161,6112
09712208_09712209,P612224 TO P612225,3-#2_AL_B,5.93, BCN,12,171,2209,3463,3545,---,0.3417,1.6987,0.629,5.9216,171,3338,4974,5359,---,---
09712209_09712210,P612225 TO P612226,3-#2_AL_B,6.16, BCN,12,171,2156,3369,3449,---,0.4034,1.7348,0.7032,6.0533,171,3209,4720,5134,---,---
09712211_09712212,P715828 TO P113130,3-336_AL_C,5.9,ABCN,12,171,2228,3518,3601,4062,0.2685,1.6841,0.554,5.8971,171,3438,5232,5557,5105,6042
09712212_09712213,P113130 TO P715829,3-336_AL_C,6.07,ABCN,12,171,2195,3472,3553,4010,0.2774,1.7055,0.5722,5.9917,171,3381,5150,5473,5030,5947
09712213_09712214,P715829 TO P113131,3-336_AL_C,6.23,ABCN,12,171,2165,3430,3510,3961,0.2858,1.7256,0.5892,6.0807,171,3328,5075,5397,4961,5860
09712214_09712215,P113131 TO P166713,3-#2_AL_C,6.35,ABCN,12,171,2138,3384,3463,3908,0.3184,1.7441,0.6284,6.1515,171,3259,4936,5279,4849,5699
09712214_09712219,P113131 TO P715830,3-336_AL_C,6.4,ABCN,12,171,2134,3387,3465,3911,0.2946,1.7467,0.6071,6.1742,171,3275,4998,5319,4890,5771
09712215_09712216,P166713 TO P312745,3-#2_AL_C,6.48,ABCN,12,171,2110,3336,3414,3852,0.3526,1.7635,0.6695,6.2257,171,3190,4797,5160,4737,5539
09712216_09712217,P312745 TO P710870,3-#2_AL_B,6.73, BCN,12,170,2058,3242,3318,---,0.4193,1.8025,0.7497,6.3682,170,3061,4543,4936,---,---
09712217_09712218,P710870 TO P710878,3-#2_AL_B,6.88, BCN,12,170,2027,3186,3261,---,0.4599,1.8262,0.7985,6.4549,170,2988,4399,4806,---,---
09712219_09712220,P715830 TO P113132,3-336_AL_C,6.6,ABCN,12,171,2098,3337,3413,3853,0.3052,1.7721,0.6288,6.287,171,3213,4909,5228,4808,5668
09712220_09712221,P113132 TO P715831,3-336_AL_C,6.75,ABCN,12,171,2071,3300,3375,3810,0.3131,1.7911,0.6449,6.3711,171,3168,4844,5162,4748,5593
09712221_09712222,P715831 TO P113133,3-336_AL_C,6.88,ABCN,12,171,2049,3269,3343,3774,0.32,1.8076,0.6589,6.4441,171,3130,4789,5106,4697,5530
09712222_09712223,P113133 TO P117455,3-#6_CU_B,7.27,A CN,12,170,1968,3107,3179,---,0.4809,1.8703,0.8406,6.6662,170,2893,4273,4673,---,---
09712222_09712240,P113133 TO P113134,3-336_AL_C,7.09,ABCN,12,171,2016,3221,3294,3720,0.3306,1.833,0.6805,6.5569,171,3073,4707,5022,4621,5435
09712222_09712313,P113133 TO P710871,3-#2_AL_B,6.97,AB N,12,171,2033,3239,3313,---,0.3424,1.8206,0.6858,6.4918,171,3088,4702,5032,---,---
09712240_09712241,P113134 TO P714597,3-336_AL_C,7.3,ABCN,12,171,1983,3174,3246,3665,0.3415,1.8592,0.7028,6.673,171,3017,4625,4939,4545,5340
09712241_09712242,P714597 TO P714598,3-#2_AL_B,7.56,A CN,12,170,1935,3088,3157,---,0.4104,1.8995,0.7856,6.8201,170,2899,4382,4729,---,---
09712241_09712244,P714597 TO P113135,3-336_AL_C,7.63,ABCN,12,170,1933,3102,3172,3582,0.3587,1.9004,0.7377,6.8555,170,2932,4502,4813,4431,5198
09712242_09712243,P714598 TO P714599,3-#2_AL_B,7.82,A CN,12,170,1889,3003,3071,---,0.4795,1.9399,0.8687,6.9677,170,2788,4160,4532,---,---
09712244_09712245,P113135 TO P719679,3-#2_AL_B,7.83,A  N,12,170,1897,---,---,---,0.4157,1.9592,0.7947,6.9143,170,2845,---,---,---,---
09712244_09712247,P113135 TO P113136,3-336_AL_C,7.85,ABCN,12,170,1900,3056,3123,3528,0.3703,1.9284,0.7615,6.9795,170,2877,4422,4731,4356,5106
09712247_09715936A,P113136 TO 971971,3-336_AL_C,8.15,ABCN,12,170,1858,2996,3062,3459,0.3857,1.9654,0.7929,7.1433,170,2808,4320,4627,4262,4988
09712313_09712314,P710871 TO P710872,3-#2_AL_B,7.27,AB N,12,170,1975,3134,3206,---,0.4225,1.8674,0.7821,6.6628,170,2945,4413,4780,---,---
09712314_09712315,P710872 TO P710873,3-#2_AL_B,7.57,AB N,12,170,1919,3031,3102,---,0.5028,1.9144,0.8787,6.8344,170,2813,4152,4546,---,---
09712315_09712316,P710873 TO P710874,3-#2_AL_B,7.81,AB N,12,170,1877,2953,3022,---,0.5661,1.9514,0.9548,6.9695,170,2717,3966,4373,---,---
09712316_09712317,P710874 TO P711586,3-#2_AL_B,8.02,AB N,12,169,1840,2883,2950,---,0.6246,1.9855,1.0251,7.0943,169,2633,3807,4223,---,---
09715003A_09715004,P136306 TO D145953,1C#2SAPECN,11.05,A CN,12,168,1544,2500,2554,---,0.6913,2.2978,1.3601,8.5846,168,2205,3334,3649,---,---
09715004_09715005,D145953 TO CG199999,1C#2SAPECN,11.06,A CN,12,168,1543,2499,2553,---,0.6947,2.2987,1.3664,8.5871,168,2202,3328,3643,---,---
09715901_09715902,P104913 TO 971-27,3-#4_CU_C,12.19,ABCN,12,169,1452,2433,2481,2809,0.4579,2.4235,1.0831,9.3291,169,2194,3529,3750,3474,4075
09715936A_09712248,971971 TO P113192,3-336_AL_C,8.3,ABCN,12,170,1838,2966,3032,3425,0.3935,1.9841,0.8088,7.2264,170,2774,4270,4575,4215,4931
097163A_097164,971-26R TO P415194,3-636_AL_C,12.76,ABCN,12,169,1412,2382,2429,2751,0.4232,2.4826,1.0789,9.6296,169,2151,3510,3701,3436,4053
097164_097165,P415194 TO P215403,3-636_AL_C,12.97,ABCN,12,169,1396,2359,2405,2723,0.4291,2.5075,1.0962,9.7448,169,2126,3473,3662,3401,4010
097165_097166,P215403 TO P215402,3-636_AL_C,13.23,ABCN,12,169,1377,2331,2376,2691,0.4362,2.5373,1.1169,9.883,169,2097,3429,3616,3359,3960
097166_097167,P215402 TO P215401,3-636_AL_C,13.45,ABCN,12,169,1361,2306,2351,2663,0.4425,2.5641,1.1356,10.007,169,2071,3391,3576,3322,3916
097167_097168,P215401 TO P215400,3-636_AL_C,13.75,ABCN,12,169,1341,2275,2319,2627,0.4507,2.5987,1.1596,10.167,169,2039,3343,3526,3276,3860
097168_09716801,P215400 TO P136600,3-#2_AL_B,13.82, BCN,12,169,1334,2262,2305,---,0.4715,2.6109,1.1846,10.2114,169,2022,3304,3494,---,---
097168_097169,P215400 TO P215399,3-636_AL_C,14.05,ABCN,12,169,1320,2244,2287,2591,0.4592,2.6343,1.1843,10.3318,169,2007,3295,3476,3229,3805
097169_097170,P215399 TO P215398,3-636_AL_C,14.41,ABCN,12,169,1297,2208,2250,2549,0.4693,2.6772,1.2141,10.53,169,1969,3239,3417,3176,3740
097170_097171,P215398 TO P817020,3-636_AL_C,14.58,ABCN,12,169,1286,2191,2233,2530,0.474,2.6969,1.2278,10.6213,169,1953,3214,3390,3151,3711
097171_09717101,P817020 TO P817021,3-#2_AL_B,14.62,A CN,12,169,1283,2185,2227,---,0.4842,2.7028,1.24,10.6429,169,1945,3196,3376,---,---
097171_097172,P817020 TO P215396,3-636_AL_C,14.87,ABCN,12,169,1268,2163,2204,2497,0.4823,2.7319,1.2522,10.7834,169,1923,3170,3344,3109,3661
097172_097173,P215396 TO P117503,3-636_AL_C,15.15,ABCN,12,168,1251,2137,2178,2468,0.49,2.764,1.2745,10.932,168,1898,3131,3304,3071,3616
097173_097174,P117503 TO P318081,3-636_AL_C,15.4,ABCN,12,168,1236,2114,2154,2441,0.4972,2.7944,1.2955,11.0723,168,1874,3095,3266,3037,3574
097174_09717401,P318081 TO P612068,3-#2_AL_B,15.46, BCN,12,168,1232,2106,2146,---,0.5118,2.8029,1.3131,11.1035,168,1864,3071,3246,---,---
097174_097175,P318081 TO P117502,3-636_AL_C,15.62,ABCN,12,168,1224,2095,2135,2419,0.5031,2.8194,1.3129,11.188,168,1855,3066,3235,3009,3540
097175_09717501,P117502 TO P416773,3-#4_CU_B,15.9,A CN,12,168,1204,2054,2093,---,0.5775,2.864,1.4027,11.3497,168,1805,2949,3138,---,---
097175_097176,P117502 TO P107143,3-636_AL_C,15.83,ABCN,12,168,1211,2076,2115,2397,0.5092,2.845,1.3307,11.3065,168,1835,3037,3205,2980,3507
097176_097177,P107143 TO P117501,3-636_AL_C,16.02,ABCN,12,168,1201,2060,2099,2379,0.5143,2.8667,1.3458,11.407,168,1819,3012,3179,2957,3478
097177_09717701,P117501 TO P511592,3-#4_CU_C,16.23,ABCN,12,168,1186,2030,2068,2344,0.5711,2.8997,1.4143,11.5325,168,1783,2926,3108,2887,3379
097177_09717720,P117501 TO P810675,3-#2_AL_B,16.24,A CN,12,168,1186,2029,2067,---,0.5736,2.9013,1.4171,11.5336,168,1782,2922,3105,---,---
097177_097178,P117501 TO P161001,3-636_AL_C,16.2,ABCN,12,168,1191,2044,2083,2361,0.5195,2.8885,1.361,11.508,168,1804,2988,3154,2934,3451
097178_097179,P161001 TO P115984,3-636_AL_C,16.4,ABCN,12,168,1180,2028,2066,2342,0.525,2.9119,1.3772,11.6162,168,1787,2963,3127,2909,3421
097179_09717992,P115984 TO P814821,3-#2_AL_C,16.51,ABCN,12,168,1173,2013,2050,2324,0.5551,2.929,1.4133,11.6815,168,1768,2919,3091,2873,3370
097179_097180,P115984 TO P161003,3-636_AL_C,16.55,ABCN,12,168,1172,2015,2053,2327,0.5293,2.93,1.3898,11.6999,168,1774,2944,3107,2890,3399
097180_097181,P161003 TO P161004,3-636_AL_C,16.83,ABCN,12,168,1158,1993,2030,2301,0.5371,2.9626,1.4124,11.8506,168,1752,2909,3071,2857,3360
097181_097182,P161004 TO 971-310,3-636_AL_C,17.1,ABCN,12,168,1144,1971,2008,2276,0.5448,2.995,1.435,12.0008,168,1730,2876,3036,2825,3321
FU 09712223_09712223A,P117455,Device Conductor 125A,7.28,A CN,12,170,1968,3107,3179,---,0.4809,1.8703,0.8406,6.6662,170,2893,4273,4673,---,---
FU 09712245_09712245A,P719679,Device Conductor 30A,7.84,A  N,12,170,1897,---,---,---,0.4157,1.9592,0.7947,6.9144,170,2845,---,---,---,---
FU 09715902_09715902A,971-27,Device Conductor 75A,12.2,ABCN,12,169,1452,2433,2481,2809,0.4579,2.4235,1.0831,9.3291,169,2194,3529,3750,3474,4075
FU 097173_097173A,P117503,Device Conductor 50A,15.16,ABCN,12,168,1251,2137,2178,2468,0.49,2.764,1.2745,10.932,168,1898,3131,3303,3071,3616
FU 097179_097179A,P115984,Device Conductor 150A,16.41,ABCN,12,168,1180,2028,2066,2342,0.525,2.9119,1.3772,11.6162,168,1787,2963,3127,2909,3421
SW 097182_097182A,971-310,Device Conductor 600A,17.11,ABCN,12,168,1144,1971,2008,2276,0.5448,2.995,1.435,12.0008,168,1730,2876,3036,2825,3321
09712223A_09712224,P117455 TO P619372,3-#2_AL_B,7.63,A CN,12,170,1903,2987,3057,---,0.5744,1.9249,0.9529,6.8657,170,2745,3989,4409,---,---
09712224_09712225,P619372 TO P619373,3-#2_AL_B,7.98,A CN,12,169,1842,2873,2941,---,0.6673,1.9792,1.0647,7.0641,169,2612,3738,4168,---,---
09712225_09712226,P619373 TO P619374,3-#2_AL_B,8.24,A CN,12,169,1799,2791,2858,---,0.7362,2.0195,1.1475,7.2112,169,2521,3571,4003,---,---
09712226_09712227,P619374 TO P714039,3-#2_AL_B,8.47,A CN,12,168,1762,2721,2786,---,0.7981,2.0557,1.222,7.3434,168,2444,3432,3864,---,---
09712226_09712234,P619374 TO P710629,3-#2_AL_B,8.57,A CN,12,168,1746,2691,2756,---,0.8254,2.0716,1.2547,7.4016,168,2411,3374,3805,---,---
09712226_09712238,P619374 TO P36355,3-#2_AL_B,8.33,A CN,12,169,1783,2761,2827,---,0.7628,2.035,1.1794,7.2679,169,2487,3510,3943,---,---
09712227_09712228,P714039 TO P714040,3-#2_AL_B,8.65,A CN,12,168,1733,2666,2731,---,0.8475,2.0845,1.2814,7.4489,168,2385,3328,3759,---,---
09712228_09712229,P714040 TO P714041,3-#2_AL_B,8.95,A CN,12,168,1688,2581,2644,---,0.9276,2.1313,1.3777,7.6199,168,2296,3171,3597,---,---
09712229_09712230,P714041 TO P817078,3-#2_AL_B,9.19,A CN,12,168,1653,2516,2578,---,0.992,2.1689,1.455,7.7573,168,2229,3056,3476,---,---
09712230_09712231,P817078 TO P817243,3-#2_AL_B,9.44,A CN,12,167,1619,2452,2513,---,1.0571,2.207,1.5333,7.8963,167,2165,2946,3360,---,---
09712230_09712233,P817078 TO P817079,3-#2_AL_B,9.56,A CN,12,167,1602,2420,2480,---,1.0908,2.2266,1.5738,7.9682,167,2133,2893,3303,---,---
09712231_09712232,P817243 TO P32822,3-#2_AL_B,9.8,A CN,12,167,1570,2362,2421,---,1.1538,2.2635,1.6495,8.1027,167,2076,2798,3200,---,---
09712234_09712235,P710629 TO P710630,3-#2_AL_B,8.88,A CN,12,168,1699,2602,2665,---,0.9079,2.1198,1.3539,7.5777,168,2318,3209,3636,---,---
09712238_09712239,P36355 TO P36356,3-#2_AL_B,8.58,A CN,12,168,1744,2687,2751,---,0.829,2.0737,1.259,7.4093,168,2407,3366,3798,---,---
09712245A_09712246,P719679 TO D120116,1C#2SAPECN,7.92,A  N,12,170,1889,---,---,---,0.4499,1.9704,0.8289,6.9255,170,2810,---,---,---,---
09712248_09712249,P113192 TO P310795,3-336_AL_C,8.48,ABCN,12,170,1814,2931,2996,3385,0.4029,2.0067,0.828,7.3264,170,2734,4212,4516,4160,4863
09712249_09712250,P310795 TO P113193,3-#2_AL_B,8.71, BCN,12,170,1778,2863,2926,---,0.4656,2.0433,0.9034,7.4602,170,2645,4026,4354,---,---
09712249_09712266,P310795 TO P810662,3-#2_AL_B,8.81,AB N,12,170,1763,2835,2898,---,0.4915,2.0584,0.9344,7.5153,170,2610,3954,4290,---,---
09712249_09712270,P310795 TO P419354,3-336_AL_C,8.77,ABCN,12,170,1777,2877,2940,3322,0.4181,2.0431,0.8589,7.4878,170,2673,4121,4422,4075,4758
09712250_09712251,P113193 TO P113194,3-#6_CU_B,9.02, BCN,12,169,1728,2759,2821,---,0.5915,2.0924,1.0454,7.6339,169,2508,3726,4094,---,---
09712251_09712252,P113194 TO P210704,3-#6_CU_B,9.37, BCN,12,169,1672,2640,2700,---,0.7386,2.1498,1.2116,7.837,169,2363,3421,3815,---,---
09712252_09712253,P210704 TO P210705,3-#6_CU_B,9.46, BCN,12,168,1658,2608,2668,---,0.7775,2.1649,1.2555,7.8907,168,2327,3348,3746,---,---
09712253_09712254,P210705 TO P36026,3-#2_AL_B,9.64, BCN,12,168,1633,2561,2621,---,0.8248,2.1925,1.3123,7.9916,168,2277,3253,3653,---,---
09712253_09712258,P210705 TO P210706,3-#2_AL_B,9.67, BCN,12,168,1629,2553,2612,---,0.8333,2.1975,1.3226,8.0098,168,2268,3237,3636,---,---
09712253_09712263,P210705 TO P811687,3-#2_AL_B,9.82, BCN,12,168,1608,2513,2571,---,0.8747,2.2217,1.3724,8.0982,168,2225,3159,3558,---,---
09712254_09712255,P36026 TO P36213,3-#2_AL_B,9.99, BCN,12,168,1587,2472,2530,---,0.9177,2.2468,1.424,8.19,168,2183,3082,3480,---,---
09712255_09712256,P36213 TO P136623,3-#2_AL_B,10.07, BCN,12,168,1577,2452,2510,---,0.9391,2.2593,1.4498,8.2356,168,2163,3045,3442,---,---
09712256_09712257,P136623 TO P136624,3-#2_AL_B,10.32, BCN,12,167,1545,2390,2447,---,1.0074,2.2992,1.5319,8.3814,167,2100,2932,3326,---,---
09712258_09712259,P210706 TO P210707,3-#2_AL_B,9.87, BCN,12,168,1603,2502,2560,---,0.8859,2.2283,1.3859,8.1221,168,2214,3139,3538,---,---
09712259_09712260,P210707 TO P817185,3-#2_AL_B,10.18, BCN,12,167,1563,2425,2482,---,0.9685,2.2765,1.4851,8.2984,167,2135,2996,3391,---,---
09712260_09712261,P817185 TO P201348,3-#2_AL_B,10.35, BCN,12,167,1541,2383,2439,---,1.016,2.3043,1.5423,8.3999,167,2092,2919,3312,---,---
09712261_09712262,P201348 TO P201347,3-#2_AL_B,10.55, BCN,12,167,1517,2337,2393,---,1.0676,2.3344,1.6043,8.51,167,2047,2839,3229,---,---
09712263_09712264,P811687 TO P811688,3-#2_AL_B,10.03, BCN,12,168,1582,2462,2520,---,0.9286,2.2532,1.4372,8.2133,168,2173,3063,3461,---,---
09712264_09712265,P811688 TO CG199999,3-#2_AL_B,10.04, BCN,12,168,1581,2459,2517,---,0.9313,2.2548,1.4404,8.219,168,2170,3058,3456,---,---
09712266_09712267,P810662 TO P810663,3-#2_AL_B,8.93,AB N,12,170,1746,2802,2864,---,0.5226,2.0766,0.9718,7.5817,170,2569,3870,4215,---,---
09712267_09712268,P810663 TO P810664,3-#2_AL_B,9.29,AB N,12,169,1693,2701,2761,---,0.62,2.1335,1.089,7.7898,169,2447,3626,3992,---,---
09712268_09712269,P810664 TO P810665,3-#2_AL_B,9.6,AB N,12,169,1651,2619,2679,---,0.7008,2.1807,1.1861,7.9623,169,2354,3444,3820,---,---
09712270_09712271,P419354 TO P419355,3-#4_CU_B,9.07,A CN,12,170,1732,2792,2853,---,0.4977,2.0908,0.9548,7.6606,170,2564,3895,4224,---,---
09712270_09712272,P419354 TO P819047,3-336_AL_C,9.05,ABCN,12,170,1742,2827,2888,3264,0.4327,2.078,0.8886,7.6425,170,2616,4037,4336,3996,4662
09712272_09712273,P819047 TO P819048,3-336_AL_C,9.31,ABCN,12,170,1712,2781,2841,3211,0.4463,2.1107,0.9163,7.7872,170,2565,3962,4258,3926,4575
09712272_09712310,P819047 TO P233559,3-#2_AL_B,9.18,A CN,12,170,1724,2792,2853,---,0.4663,2.0977,0.929,7.7143,170,2571,3944,4255,---,---
09712273_09712274,P819048 TO P819049,3-336_AL_C,9.58,ABCN,12,170,1681,2736,2795,3159,0.4603,2.1443,0.9449,7.9361,170,2515,3887,4181,3855,4489
09712273_09712309,P819048 TO P237116,3-#2_AL_C,9.38,ABCN,12,170,1703,2765,2825,3193,0.4629,2.1201,0.9363,7.8233,170,2544,3917,4219,3889,4523
09712274_09712275,P819049 TO P214317,3-336_AL_C,9.78,ABCN,12,170,1659,2703,2761,3121,0.4706,2.1691,0.966,8.0462,170,2479,3834,4126,3805,4427
09712275_09712276,P214317 TO 971-2,3-336_AL_C,10.12,ABCN,12,169,1622,2649,2706,3059,0.4883,2.2115,1.0019,8.2338,169,2420,3746,4035,3722,4326
09712310_09712311,P233559 TO P237593,3-#2_AL_B,9.39,A CN,12,169,1694,2734,2794,---,0.5234,2.1311,0.9977,7.8363,169,2499,3793,4122,---,---
09712311_09712312,P237593 TO P237594,3-#2_AL_B,9.59,A CN,12,169,1667,2682,2741,---,0.5763,2.1619,1.0613,7.9491,169,2435,3663,4004,---,---
09715902A_09715903,971-27 TO P513310,3-#4_CU_C,12.32,ABCN,12,169,1440,2409,2457,2781,0.49,2.4422,1.1218,9.4,169,2164,3461,3693,3419,3997
09715903_09715904,P513310 TO P116166,3-#4_CU_C,12.45,ABCN,12,169,1426,2383,2431,2751,0.5252,2.4626,1.1643,9.4778,169,2132,3390,3633,3360,3914
09715904_09715905,P116166 TO P116165,3-#4_CU_C,12.71,ABCN,12,169,1401,2333,2380,2694,0.5933,2.5022,1.2464,9.6283,169,2072,3258,3519,3252,3762
09715905_09715906,P116165 TO P113148,3-#4_CU_C,12.96,ABCN,12,168,1377,2286,2332,2639,0.6598,2.5409,1.3266,9.7753,168,2016,3138,3414,3152,3623
09715906_09715907,P113148 TO P113149,3-#6_CU_B,13.18, BCN,12,168,1356,2237,2283,---,0.7492,2.5758,1.4276,9.8988,168,1958,3002,3297,---,---
09715906_09715914,P113148 TO P113147,3-#4_CU_C,13.31,ABCN,12,168,1345,2222,2267,2565,0.7513,2.5942,1.437,9.9776,168,1944,2985,3276,3023,3447
09715907_09715908,P113149 TO P816477,3-#6_CU_B,13.33, BCN,12,168,1341,2203,2248,---,0.812,2.6003,1.4985,9.9854,168,1919,2914,3217,---,---
09715908_09715909,P816477 TO P816478,3-#2_AL_B,13.85, BCN,12,167,1295,2108,2152,---,0.9522,2.6822,1.6671,10.2848,167,1820,2712,3026,---,---
09715908_09715912,P816477 TO P113151,3-#6_CU_B,13.64, BCN,12,167,1310,2133,2178,---,0.9408,2.6505,1.644,10.1633,167,1843,2745,3063,---,---
09715909_09715910,P816478 TO P816479,3-#2_AL_B,13.95, BCN,12,167,1287,2091,2135,---,0.9786,2.6976,1.6988,10.3411,167,1803,2677,2992,---,---
09715910_09715911,P816479 TO P816480,3-#2_AL_B,14.15, BCN,12,166,1270,2056,2100,---,1.0324,2.729,1.7634,10.4559,166,1768,2609,2924,---,---
09715912_09715913,P113151 TO P113331,3-#6_CU_B,14.03, BCN,12,166,1273,2048,2092,---,1.1042,2.7142,1.8284,10.3888,166,1754,2555,2881,---,---
09715914_09715915,P113147 TO P113146,3-#4_CU_C,13.73,ABCN,12,167,1309,2147,2191,2479,0.8617,2.6584,1.5701,10.2216,167,1863,2818,3120,2880,3254
09715915_09715916,P113146 TO P815822,3-#4_CU_C,14.18,ABCN,12,167,1271,2072,2115,2392,0.978,2.726,1.7103,10.4785,167,1785,2660,2969,2743,3071
09715916_09715917,P815822 TO P113145,3-#4_CU_C,14.34,ABCN,12,166,1258,2045,2088,2362,1.0203,2.7506,1.7613,10.5721,166,1758,2606,2917,2696,3009
09715917_09715918,P113145 TO P312673,3-#4_CU_C,14.8,ABCN,12,166,1222,1970,2012,2275,1.1435,2.8223,1.9099,10.8444,166,1683,2461,2773,2567,2842
09715918_09715919,P312673 TO P113144,3-#4_CU_C,15.12,ABCN,12,165,1198,1922,1963,2219,1.2268,2.8707,2.0103,11.0284,165,1636,2371,2682,2486,2738
09715919_09715920,P113144 TO P216446,3-#4_CU_C,15.18,ABCN,12,165,1193,1913,1954,2209,1.2429,2.8801,2.0297,11.064,165,1628,2355,2665,2471,2719
09715920_09715921,P216446 TO P113143,3-#4_CU_C,15.43,ABCN,12,165,1175,1877,1917,2167,1.3076,2.9177,2.1077,11.207,165,1593,2290,2599,2412,2644
09715921_09715922,P113143 TO P119146,3-#6_CU_C,15.73,ABCN,12,165,1151,1822,1862,2104,1.4327,2.9651,2.2489,11.3826,165,1541,2185,2492,2318,2523
09715921_09715930,P113143 TO P113142,3-#4_CU_C,15.73,ABCN,12,165,1154,1834,1874,2117,1.3868,2.9637,2.2032,11.382,165,1553,2216,2521,2343,2558
09715922_09715923,P119146 TO P119147,3-#6_CU_C,16.03,ABCN,12,164,1128,1769,1808,2042,1.5589,3.0129,2.3915,11.5599,164,1491,2088,2390,2231,2411
09715923_09715924,P119147 TO P119148,3-#4_CU_C,16.17,ABCN,12,164,1119,1751,1790,2022,1.5944,3.0336,2.4343,11.6384,164,1475,2059,2359,2204,2378
09715924_09715925,P119148 TO P119149,3-#4_CU_C,16.32,ABCN,12,164,1109,1731,1770,1999,1.6347,3.057,2.4828,11.7273,164,1457,2028,2325,2174,2342
09715925_09715926,P119149 TO P119150,3-#6_CU_C,16.47,ABCN,12,163,1098,1706,1745,1970,1.6965,3.0804,2.5527,11.8141,163,1435,1986,2280,2135,2293
09715926_09715927,P119150 TO P119151,3-#4_CU_B,16.74,AB N,12,163,1080,1671,1709,---,1.7695,3.1242,2.6407,11.9727,163,1404,1933,2222,---,---
09715926_09715928,P119150 TO P774084,3-#4_CU_C,16.76,ABCN,12,163,1079,1669,1708,1928,1.7743,3.1257,2.6465,11.9861,163,1402,1930,2218,2081,2228
09715928_09715929,P774084 TO P774085,3-#4_CU_C,17.06,ABCN,12,163,1061,1634,1672,1887,1.8519,3.1708,2.7401,12.1576,163,1371,1877,2160,2029,2167
09715930_09715931,P113142 TO P113141,3-#4_CU_C,15.98,ABCN,12,164,1137,1799,1839,2078,1.4524,3.0019,2.2824,11.527,164,1521,2157,2460,2289,2491
09715931_09715932,P113141 TO P113140,3-#4_CU_C,16.33,ABCN,12,164,1114,1753,1792,2024,1.5442,3.0553,2.3931,11.7299,164,1478,2080,2378,2217,2402
09715932_09715933,P113140 TO P113139,3-336_AL_C,16.59,ABCN,12,164,1101,1735,1773,2003,1.5577,3.0876,2.4205,11.8731,164,1462,2060,2355,2195,2379
09715932_09715937,P113140 TO P113587,3-#4_CU_C,16.54,ABCN,12,164,1100,1726,1764,1993,1.5988,3.087,2.4588,11.8505,164,1454,2037,2332,2176,2352
09715933_09715934,P113139 TO P318000,3-336_AL_C,16.78,ABCN,12,164,1092,1722,1760,1988,1.5679,3.1122,2.4414,11.9819,164,1450,2045,2337,2179,2361
09715934_09715935,P318000 TO P113138,3-336_AL_C,16.92,ABCN,12,164,1085,1712,1750,1977,1.5752,3.1296,2.4562,12.0591,164,1441,2035,2325,2168,2349
09715935_09715936,P113138 TO 971971,3-336_AL_C,17.21,ABCN,12,164,1072,1694,1731,1956,1.59,3.1652,2.4864,12.2167,164,1424,2013,2300,2145,2325
09715937_09715938,P113587 TO P319742,3-#6_CU_B,16.69,A CN,12,163,1089,1701,1739,---,1.6627,3.112,2.531,11.9388,163,1431,1993,2285,---,---
09715937_09715939,P113587 TO P113588,3-#4_CU_C,17.05,ABCN,12,163,1068,1662,1699,1919,1.735,3.1663,2.6231,12.1515,163,1397,1936,2222,2081,2236
09715939_09715940,P113588 TO P113589,3-#4_CU_C,17.19,ABCN,12,163,1060,1645,1683,1900,1.7716,3.1876,2.6672,12.2324,163,1382,1911,2194,2056,2206
09715940_09715941,P113589 TO P204492,3-#2_AL_B,17.52, BCN,12,163,1041,1607,1644,---,1.8578,3.2379,2.7708,12.4164,163,1349,1853,2131,---,---
09715940_09715942,P113589 TO P117282,3-#4_CU_C,17.8,ABCN,12,162,1024,1576,1612,1820,1.932,3.2809,2.8607,12.587,162,1321,1807,2079,1955,2086
09715942_09715943,P117282 TO P214315,3-#4_CU_C,18.06,ABCN,12,162,1010,1548,1584,1787,2.0001,3.3204,2.9427,12.7373,162,1297,1766,2034,1915,2039
09715942_09715946,P117282 TO P117283,3-#4_CU_C,18.11,ABCN,12,162,1007,1543,1579,1782,2.0115,3.327,2.9564,12.7625,162,1293,1759,2026,1909,2031
09715943_09715944,P214315 TO P214316,3-#4_CU_C,18.32,ABCN,12,162,996,1521,1557,1756,2.0674,3.3596,3.0239,12.8861,162,1273,1727,1990,1877,1994
09715944_09715945,P214316 TO P214317,3-#4_CU_C,18.82,ABCN,12,161,970,1471,1505,1698,2.1994,3.4364,3.183,13.1778,161,1230,1656,1910,1807,1912
09716801_09716802,P136600 TO P136601,3-#2_AL_B,14.22, BCN,12,168,1301,2194,2237,---,0.5781,2.6731,1.3127,10.4388,168,1940,3113,3335,---,---
09716802_09716803,P136601 TO P136602,3-#2_AL_B,14.63, BCN,12,168,1268,2126,2168,---,0.6878,2.7372,1.4446,10.6731,168,1862,2937,3183,---,---
09717101_09717102,P817021 TO P817022,3-#2_AL_B,15.06,A CN,12,168,1249,2115,2156,---,0.6027,2.7721,1.3825,10.896,168,1861,2999,3212,---,---
09717102_09717103,P817022 TO P817023,3-#2_AL_B,15.53,A CN,12,167,1214,2043,2083,---,0.7274,2.8449,1.5324,11.1622,167,1779,2813,3052,---,---
09717103_09717104,P817023 TO P167095,3-#2_AL_B,15.88,A CN,12,167,1190,1991,2030,---,0.8209,2.8995,1.6448,11.3617,167,1722,2687,2939,---,---
097173A_09717301,P117503 TO P813748,3-#6_CU_C,15.26,ABCN,12,168,1243,2119,2160,2447,0.5331,2.7804,1.3231,10.9925,168,1873,3068,3255,3022,3542
09717401_09717402,P612068 TO P711959,3-#2_AL_B,15.87, BCN,12,168,1203,2046,2085,---,0.6205,2.8664,1.4438,11.3356,168,1792,2903,3107,---,---
09717402_09717403,P711959 TO P711960,3-#2_AL_B,16.25, BCN,12,167,1176,1990,2029,---,0.7238,2.9268,1.5681,11.5562,167,1729,2757,2982,---,---
09717403_09717404,P711960 TO P818687,3-#2_AL_B,16.34, BCN,12,167,1170,1977,2016,---,0.7475,2.9406,1.5965,11.6067,167,1715,2726,2954,---,---
09717404_09717405,P818687 TO P818688,3-#2_AL_B,16.63, BCN,12,167,1151,1937,1975,---,0.8241,2.9854,1.6887,11.7704,167,1672,2628,2867,---,---
09717501_09717502,P416773 TO P416774,3-#4_CU_B,16.16,A CN,12,168,1186,2017,2055,---,0.6451,2.9046,1.4842,11.4965,168,1762,2849,3054,---,---
09717701_09717702,P511592 TO P511593,3-#4_CU_C,16.43,ABCN,12,168,1173,2003,2041,2313,0.6237,2.9303,1.4777,11.6487,168,1750,2850,3045,2825,3291
09717702_09717703,P511593 TO P819009,3-#2_AL_C,16.54,ABCN,12,168,1166,1988,2026,2296,0.6525,2.9467,1.5124,11.7113,168,1733,2810,3011,2792,3244
09717703_09717704,P819009 TO P190002,3-#2_AL_C,16.91,ABCN,12,167,1142,1938,1975,2238,0.7517,3.003,1.6315,11.9267,167,1676,2679,2900,2685,3094
09717704_09717705,P190002 TO P190001,3-#2_AL_C,17.26,ABCN,12,167,1120,1893,1929,2186,0.8441,3.0554,1.7426,12.1274,167,1626,2567,2801,2591,2965
09717705_09717706,P190001 TO P190000,3-#2_AL_C,17.6,ABCN,12,166,1099,1848,1884,2134,0.9365,3.1079,1.8537,12.3281,166,1579,2463,2707,2503,2845
09717706_09717707,P190000 TO P189976,3-#2_AL_C,17.95,ABCN,12,166,1078,1806,1841,2085,1.0283,3.1601,1.9642,12.5277,166,1534,2368,2618,2421,2734
09717707_09717708,P189976 TO P189941,3-#2_AL_C,18.29,ABCN,12,165,1059,1763,1798,2036,1.121,3.2127,2.0756,12.729,165,1491,2278,2534,2343,2630
09717708_09717709,P189941 TO P189940,3-#2_AL_C,18.64,ABCN,12,165,1039,1723,1757,1989,1.2126,3.2647,2.1857,12.928,165,1451,2195,2454,2270,2534
09717709_09717710,P189940 TO P189924,3-#2_AL_C,18.99,ABCN,12,164,1021,1683,1717,1943,1.3058,3.3176,2.2978,13.1305,164,1413,2116,2377,2201,2443
09717710_09717711,P189924 TO P189921,3-#2_AL_C,19.33,ABCN,12,164,1002,1645,1678,1899,1.3977,3.3698,2.4083,13.3301,164,1377,2043,2304,2136,2359
09717711_09717712,P189921 TO P189895,3-#2_AL_C,19.68,ABCN,12,163,985,1608,1640,1856,1.4899,3.4221,2.519,13.5303,163,1342,1975,2235,2074,2281
09717712_09717713,P189895 TO P189894,3-#2_AL_C,19.76,ABCN,12,163,981,1599,1632,1846,1.5118,3.4346,2.5454,13.5779,163,1334,1959,2219,2060,2262
09717713_09717714,P189894 TO P619642,3-#4_CU_C,19.87,ABCN,12,163,975,1587,1619,1832,1.5423,3.4523,2.5822,13.6453,163,1323,1938,2197,2040,2238
09717714_09717715,P619642 TO P619641,3-#4_CU_C,20.03,ABCN,12,163,968,1571,1604,1814,1.5825,3.4757,2.6307,13.7342,163,1309,1910,2169,2015,2206
09717715_09717716,P619641 TO P510620,3-#4_CU_C,20.28,ABCN,12,163,955,1545,1578,1784,1.6496,3.5147,2.7115,13.8824,163,1285,1866,2123,1974,2155
09717716_09717717,P510620 TO P510619,3-#4_CU_C,20.52,ABCN,12,162,944,1522,1553,1757,1.7132,3.5517,2.7882,14.023,162,1264,1826,2080,1937,2108
09717717_09717719,P510619 TO P510618,3-#4_CU_C,20.81,ABCN,12,162,931,1495,1526,1726,1.7871,3.5946,2.8773,14.1862,162,1240,1781,2033,1895,2056
09717720_09717721,P810675 TO P810676,3-#2_AL_B,16.44,A CN,12,168,1173,2001,2039,---,0.627,2.9325,1.4813,11.6476,168,1749,2845,3041,---,---
09717992_09717993,P814821 TO P814822,3-#2_AL_B,16.9,A CN,12,167,1148,1960,1997,---,0.6581,2.9892,1.5373,11.9015,167,1707,2773,2970,---,---
09717993_09717994,P814822 TO P162918,3-#2_AL_B,17.09,A CN,12,167,1135,1934,1971,---,0.7107,3.0199,1.6005,12.0138,167,1677,2704,2911,---,---
097179A_09717901,P115984 TO H110913,1C#2SAPECN,16.53,ABCN,12,168,1175,2015,2053,2326,0.5679,2.9233,1.456,11.647,168,1765,2910,3083,2869,3360
097182A_097183,971-310 TO P161006,3-636_AL_C,17.39,ABCN,12,168,1131,1950,1986,2251,0.5524,3.0274,1.4575,12.1504,168,1709,2844,3002,2794,3284
097183_097184,P161006 TO P117496,3-636_AL_C,17.66,ABCN,12,168,1117,1929,1965,2227,0.5601,3.0596,1.4799,12.2998,168,1688,2812,2969,2763,3247
097184_097185,P117496 TO P107145,3-636_AL_C,17.82,ABCN,12,168,1110,1917,1952,2213,0.5647,3.0789,1.4933,12.3887,168,1676,2794,2949,2745,3226
097185_097186,P107145 TO P117495,3-636_AL_C,18,ABCN,12,168,1101,1904,1939,2198,0.5697,3.0999,1.5079,12.486,168,1664,2774,2928,2726,3203
097186_09718601,P117495 TO P218825,3-#6_CU_B,18.11,AB N,12,167,1095,1889,1923,---,0.614,3.1172,1.5579,12.5472,167,1644,2722,2888,---,---
097186_097187,P117495 TO P615069,3-636_AL_C,18.15,ABCN,12,167,1095,1893,1928,2186,0.5738,3.1174,1.52,12.5668,167,1653,2757,2911,2710,3184
097187_097188,P615069 TO P117494,3-636_AL_C,18.36,ABCN,12,167,1085,1878,1912,2168,0.5798,3.1426,1.5375,12.6836,167,1638,2734,2887,2688,3157
097188_097189,P117494 TO P713409,3-636_AL_C,18.52,ABCN,12,167,1078,1867,1901,2155,0.5841,3.1609,1.5503,12.7683,167,1627,2717,2869,2671,3138
097189_097190,P713409 TO P117493,3-636_AL_C,18.71,ABCN,12,167,1069,1853,1887,2140,0.5895,3.1836,1.566,12.8731,167,1614,2697,2848,2652,3114
097190_097191,P117493 TO P715592,3-636_AL_C,18.92,ABCN,12,167,1060,1839,1872,2123,0.5954,3.2084,1.5833,12.9883,167,1600,2675,2825,2630,3089
097191_097192,P715592 TO P117492,3-636_AL_C,19.07,ABCN,12,167,1054,1829,1862,2112,0.5995,3.2257,1.5953,13.068,167,1590,2660,2809,2616,3071
097192_09719201,P117492 TO P418207,3-#4_CU_B,19.15,AB N,12,167,1050,1819,1852,---,0.6216,3.2389,1.6219,13.116,167,1579,2633,2787,---,---
097192_097193,P117492 TO P815087,3-636_AL_C,19.26,ABCN,12,167,1046,1816,1849,2096,0.605,3.2488,1.6113,13.175,167,1577,2640,2788,2596,3048
097193_097194,P815087 TO P215395,3-636_AL_C,19.58,ABCN,12,167,1033,1795,1828,2073,0.6137,3.2855,1.6368,13.3449,167,1557,2609,2755,2566,3013
097194_097195,P215395 TO P113828,3-636_AL_C,19.81,ABCN,12,167,1024,1780,1812,2056,0.6202,3.313,1.6559,13.4719,167,1543,2586,2732,2544,2986
097195_09719501,P113828 TO P318884,3-#2A5005C,20.17,ABCN,12,166,1006,1742,1773,2011,0.7317,3.3664,1.7869,13.6801,166,1496,2469,2638,2451,2851
097195_097196,P113828 TO P113827,3-636_AL_C,20.01,ABCN,12,167,1016,1768,1799,2041,0.6258,3.3364,1.6722,13.5804,167,1531,2567,2712,2526,2964
097196_097197,P113827 TO P107333,3-636_AL_C,20.18,ABCN,12,167,1009,1756,1788,2028,0.6308,3.3574,1.6868,13.6776,167,1520,2550,2694,2510,2945
097197_097198,P107333 TO P113826,3-636_AL_C,20.33,ABCN,12,167,1003,1747,1779,2017,0.6349,3.3749,1.699,13.7585,167,1511,2536,2679,2496,2929
097198_097199,P113826 TO P510145,3-636_AL_C,20.44,ABCN,12,167,999,1740,1772,2010,0.638,3.3881,1.7081,13.8194,167,1504,2526,2668,2486,2917
097199_0971100,P510145 TO P113825,3-636_AL_C,20.67,ABCN,12,167,990,1727,1758,1994,0.6444,3.4148,1.7267,13.9431,167,1491,2505,2647,2466,2893
097199_09719901,P510145 TO P813408,3-636_AL_C,20.58,ABCN,12,167,994,1732,1763,2000,0.6417,3.4036,1.7189,13.8915,167,1497,2514,2656,2474,2903
097199_09719906,P510145 TO P510146,3-#6_CU_B,20.51,AB N,12,167,996,1733,1764,---,0.6635,3.398,1.7369,13.8546,167,1495,2501,2649,---,---
FU 09712235_09712235A,P710630,Device Conductor 30A,8.89,A CN,12,168,1699,2602,2665,---,0.9079,2.1198,1.3539,7.5777,168,2318,3209,3636,---,---
FU 09717104_09717104A,P167095,Device Conductor 15A,15.89,A CN,12,167,1190,1991,2030,---,0.8209,2.8995,1.6448,11.3617,167,1722,2687,2939,---,---
FU 09717717_09717717A,P510619,Device Conductor 20A,20.53,ABCN,12,162,944,1522,1553,1757,1.7132,3.5517,2.7882,14.023,162,1264,1826,2080,1937,2108
FU 09717994_09717994A,P162918,Device Conductor 30A,17.1,A CN,12,167,1135,1934,1971,---,0.7107,3.0199,1.6005,12.0138,167,1677,2704,2911,---,---
FU 097188_097188A,P117494,Device Conductor 10A,18.37, BCN,12,167,1085,1878,1912,---,0.5798,3.1426,1.5375,12.6837,167,1638,2734,2887,---,---
FU 097194_097194A,P215395,Device Conductor 25A,19.59,ABCN,12,167,1033,1795,1828,2073,0.6137,3.2855,1.6368,13.3449,167,1557,2609,2755,2566,3013
SW 09712276_09712276A,971-2,Device Conductor 600A,10.13,ABCN,12,169,1622,2649,2706,3059,0.4883,2.2115,1.0019,8.2338,169,2420,3746,4035,3722,4326
0971100_0971101,P113825 TO P514477,3-636_AL_C,20.86,ABCN,12,167,983,1715,1746,1981,0.6496,3.437,1.7421,14.0458,167,1480,2488,2629,2449,2873
0971101_0971102,P514477 TO P113824,3-636_AL_C,21.01,ABCN,12,166,978,1707,1737,1971,0.6537,3.4543,1.7541,14.1258,166,1472,2475,2615,2437,2858
0971101_0971234,P514477 TO P514478,3-#2A5005C,20.94, BCN,12,166,979,1707,1738,---,0.6744,3.4488,1.7712,14.0919,166,1470,2464,2609,---,---
0971102_0971103,P113824 TO P102110,3-636_AL_C,21.2,ABCN,12,166,971,1696,1726,1958,0.6591,3.4768,1.7698,14.2301,166,1461,2459,2597,2420,2839
0971103_0971104,P102110 TO 971-24,3-636_AL_C,21.34,ABCN,12,166,966,1687,1718,1949,0.663,3.4933,1.7812,14.3062,166,1454,2446,2585,2409,2825
09712235A_09712236,P710630 TO D3094080040,1C#2SAPECN,9.42,A CN,12,167,1643,2473,2536,---,1.089,2.1681,1.6872,7.7078,167,2161,2939,3335,---,---
09712236_09712237,D3094080040 TO D3091080040,1C#2SAPECN,9.71,A CN,12,166,1612,2403,2465,---,1.1904,2.1951,1.8737,7.7807,166,2081,2806,3183,---,---
09712276A_09712277,971-2 TO P715832,3-336_AL_C,10.47,ABCN,12,169,1587,2597,2652,2999,0.5061,2.2544,1.0384,8.4239,169,2363,3661,3947,3642,4228
09712277_09712278,P715832 TO P131247,3-#2_AL_B,10.58, BCN,12,169,1575,2572,2627,---,0.5341,2.2707,1.072,8.4836,169,2332,3597,3890,---,---
