Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
09712277_09712287,P715832 TO P214319,3-336_AL_C,10.69,ABCN,12,169,1566,2565,2619,2962,0.5172,2.281,1.0609,8.5417,169,2329,3611,3894,3593,4169
09712278_09712279,P131247 TO P131248,3-#2_AL_B,10.87, BCN,12,169,1540,2505,2559,---,0.6112,2.3157,1.1646,8.6481,169,2252,3428,3741,---,---
09712279_09712280,P131248 TO P131249,3-#2_AL_B,11.07, BCN,12,169,1517,2459,2512,---,0.6652,2.3473,1.2296,8.7634,169,2199,3319,3641,---,---
09712280_09712281,P131249 TO P131250,3-#2_AL_B,11.32, BCN,12,168,1489,2404,2456,---,0.7322,2.3865,1.3102,8.9065,168,2136,3191,3522,---,---
09712280_09712284,P131249 TO P131246,3-#2_AL_B,11.31, BCN,12,168,1490,2406,2458,---,0.7298,2.385,1.3072,8.9014,168,2138,3196,3527,---,---
09712281_09712282,P131250 TO P131251,3-#2_AL_B,11.41, BCN,12,168,1479,2384,2436,---,0.7565,2.4007,1.3394,8.9585,168,2114,3147,3481,---,---
09712282_09712283,P131251 TO P131252,3-#2_AL_B,11.82, BCN,12,168,1435,2297,2347,---,0.866,2.4646,1.471,9.1922,168,2020,2962,3304,---,---
09712284_09712285,P131246 TO P217911,3-#2_AL_B,11.4, BCN,12,168,1481,2387,2439,---,0.7523,2.3982,1.3343,8.9495,168,2118,3155,3488,---,---
09712285_09712286,P217911 TO P217912,3-#6_CU_B,11.68, BCN,12,168,1447,2312,2363,---,0.8713,2.4446,1.4687,9.1137,168,2032,2972,3319,---,---
09712287_09712288,P214319 TO P214320,3-336_AL_C,10.98,ABCN,12,169,1538,2523,2576,2913,0.5326,2.3179,1.0923,8.7054,169,2283,3542,3823,3529,4090
09712288_09712289,P214320 TO P190888,3-#2_AL_B,11.23,AB N,12,169,1510,2467,2519,---,0.5995,2.357,1.1727,8.8482,169,2216,3400,3698,---,---
09712288_09712300,P214320 TO P214321,3-336_AL_C,11.24,ABCN,12,169,1514,2487,2539,2872,0.5458,2.3496,1.1193,8.846,169,2245,3486,3765,3475,4025
09712289_09712290,P190888 TO P190887,3-#2_AL_B,11.59,AB N,12,168,1471,2390,2441,---,0.694,2.4122,1.2864,9.05,168,2127,3216,3531,---,---
09712290_09712291,P190887 TO P190886,3-#2_AL_B,11.94,AB N,12,168,1434,2317,2367,---,0.7878,2.467,1.3992,9.2503,168,2046,3050,3376,---,---
09712291_09712292,P190886 TO P190885,3-#2_AL_B,12.32,AB N,12,167,1396,2240,2289,---,0.8892,2.5263,1.5211,9.4667,167,1964,2888,3221,---,---
09712292_09712293,P190885 TO P190884,3-#2_AL_B,12.7,AB N,12,167,1359,2167,2215,---,0.9905,2.5854,1.6428,9.6829,167,1888,2741,3077,---,---
09712293_09712294,P190884 TO P190883,3-#2_AL_B,13.08,AB N,12,166,1324,2097,2144,---,1.092,2.6447,1.7648,9.8995,166,1818,2608,2942,---,---
09712294_09712295,P190883 TO P190882,3-#2_AL_B,13.46,AB N,12,166,1290,2029,2075,---,1.1948,2.7048,1.8884,10.119,166,1751,2485,2816,---,---
09712295_09712296,P190882 TO P190881,3-#2_AL_B,13.63,AB N,12,166,1276,2001,2046,---,1.2393,2.7308,1.9419,10.214,166,1724,2435,2764,---,---
09712296_09712297,P190881 TO P190880,3-#2_AL_B,13.96,AB N,12,165,1248,1946,1990,---,1.3287,2.7831,2.0495,10.405,165,1671,2340,2665,---,---
09712297_09712298,P190880 TO P190879,3-#2_AL_B,14.33,AB N,12,165,1219,1888,1932,---,1.4267,2.8403,2.1673,10.6142,165,1617,2244,2562,---,---
09712298_09712299,P190879 TO P190878,3-#2_AL_B,14.7,AB N,12,164,1191,1832,1875,---,1.525,2.8977,2.2854,10.8239,164,1566,2155,2466,---,---
09712300_09712301,P214321 TO P812224,3-336_AL_C,11.54,ABCN,12,169,1487,2446,2497,2824,0.5618,2.3879,1.1518,9.0155,169,2201,3420,3696,3412,3949
09712301_09712302,P812224 TO P811105,3-336_AL_C,11.72,ABCN,12,169,1471,2422,2473,2797,0.5711,2.4103,1.1708,9.1147,169,2176,3383,3657,3376,3906
09712302_09712303,P811105 TO P219832,3-336_AL_C,11.82,ABCN,12,169,1463,2409,2459,2782,0.5764,2.4229,1.1815,9.1706,169,2162,3362,3635,3356,3882
09712303_09712304,P219832 TO P219833,3-336_AL_C,12.01,ABCN,12,169,1447,2385,2434,2754,0.5862,2.4466,1.2016,9.2754,169,2137,3324,3595,3320,3838
09712304_09712305,P219833 TO P811106,3-336_AL_C,12.17,ABCN,12,169,1434,2365,2414,2731,0.5943,2.4659,1.2181,9.3614,169,2116,3293,3563,3291,3802
09712305_09712306,P811106 TO P219834,3-336_AL_C,12.28,ABCN,12,169,1425,2352,2401,2716,0.5999,2.4794,1.2295,9.4209,169,2103,3272,3542,3271,3778
09712306_09712307,P219834 TO P811107,3-336_AL_C,12.75,ABCN,12,168,1388,2295,2342,2650,0.6247,2.5389,1.28,9.6844,168,2043,3183,3448,3185,3675
09712307_09712308,P811107 TO P219836,3-636_AL_C,13,ABCN,12,168,1370,2269,2315,2620,0.6316,2.5682,1.3004,9.8203,168,2016,3146,3408,3149,3633
0971234_0971235,P514478 TO P516990,3-#2A5005C,21.19, BCN,12,166,968,1682,1713,---,0.7519,3.486,1.8623,14.2367,166,1440,2389,2549,---,---
0971235_0971236,P516990 TO P516991,3-#2A5005C,21.43, BCN,12,166,957,1659,1689,---,0.8264,3.5217,1.9498,14.3759,166,1413,2320,2493,---,---
0971235_0971237,P516990 TO P618228,3-#2A5005C,21.34, BCN,12,166,961,1668,1698,---,0.7978,3.5079,1.9161,14.3224,166,1423,2346,2514,---,---
0971237_0971238,P618228 TO P610475,3-#2A5005C,21.48, BCN,12,166,955,1654,1684,---,0.8404,3.5283,1.9662,14.4019,166,1407,2308,2483,---,---
09717104A_09717105,P167095 TO D136684,1C#2SAPECN,16.01,A CN,12,167,1184,1976,2015,---,0.8637,2.911,1.7235,11.3925,167,1701,2642,2896,---,---
09717301_09717302,P813748 TO P117505,3-#6_CU_C,15.5,ABCN,12,168,1223,2076,2116,2397,0.6355,2.8192,1.4388,11.1363,168,1816,2925,3141,2910,3378
09717302_09717303,P117505 TO P812542,3-#6_CU_C,15.79,ABCN,12,167,1200,2025,2064,2338,0.7567,2.8651,1.5757,11.3065,167,1753,2771,3013,2787,3199
09717303_09717304,P812542 TO P117506,3-#6_CU_C,16.74,ABCN,12,165,1129,1859,1896,2146,1.1529,3.0153,2.0231,11.863,165,1571,2352,2638,2440,2716
09717304_09717305,P117506 TO P812543,3-#6_CU_B,17.22,A CN,12,165,1095,1777,1814,---,1.3532,3.0934,2.2492,12.1394,165,1491,2181,2471,---,---
09717304_09717307,P117506 TO P117510,3-#6_CU_C,17.28,ABCN,12,164,1091,1769,1806,2043,1.3766,3.1,2.2756,12.1771,164,1482,2163,2454,2276,2498
09717305_09717306,P812543 TO P117508,3-#6_CU_B,17.53,A CN,12,164,1073,1726,1762,---,1.484,3.1444,2.3969,12.32,164,1443,2081,2370,---,---
09717307_09717308,P117510 TO P117511,3-#6_CU_C,17.54,ABCN,12,164,1072,1726,1762,1993,1.4882,3.1423,2.4017,12.3338,164,1442,2079,2369,2202,2401
09717308_09717309,P117511 TO P117512,3-#6_CU_C,17.87,ABCN,12,163,1050,1674,1710,1933,1.6253,3.1943,2.5565,12.5264,163,1395,1984,2270,2116,2291
09717309_09717310,P117512 TO P519049,3-#4_CU_C,18.05,ABCN,12,163,1040,1653,1689,1909,1.6717,3.2213,2.6124,12.6289,163,1376,1950,2234,2084,2252
09717309_09717316,P117512 TO P117513,3-#6_CU_B,18.2, BCN,12,163,1029,1623,1659,---,1.7637,3.2482,2.7128,12.7174,163,1350,1895,2176,---,---
09717310_09717311,P519049 TO P518556,3-#4_CU_C,18.11,ABCN,12,163,1037,1646,1681,1900,1.6886,3.2311,2.6329,12.6663,163,1369,1938,2221,2073,2238
09717310_09717315,P519049 TO P519050,3-#2A5005C,18.19,AB N,12,163,1032,1636,1671,---,1.7147,3.2419,2.663,12.7092,163,1361,1922,2203,---,---
09717311_09717312,P518556 TO P616679,3-#2_AL_C,18.39,ABCN,12,163,1021,1614,1649,1863,1.763,3.2733,2.7223,12.8278,163,1341,1888,2166,2025,2180
09717312_09717313,P616679 TO P616680,3-#2_AL_C,18.69,ABCN,12,162,1005,1581,1615,1825,1.8423,3.3184,2.8176,13.0001,162,1313,1836,2110,1976,2121
09717313_09717314,P616680 TO P616681,3-#2_AL_C,18.94,ABCN,12,162,992,1554,1588,1794,1.9091,3.3563,2.8979,13.1451,162,1289,1795,2065,1936,2073
09717717A_09717718,P510619 TO D150258,1C#2SAPECN,20.95,ABCN,12,162,930,1485,1516,1714,1.8567,3.5899,3.0522,14.1261,162,1226,1753,1999,1872,2024
09717901_09717902,H110913 TO H110914,1C#2SAPECN,17.43,ABCN,12,166,1138,1917,1955,2214,0.8737,3.0049,2.0186,11.8666,166,1622,2574,2786,2608,2972
09717902_09717903,H110914 TO H110915,1C#2SAPECN,18.5,ABCN,12,164,1091,1796,1833,2074,1.2395,3.1024,2.6914,12.1294,164,1474,2250,2476,2344,2599
09717902_09717989,H110914 TO D122710,1C#2SAPECN,17.91, B N,12,165,1117,---,---,---,1.0867,3.0743,2.2316,11.9361,165,1551,---,---,---,---
09717902_09717990,H110914 TO D122703,1C#2SAPECN,17.75,  CN,12,166,1124,---,---,---,1.0144,3.0507,2.1593,11.9125,166,1575,---,---,---,---
09717903_09717904,H110915 TO H110916,1C#2SAPECN,19.26,ABCN,12,163,1057,1709,1746,1974,1.5022,3.1724,3.1746,12.3181,163,1381,2060,2281,2181,2378
09717903_09717986,H110915 TO D134545,1C#2SAPECN,18.81, B N,12,164,1077,---,---,---,1.3758,3.1468,2.8277,12.1738,164,1435,---,---,---,---
09717903_09717987,H110915 TO D122711,1C#2SAPECN,19.16,A  N,12,163,1062,---,---,---,1.5288,3.1967,2.9807,12.2237,163,1394,---,---,---,---
09717904_09717905,H110916 TO D135908,1C#2SAPECN,20.24,ABCN,12,161,1014,1603,1639,1850,1.8378,3.2619,3.792,12.5591,161,1277,1856,2063,1999,2143
09717904_09717979,H110916 TO D122737,1C#2SAPECN,19.55,A  N,12,162,1044,---,---,---,1.6298,3.214,3.3022,12.3596,162,1349,---,---,---,---
09717904_09717980,H110916 TO D122713,1C#2SAPECN,19.36, B N,12,163,1053,---,---,---,1.5452,3.1864,3.2176,12.3321,163,1370,---,---,---,---
09717904_09717982,H110916 TO D122740,1C#2SAPECN,19.7,  CN,12,162,1038,---,---,---,1.6938,3.2348,3.3662,12.3805,162,1333,---,---,---,---
09717905_09717906,D135908 TO D135911,1C#2SAPECN,20.78,A  N,12,160,991,---,---,---,2.075,3.3392,4.0292,12.6364,160,1225,---,---,---,---
09717905_09717911,D135908 TO D135913,1C#2SAPECN,20.79,ABCN,12,160,991,1545,1581,1784,2.0262,3.3121,4.1385,12.6944,160,1224,1757,1954,1909,2029
09717905_09717977,D135908 TO D135910,1C#2SAPECN,20.49,A  N,12,161,1004,---,---,---,1.9457,3.297,3.8999,12.5943,161,1253,---,---,---,---
09717906_09717907,D135911 TO H114375,1C#2SAPECN,20.97,A  N,12,160,983,---,---,---,2.1548,3.3652,4.1089,12.6624,160,1209,---,---,---,---
09717907_09717908,H114375 TO D135912,1C#2SAPECN,21.28,A  N,12,160,970,---,---,---,2.2933,3.4103,4.2475,12.7076,160,1181,---,---,---,---
09717907_09717910,H114375 TO D138903,1C#2SAPECN,21.23,A  N,12,160,972,---,---,---,2.2692,3.4024,4.2233,12.6997,160,1186,---,---,---,---
09717908_09717909,D135912 TO D139879,1C#2SAPECN,21.7,A  N,12,159,952,---,---,---,2.4774,3.4703,4.4316,12.7676,159,1146,---,---,---,---
09717911_09717912,D135913 TO D145847,1C#2SAPECN,21.31,ABCN,12,159,968,1493,1529,1724,2.204,3.3595,4.4655,12.8221,159,1178,1673,1860,1829,1931
09717911_09717972,D135913 TO D138905,1C#2SAPECN,21.45,A  N,12,159,963,---,---,---,2.3125,3.4054,4.4248,12.7877,159,1167,---,---,---,---
09717911_09717973,D135913 TO D135915,1C#2SAPECN,21.17,  CN,12,160,974,---,---,---,2.1919,3.3661,4.3042,12.7484,160,1190,---,---,---,---
09717911_09717976,D135913 TO D135914,1C#2SAPECN,21.12, B N,12,160,977,---,---,---,2.1678,3.3582,4.2801,12.7406,160,1195,---,---,---,---
09717912_09717913,D145847 TO D148727,1C#2SAPECN,22.18,ABCN,12,158,933,1411,1446,1630,2.5002,3.4384,5.0104,13.0349,158,1108,1548,1719,1710,1788
09717912_09717929,D145847 TO D142483,1C#2SAPECN,21.75,ABCN,12,159,950,1451,1486,1675,2.3547,3.3996,4.7427,12.9303,159,1142,1607,1786,1767,1856
09717912_09717967,D145847 TO D145515,1C#2SAPECN,21.36,  CN,12,159,966,---,---,---,2.2246,3.3662,4.4861,12.8288,159,1174,---,---,---,---
09717913_09717914,D148727 TO D150271,1C#2SAPECN,22.64, B N,12,157,914,---,---,---,2.7023,3.5043,5.2125,13.1008,157,1074,---,---,---,---
09717913_09717921,D148727 TO D148732,1C#2SAPECN,22.3,  CN,12,158,928,---,---,---,2.5542,3.456,5.0644,13.0525,158,1099,---,---,---,---
09717913_09717922,D148727 TO D148733,1C#2SAPECN,22.45,A  N,12,158,922,---,---,---,2.6182,3.4769,5.1284,13.0733,158,1088,---,---,---,---
09717913_09717928,D148727 TO D148718,1C#2SAPECN,22.48, B N,12,158,920,---,---,---,2.6335,3.4819,5.1437,13.0783,158,1085,---,---,---,---
09717914_09717915,D150271 TO D150274,1C#2SAPECN,22.89, B N,12,157,904,---,---,---,2.8123,3.5402,5.3225,13.1366,157,1056,---,---,---,---
09717914_09717920,D150271 TO CG199999,1C#2SAPECN,22.65, B N,12,157,914,---,---,---,2.7067,3.5057,5.2169,13.1022,157,1073,---,---,---,---
09717915_09717916,D150274 TO D149985,1C#2SAPECN,23.22, B N,12,156,891,---,---,---,2.9561,3.587,5.4663,13.1835,156,1034,---,---,---,---
09717915_09717917,D150274 TO D150278,1C#2SAPECN,23.27, B N,12,156,889,---,---,---,2.9815,3.5953,5.4917,13.1918,156,1030,---,---,---,---
09717917_09717918,D150278 TO D150279,1C#2SAPECN,23.5, B N,12,156,880,---,---,---,3.0806,3.6276,5.5908,13.2241,156,1015,---,---,---,---
09717918_09717919,D150279 TO D150280,1C#2SAPECN,23.8, B N,12,155,869,---,---,---,3.2099,3.6697,5.7201,13.2662,155,996,---,---,---,---
09717922_09717923,D148733 TO D149984,1C#2SAPECN,22.72,A  N,12,157,911,---,---,---,2.7391,3.5163,5.2493,13.1128,157,1068,---,---,---,---
09717922_09717925,D148733 TO D148711,1C#2SAPECN,22.61,A  N,12,157,915,---,---,---,2.6922,3.501,5.2024,13.0975,157,1076,---,---,---,---
09717923_09717924,D149984 TO CG199999,1C#2SAPECN,22.73,A  N,12,157,910,---,---,---,2.7435,3.5177,5.2537,13.1142,157,1067,---,---,---,---
09717925_09717926,D148711 TO D149966,1C#2SAPECN,22.96,A  N,12,157,901,---,---,---,2.8448,3.5507,5.355,13.1472,157,1051,---,---,---,---
09717925_09717927,D148711 TO D149946,1C#2SAPECN,22.93,A  N,12,157,903,---,---,---,2.8294,3.5457,5.3396,13.1422,157,1053,---,---,---,---
09717929_09717930,D142483 TO D142475,1C#2SAPECN,22.37,ABCN,12,158,925,1394,1429,1609,2.567,3.4562,5.1333,13.0829,158,1094,1523,1689,1685,1758
09717929_09717947,D142483 TO D150281,1C#2SAPECN,22.14,ABCN,12,158,934,1415,1450,1634,2.4865,3.4348,4.9852,13.0251,158,1111,1554,1725,1715,1794
09717930_09717931,D142475 TO D142481,1C#2SAPECN,22.59,A  N,12,157,916,---,---,---,2.6635,3.4877,5.2297,13.1143,157,1077,---,---,---,---
09717930_09717932,D142475 TO D142480,1C#2SAPECN,22.58,A  N,12,157,916,---,---,---,2.6604,3.4867,5.2267,13.1133,157,1078,---,---,---,---
09717930_09717933,D142475 TO H116401,1C#2SAPECN,22.77, B N,12,157,909,---,---,---,2.7428,3.5135,5.3091,13.1402,157,1064,---,---,---,---
09717930_09717943,D142475 TO D142479,1C#2SAPECN,22.81,A  N,12,157,907,---,---,---,2.7581,3.5185,5.3244,13.1452,157,1062,---,---,---,---
09717930_09717944,D142475 TO D142476,1C#2SAPECN,22.52,  CN,12,157,919,---,---,---,2.6306,3.477,5.1969,13.1036,157,1083,---,---,---,---
09717933_09717934,H116401 TO H116402,1C#2SAPECN,23.34, B N,12,156,886,---,---,---,2.9918,3.5947,5.558,13.2213,156,1026,---,---,---,---
09717933_09717941,H116401 TO D142482,1C#2SAPECN,22.9, B N,12,157,904,---,---,---,2.7993,3.532,5.3656,13.1586,157,1055,---,---,---,---
09717934_09717935,H116402 TO H117732,1C#2SAPECN,23.76, B N,12,155,870,---,---,---,3.1754,3.6545,5.7417,13.2812,155,999,---,---,---,---
09717934_09717940,H116402 TO D142485,1C#2SAPECN,23.92, B N,12,155,864,---,---,---,3.2473,3.678,5.8136,13.3046,155,988,---,---,---,---
09717935_09717936,H117732 TO D142487,1C#2SAPECN,24.54, B N,12,154,842,---,---,---,3.5178,3.7661,6.084,13.3927,154,952,---,---,---,---
09717935_09717939,H117732 TO D142486,1C#2SAPECN,24.04, B N,12,155,860,---,---,---,3.2973,3.6943,5.8636,13.3209,155,981,---,---,---,---
09717936_09717937,D142487 TO D142488,1C#2SAPECN,24.88, B N,12,154,829,---,---,---,3.6686,3.8153,6.2348,13.4419,154,932,---,---,---,---
09717937_09717938,D142488 TO D142489,1C#2SAPECN,25.62, B N,12,153,804,---,---,---,3.9916,3.9206,6.5579,13.5472,153,894,---,---,---,---
09717941_09717942,D142482 TO D142484,1C#2SAPECN,23.72, B N,12,156,872,---,---,---,3.1588,3.6491,5.725,13.2757,156,1001,---,---,---,---
09717944_09717945,D142476 TO D142478,1C#2SAPECN,22.84,  CN,12,157,906,---,---,---,2.7722,3.5231,5.3384,13.1497,157,1060,---,---,---,---
09717944_09717946,D142476 TO D142477,1C#2SAPECN,22.83,  CN,12,157,906,---,---,---,2.7674,3.5215,5.3336,13.1482,157,1060,---,---,---,---
09717947_09717948,D150281 TO D150283,1C#2SAPECN,22.5,A  N,12,157,919,---,---,---,2.6465,3.4869,5.1452,13.0772,157,1084,---,---,---,---
09717947_09717965,D150281 TO D150282,1C#2SAPECN,22.18,  CN,12,158,932,---,---,---,2.5076,3.4416,5.0063,13.0319,158,1108,---,---,---,---
09717948_09717949,D150283 TO D150284,1C#2SAPECN,22.82,A  N,12,157,907,---,---,---,2.7855,3.5322,5.2842,13.1225,157,1061,---,---,---,---
09717948_09717964,D150283 TO CG199999,1C#2SAPECN,22.51,A  N,12,157,919,---,---,---,2.6509,3.4884,5.1496,13.0786,157,1083,---,---,---,---
09717949_09717950,D150284 TO D150047,1C#2SAPECN,23.14,A  N,12,156,894,---,---,---,2.9249,3.5777,5.4236,13.1679,156,1039,---,---,---,---
09717949_09717952,D150284 TO D150285,1C#2SAPECN,23.18,A  N,12,156,893,---,---,---,2.945,3.5842,5.4437,13.1745,156,1036,---,---,---,---
09717949_09717956,D150284 TO D197388,1C#2SAPECN,23.49,A  N,12,156,881,---,---,---,3.0796,3.6281,5.5783,13.2184,156,1016,---,---,---,---
09717950_09717951,D150047 TO CG199999,1C#2SAPECN,23.15,A  N,12,156,894,---,---,---,2.9293,3.5791,5.428,13.1694,156,1038,---,---,---,---
09717952_09717953,D150285 TO D150074,1C#2SAPECN,23.49,A  N,12,156,881,---,---,---,3.0814,3.6287,5.5801,13.2189,156,1016,---,---,---,---
09717952_09717954,D150285 TO D150057,1C#2SAPECN,23.44,A  N,12,156,883,---,---,---,3.0559,3.6204,5.5546,13.2106,156,1019,---,---,---,---
09717954_09717955,D150057 TO CG199999,1C#2SAPECN,23.45,A  N,12,156,882,---,---,---,3.0603,3.6218,5.559,13.2121,156,1019,---,---,---,---
09717956_09717957,D197388 TO D199822,1C#2SAPECN,23.77,A  N,12,155,870,---,---,---,3.2037,3.6685,5.7024,13.2588,155,998,---,---,---,---
09717957_09717958,D199822 TO D199821,1C#2SAPECN,24.75,A  N,12,154,834,---,---,---,3.6337,3.8087,6.1324,13.3989,154,940,---,---,---,---
09717958_09717959,D199821 TO D199820,1C#2SAPECN,25.55,A  N,12,153,806,---,---,---,3.9848,3.9231,6.4835,13.5134,153,897,---,---,---,---
09717959_09717960,D199820 TO D199819,1C#2SAPECN,26.41,A  N,12,151,777,---,---,---,4.3604,4.0455,6.8591,13.6358,151,855,---,---,---,---
09717960_09717961,D199819 TO D199818,1C#2SAPECN,26.85,A  N,12,151,764,---,---,---,4.5507,4.1076,7.0494,13.6978,151,836,---,---,---,---
09717961_09717962,D199818 TO D199787,1C#2SAPECN,27.25,A  N,12,150,751,---,---,---,4.7269,4.165,7.2256,13.7552,150,818,---,---,---,---
09717962_09717963,D199787 TO D199786,1C#2SAPECN,27.77,A  N,12,149,735,---,---,---,4.957,4.24,7.4557,13.8303,149,796,---,---,---,---
09717965_09717966,D150282 TO D150029,1C#2SAPECN,22.35,  CN,12,158,926,---,---,---,2.5795,3.4651,5.0782,13.0553,158,1095,---,---,---,---
09717967_09717968,D145515 TO D142490,1C#2SAPECN,21.67,  CN,12,159,953,---,---,---,2.3613,3.4108,4.6229,12.8734,159,1148,---,---,---,---
09717967_09717971,D145515 TO D142474,1C#2SAPECN,21.73,  CN,12,159,951,---,---,---,2.3876,3.4193,4.6492,12.882,159,1143,---,---,---,---
09717968_09717969,D142490 TO D142491,1C#2SAPECN,21.91,  CN,12,158,944,---,---,---,2.4657,3.4448,4.7272,12.9074,158,1129,---,---,---,---
09717968_09717970,D142490 TO CG199999,1C#2SAPECN,21.68,  CN,12,159,953,---,---,---,2.3657,3.4122,4.6272,12.8748,159,1147,---,---,---,---
09717973_09717974,D135915 TO D135916,1C#2SAPECN,21.55,  CN,12,159,958,---,---,---,2.3602,3.4209,4.4725,12.8033,159,1158,---,---,---,---
09717973_09717975,D135915 TO CG199999,1C#2SAPECN,21.18,  CN,12,160,974,---,---,---,2.1963,3.3675,4.3086,12.7499,160,1190,---,---,---,---
09717977_09717978,D135910 TO CG199999,1C#2SAPECN,20.5,A  N,12,161,1003,---,---,---,1.9501,3.2984,3.9042,12.5957,161,1252,---,---,---,---
09717980_09717981,D122713 TO D122736,1C#2SAPECN,19.77, B N,12,162,1035,---,---,---,1.724,3.2447,3.3964,12.3903,162,1326,---,---,---,---
09717982_09717983,D122740 TO D122754,1C#2SAPECN,20.07,  CN,12,162,1022,---,---,---,1.8577,3.2883,3.5301,12.4339,162,1294,---,---,---,---
09717982_09717985,D122740 TO D122753,1C#2SAPECN,20.02,  CN,12,162,1024,---,---,---,1.834,3.2805,3.5064,12.4262,162,1299,---,---,---,---
09717983_09717984,D122754 TO D122775,1C#2SAPECN,20.38,  CN,12,161,1008,---,---,---,1.9905,3.3315,3.6629,12.4772,161,1264,---,---,---,---
09717987_09717988,D122711 TO D133756,1C#2SAPECN,19.44,A  N,12,163,1050,---,---,---,1.6515,3.2367,3.1034,12.2637,163,1362,---,---,---,---
09717990_09717991,D122703 TO D122708,1C#2SAPECN,18.1,  CN,12,165,1109,---,---,---,1.1683,3.1009,2.3131,11.9626,165,1526,---,---,---,---
09717994A_09717995,P162918 TO H113400,1C#2SAPECN,17.44,A CN,12,167,1122,1898,1935,---,0.8258,3.0506,1.8122,12.0964,167,1626,2585,2804,---,---
09717995_09717996,H113400 TO D132088,1C#2SAPECN,17.77,A CN,12,166,1109,1863,1900,---,0.9378,3.0805,2.0182,12.1769,166,1578,2478,2704,---,---
09717996_09717997,D132088 TO D132087,1C#2SAPECN,18.39,A CN,12,165,1083,1795,1831,---,1.1519,3.1375,2.4119,12.3306,165,1493,2293,2526,---,---
09718601_09718602,P218825 TO P218826,3-#6_CU_B,18.46,AB N,12,167,1073,1839,1873,---,0.7594,3.1739,1.7221,12.748,167,1582,2563,2761,---,---
09718602_09718603,P218826 TO P218827,3-#6_CU_B,18.8,AB N,12,166,1052,1789,1822,---,0.9046,3.2305,1.886,12.9483,166,1524,2419,2641,---,---
09718603_09718686,P218827 TO P914602,3-#6_CU_B,18.92,AB N,12,166,1045,1772,1806,---,0.9513,3.2487,1.9388,13.0128,166,1507,2376,2603,---,---
097188A_09718801,P117494 TO H3069080182,#2_CU_PECN,18.46, BCN,12,167,1083,1873,1908,---,0.5957,3.1467,1.5671,12.6904,167,1631,2717,2873,---,---
09719201_09719202,P418207 TO P418208,3-#4_CU_B,19.3,AB N,12,167,1042,1803,1836,---,0.6603,3.2621,1.6686,13.2,167,1560,2587,2749,---,---
097194A_09719401,P215395 TO P116555,3-#4_CU_C,19.88,ABCN,12,167,1018,1764,1796,2037,0.6911,3.3306,1.7302,13.516,167,1521,2521,2683,2495,2911
097194A_09719410,P215395 TO P113829,3-#4_CU_C,19.78,ABCN,12,167,1023,1774,1806,2049,0.6655,3.3157,1.6994,13.4594,167,1533,2549,2707,2518,2944
09719901_09719902,P813408 TO P100134,3-#6_CU_B,20.85,A CN,12,166,980,1700,1731,---,0.7558,3.4481,1.8478,14.049,166,1456,2407,2572,---,---
09719902_09719903,P100134 TO P815409,3-#6_CU_B,20.95,A CN,12,166,975,1688,1718,---,0.7984,3.4647,1.8958,14.1077,166,1441,2368,2541,---,---
09719903_09719904,P815409 TO P815410,3-#6_CU_B,21.19,A CN,12,165,963,1659,1689,---,0.8989,3.5039,2.0093,14.2465,165,1408,2282,2471,---,---
09719904_09719905,P815410 TO P815411,3-#6_CU_B,21.47,A CN,12,165,949,1625,1656,---,1.0153,3.5493,2.1407,14.4071,165,1371,2189,2392,---,---
09719906_09719907,P510146 TO P612924,3-#2A5005C,20.64,AB N,12,166,989,1719,1750,---,0.7065,3.4186,1.7874,13.9349,166,1478,2458,2615,---,---
09719907_09719908,P612924 TO P612925,3-#2A5005C,20.85,AB N,12,166,979,1697,1728,---,0.7711,3.4495,1.8633,14.0555,166,1452,2395,2564,---,---
09719908_09719909,P612925 TO P612926,3-#2A5005C,20.97,AB N,12,166,973,1685,1716,---,0.8079,3.4672,1.9065,14.1242,166,1438,2361,2535,---,---
FU 09718603_09718603A,P218827,Device Conductor 100A,18.81,AB N,12,166,1052,1789,1822,---,0.9046,3.2305,1.886,12.9483,166,1524,2419,2641,---,---
SW 0971104_0971104A,971-24,Device Conductor 600A,21.35,ABCN,12,166,966,1687,1718,1949,0.663,3.4933,1.7812,14.3062,166,1454,2446,2585,2409,2825
SW 09712308_097317AN,TS 971-T1-973,Device Conductor 600A,13.01,ABCN,12,168,1370,2269,2315,2620,0.6316,2.5682,1.3004,9.8203,168,2016,3146,3408,3149,3633
0971104A_0971105,971-24 TO P111346,3-636_AL_C,21.65,ABCN,12,166,955,1670,1700,1928,0.6716,3.5293,1.8063,14.4731,166,1437,2420,2557,2383,2795
0971105_09711053,P111346 TO P111345,3-1/0_CU_C,21.82,ABCN,12,166,949,1658,1688,1914,0.6887,3.5527,1.8323,14.5665,166,1425,2396,2535,2362,2766
0971105_0971106,P111346 TO P166880,3-1/0_CU_C,21.77,ABCN,12,166,951,1662,1691,1919,0.6834,3.5455,1.8243,14.5378,166,1429,2403,2542,2368,2775
0971105_0971239,P111346 TO P166882,3-#4_CU_B,21.82, BCN,12,166,948,1654,1684,---,0.7163,3.5562,1.8602,14.5702,166,1419,2375,2520,---,---
0971106_0971107,P166880 TO P167926,3-1/0_CU_C,22.01,ABCN,12,166,941,1644,1673,1898,0.7094,3.5808,1.8636,14.6789,166,1411,2367,2508,2336,2733
0971107_0971108,P167926 TO P166871,3-1/0_CU_C,22.23,ABCN,12,166,933,1628,1657,1880,0.7321,3.6116,1.8979,14.8021,166,1396,2336,2479,2308,2697
0971108_0971109,P166871 TO P111348,3-1/0_CU_C,22.31,ABCN,12,166,930,1622,1651,1873,0.7411,3.6239,1.9115,14.851,166,1390,2324,2468,2298,2683
0971109_09711051,P111348 TO P36206,3-#2_AL_C,22.4,ABCN,12,166,926,1615,1644,1865,0.763,3.6363,1.9379,14.8986,166,1381,2303,2452,2281,2660
0971109_0971110,P111348 TO P111349,3-1/0_CU_C,22.63,ABCN,12,166,918,1600,1629,1847,0.7745,3.6693,1.9622,15.0329,166,1368,2280,2427,2259,2633
0971109_0971240,P111348 TO P111399,3-#2_AL_B,22.53,A CN,12,166,921,1602,1631,---,0.7997,3.6581,1.982,14.9762,166,1368,2270,2423,---,---
0971110_0971111,P111349 TO P811948,3-1/0_CU_C,22.85,ABCN,12,165,910,1585,1613,1830,0.7976,3.7008,1.9971,15.1585,165,1353,2250,2400,2232,2599
0971111_09711046,P811948 TO P811949,3-#2_AL_C,22.97,ABCN,12,165,905,1575,1603,1819,0.8288,3.7185,2.0347,15.2263,165,1342,2223,2377,2210,2567
0971111_0971112,P811948 TO P111350,3-1/0_CU_C,22.94,ABCN,12,165,907,1579,1607,1823,0.8071,3.7137,2.0116,15.2102,165,1348,2239,2389,2222,2585
0971112_0971113,P111350 TO P718734,3-1/0_CU_C,23.14,ABCN,12,165,899,1565,1594,1807,0.8283,3.7425,2.0436,15.3253,165,1335,2213,2364,2199,2555
0971113_0971114,P718734 TO P111351,3-1/0_CU_C,23.27,ABCN,12,165,895,1557,1585,1798,0.8418,3.7609,2.0641,15.3988,165,1326,2196,2349,2184,2536
0971114_0971115,P111351 TO P111352,3-1/0_CU_C,23.65,ABCN,12,165,882,1533,1560,1770,0.8812,3.8144,2.1237,15.6129,165,1303,2150,2305,2142,2483
0971115_0971116,P111352 TO P239396,3-1/0_CU_C,23.82,ABCN,12,165,876,1522,1549,1757,0.8991,3.8387,2.1508,15.7102,165,1293,2130,2286,2124,2459
0971116_0971117,P239396 TO P111354,3-1/0_CU_C,24.18,ABCN,12,165,864,1499,1527,1731,0.9369,3.8902,2.2081,15.9159,165,1272,2088,2246,2086,2411
0971117_0971118,P111354 TO P111550,3-#4_CU_C,24.48,ABCN,12,164,854,1476,1503,1704,1.0154,3.9358,2.3027,16.0893,164,1247,2029,2195,2037,2343
0971117_0971812,P111354 TO 971-35,3-1/0_CU_C,24.56,ABCN,12,164,852,1477,1504,1705,0.9764,3.944,2.2679,16.131,164,1250,2046,2205,2048,2362
0971812_09711045,971-35 TO P714275,3-#2_AL_B,24.63, BCN,12,164,850,1471,1498,---,0.9952,3.9549,2.2905,16.171,164,1244,2032,2193,---,---
09718603A_09718604,P218827 TO P218828,3-#6_CU_B,19.06,AB N,12,166,1037,1753,1786,---,1.0087,3.2711,2.0036,13.0921,166,1485,2325,2558,---,---
09718604_09718605,P218828 TO P218829,3-#6_CU_B,19.39,AB N,12,165,1018,1707,1740,---,1.1446,3.3241,2.1571,13.2797,165,1437,2211,2456,---,---
09718605_09718606,P218829 TO P412492,3-#6_CU_B,19.76,AB N,12,164,996,1654,1687,---,1.3018,3.3854,2.3346,13.4966,164,1384,2091,2344,---,---
09718606_09718607,P412492 TO P713158,3-#2_AL_B,19.9,AB N,12,164,989,1639,1672,---,1.3386,3.4069,2.3789,13.5753,164,1370,2062,2315,---,---
09718606_09718608,P412492 TO P412493,3-#2A5005C,19.97,AB N,12,164,986,1631,1664,---,1.3642,3.4153,2.4079,13.6132,164,1362,2044,2299,---,---
09718606_09718683,P412492 TO P412491,3-#6_CU_B,19.99,AB N,12,164,984,1624,1656,---,1.395,3.4217,2.4398,13.6253,164,1355,2025,2281,---,---
09718608_09718609,P412493 TO CG199999,3-#2A5005C,19.98,AB N,12,164,986,1630,1663,---,1.3673,3.4168,2.4115,13.6189,164,1361,2042,2296,---,---
09718608_09718610,P412493 TO P412494,3-#2A5005C,20.2,AB N,12,164,974,1605,1637,---,1.438,3.4507,2.4947,13.7511,164,1337,1992,2247,---,---
09718610_09718611,P412494 TO P165756,3-#2A5005C,20.46,AB N,12,163,962,1578,1610,---,1.5159,3.488,2.5861,13.8965,163,1311,1939,2194,---,---
09718610_09718675,P412494 TO P617136,3-#2_AL_B,20.5,AB N,12,163,960,1574,1606,---,1.5171,3.4969,2.5897,13.9199,163,1309,1935,2190,---,---
09718611_09718612,P165756 TO P515325,3-#2A5005C,20.73,AB N,12,163,948,1549,1580,---,1.6003,3.5284,2.6852,14.054,163,1284,1885,2139,---,---
09718611_09718650,P165756 TO P165757,3-#4_CU_B,20.83,AB N,12,163,944,1540,1571,---,1.6145,3.5471,2.705,14.1107,163,1277,1872,2125,---,---
09718612_09718613,P515325 TO P515326,3-#2A5005C,20.83,AB N,12,163,944,1538,1570,---,1.6315,3.5433,2.7219,14.1123,163,1274,1865,2120,---,---
09718612_09718614,P515325 TO P517996,3-#2A5005C,21.2,AB N,12,162,927,1501,1532,---,1.7443,3.5973,2.8544,14.3229,162,1240,1798,2051,---,---
09718612_09718645,P515325 TO P716849,3-#2_AL_B,21.1,AB N,12,162,932,1512,1544,---,1.6979,3.5854,2.8026,14.2625,162,1252,1822,2074,---,---
09718614_09718615,P517996 TO P611656,3-#2A5005C,21.3,AB N,12,162,922,1491,1522,---,1.7755,3.6123,2.8911,14.3813,162,1231,1781,2032,---,---
09718615_09718616,P611656 TO P517997,3-#2A5005C,21.63,AB N,12,162,907,1458,1488,---,1.8787,3.6617,3.0124,14.574,162,1202,1724,1973,---,---
09718615_09718644,P611656 TO P611657,3-#2A5005C,21.4,AB N,12,162,917,1481,1512,---,1.806,3.6269,2.9269,14.4381,162,1223,1764,2014,---,---
09718616_09718617,P517997 TO P611658,3-#2A5005C,21.83,AB N,12,161,898,1439,1469,---,1.9405,3.6913,3.085,14.6894,161,1185,1692,1939,---,---
09718617_09718618,P611658 TO P611659,3-#2A5005C,22.03,AB N,12,161,889,1420,1450,---,2.0023,3.7209,3.1576,14.8048,161,1169,1661,1906,---,---
09718618_09718619,P611659 TO P612804,3-#2_AL_B,22.14,AB N,12,161,885,1411,1441,---,2.0302,3.7372,3.191,14.8642,161,1161,1647,1890,---,---
09718618_09718621,P611659 TO P714076,3-#2A5005C,22.23,AB N,12,161,881,1402,1432,---,2.0635,3.7502,3.2294,14.919,161,1153,1632,1874,---,---
09718619_09718620,P612804 TO P612805,3-#2_AL_B,22.29,AB N,12,161,879,1398,1427,---,2.0705,3.7607,3.2394,14.9502,161,1150,1627,1868,---,---
09718621_09718622,P714076 TO P714077,3-#2_AL_B,22.33,AB N,12,161,877,1393,1423,---,2.0905,3.766,3.2619,14.9766,161,1146,1618,1859,---,---
09718621_09718624,P714076 TO P612807,3-#2A5005C,22.35,AB N,12,161,876,1390,1420,---,2.1021,3.7687,3.2748,14.9912,161,1143,1614,1854,---,---
09718622_09718623,P714077 TO P714078,3-#2_AL_B,22.58,AB N,12,160,867,1372,1401,---,2.1564,3.8045,3.3411,15.1174,160,1128,1586,1824,---,---
09718624_09718625,P612807 TO P612808,3-#2A5005C,22.66,AB N,12,160,863,1363,1392,---,2.1979,3.8146,3.3873,15.17,160,1120,1570,1807,---,---
09718625_09718626,P612808 TO P617124,3-#2_AL_B,22.83,AB N,12,160,856,1349,1379,---,2.2417,3.8402,3.44,15.2635,160,1108,1550,1785,---,---
09718625_09718638,P612808 TO P612809,3-#2A5005C,22.77,AB N,12,160,859,1354,1383,---,2.2298,3.8299,3.4248,15.2295,160,1112,1556,1792,---,---
09718626_09718627,P617124 TO P617125,3-#2_AL_B,22.98,AB N,12,160,850,1337,1366,---,2.2826,3.8641,3.4891,15.3507,160,1098,1532,1764,---,---
09718627_09718628,P617125 TO P160767,3-#2_AL_B,23.18,AB N,12,159,843,1321,1350,---,2.3359,3.8952,3.5532,15.4645,159,1085,1509,1738,---,---
09718628_09718629,P160767 TO P160768,3-#2_AL_B,23.41,AB N,12,159,834,1303,1332,---,2.3967,3.9308,3.6263,15.5944,159,1071,1483,1710,---,---
09718629_09718630,P160768 TO P160769,3-#2_AL_B,23.68,AB N,12,159,824,1283,1311,---,2.4693,3.9732,3.7136,15.7494,159,1054,1453,1676,---,---
09718630_09718631,P160769 TO P160775,3-#2_AL_B,23.85,AB N,12,159,818,1270,1298,---,2.5158,4.0003,3.7694,15.8485,159,1043,1435,1656,---,---
09718631_09718633,P160775 TO P160776,3-#2_AL_B,24.11,AB N,12,158,809,1251,1279,---,2.5832,4.0397,3.8505,15.9925,158,1028,1409,1627,---,---
09718633_09718634,P160776 TO P160778,3-#2_AL_B,24.33,AB N,12,158,801,1236,1264,---,2.6415,4.0738,3.9206,16.1169,158,1015,1388,1602,---,---
09718634_09718635,P160778 TO P160779,3-#2_AL_B,24.7,AB N,12,158,788,1210,1237,---,2.7413,4.1321,4.0406,16.33,158,995,1352,1562,---,---
09718635_09718636,P160779 TO P160780,3-#2_AL_B,25.09,AB N,12,157,775,1184,1212,---,2.8444,4.1923,4.1645,16.5501,157,974,1317,1522,---,---
09718636_09718637,P160780 TO P160781,3-#2_AL_B,25.25,AB N,12,157,770,1174,1201,---,2.8881,4.2179,4.2171,16.6435,157,965,1303,1505,---,---
09718638_09718639,P612809 TO P612810,3-#2A5005C,22.95,AB N,12,160,851,1338,1367,---,2.2876,3.8576,3.4927,15.3375,160,1098,1531,1764,---,---
09718645_09718646,P716849 TO P716850,3-#2_AL_B,21.44,AB N,12,162,916,1479,1510,---,1.7909,3.6397,2.9144,14.4609,162,1223,1766,2016,---,---
09718646_09718647,P716850 TO P716851,3-#2_AL_B,21.65,AB N,12,162,907,1460,1490,---,1.8468,3.6724,2.9816,14.5803,162,1206,1734,1982,---,---
09718647_09718648,P716851 TO P716852,3-#2_AL_B,21.97,AB N,12,161,894,1431,1462,---,1.9301,3.7211,3.0818,14.7581,161,1182,1689,1933,---,---
09718648_09718649,P716852 TO P716853,3-#2_AL_B,22.31,AB N,12,161,879,1401,1431,---,2.0219,3.7747,3.1922,14.9542,161,1156,1641,1881,---,---
09718650_09718651,P165757 TO P412497,3-#4_CU_B,21.09,AB N,12,162,932,1514,1545,---,1.6822,3.5877,2.7866,14.2576,162,1255,1829,2080,---,---
09718651_09718652,P412497 TO P412498,3-#4_CU_B,21.44,AB N,12,162,916,1481,1511,---,1.7747,3.6432,2.8982,14.4586,162,1225,1772,2021,---,---
09718651_09718674,P412497 TO P518882,3-#2A5005C,21.44,AB N,12,162,916,1479,1510,---,1.7906,3.6396,2.914,14.46,162,1223,1767,2016,---,---
09718652_09718653,P412498 TO P412499,3-#4_CU_B,21.71,AB N,12,162,905,1455,1486,---,1.8462,3.6861,2.9844,14.6139,162,1204,1731,1977,---,---
09718653_09718654,P412499 TO P412500,3-#4_CU_B,22.03,AB N,12,161,891,1427,1457,---,1.9296,3.7361,3.0849,14.7949,161,1179,1685,1928,---,---
09718654_09718655,P412500 TO P412501,3-#4_CU_B,22.24,AB N,12,161,882,1408,1438,---,1.9852,3.7695,3.152,14.9157,161,1163,1656,1896,---,---
09718655_09718656,P412501 TO P233557,3-#4_CU_B,22.42,AB N,12,161,875,1393,1423,---,2.0326,3.7979,3.2092,15.0188,161,1150,1632,1870,---,---
09718656_09718659,P233557 TO P611818,3-#4_CU_B,22.49,AB N,12,161,872,1387,1417,---,2.0505,3.8086,3.2307,15.0576,161,1145,1623,1860,---,---
09718659_09718660,P611818 TO P611819,3-#2A5005C,22.66,AB N,12,160,865,1373,1402,---,2.1017,3.8331,3.2909,15.1532,160,1133,1599,1835,---,---
09718659_09718670,P611818 TO P412502,3-#4_CU_B,22.69,AB N,12,160,864,1370,1400,---,2.1036,3.8405,3.2947,15.1728,160,1131,1597,1832,---,---
09718660_09718661,P611819 TO P817477,3-#2A5005C,22.88,AB N,12,160,856,1353,1383,---,2.1698,3.8658,3.3709,15.2803,160,1116,1568,1802,---,---
09718660_09718669,P611819 TO P611820,3-#2A5005C,23.01,AB N,12,160,851,1342,1371,---,2.2109,3.8855,3.4191,15.3571,160,1106,1551,1782,---,---
09718661_09718662,P817477 TO P615057,3-#2A5005C,23.09,AB N,12,160,848,1336,1365,---,2.2353,3.8971,3.4478,15.4027,160,1101,1540,1771,---,---
09718662_09718664,P615057 TO P615058,3-#2A5005C,23.23,AB N,12,160,843,1324,1353,---,2.2776,3.9174,3.4976,15.4817,160,1091,1522,1751,---,---
09718664_09718668,P615058 TO P615059,3-#2A5005C,23.38,AB N,12,159,837,1312,1340,---,2.3249,3.9401,3.5531,15.57,159,1080,1503,1730,---,---
09718670_09718671,P412502 TO P237672,3-#2_AL_B,23.05,AB N,12,160,850,1341,1370,---,2.1995,3.8965,3.41,15.3775,160,1106,1552,1783,---,---
09718671_09718672,P237672 TO P237673,3-#2_AL_B,23.47,AB N,12,160,834,1308,1337,---,2.3111,3.9617,3.5442,15.6158,160,1079,1503,1729,---,---
09718672_09718673,P237673 TO CG199999,3-#2_AL_B,23.48,AB N,12,159,834,1307,1336,---,2.3137,3.9633,3.5474,15.6215,159,1078,1502,1728,---,---
09718675_09718676,P617136 TO P714522,3-#2_AL_B,20.81,AB N,12,163,945,1543,1575,---,1.5986,3.5445,2.6877,14.0939,163,1281,1880,2133,---,---
09718676_09718677,P714522 TO P718214,3-#2_AL_B,21.16,AB N,12,162,929,1508,1539,---,1.6932,3.5998,2.8015,14.2959,162,1250,1820,2071,---,---
09718677_09718678,P718214 TO P817169,3-#2_AL_B,21.56,AB N,12,162,912,1471,1501,---,1.7987,3.6614,2.9283,14.521,162,1217,1757,2005,---,---
09718678_09718679,P817169 TO P161061,3-#2_AL_B,21.65,AB N,12,162,908,1462,1493,---,1.823,3.6756,2.9575,14.5729,162,1210,1743,1990,---,---
09718678_09718682,P817169 TO P817170,3-#2_AL_B,21.8,AB N,12,162,901,1448,1478,---,1.8651,3.7002,3.0081,14.6628,162,1197,1720,1965,---,---
09718679_09718680,P161061 TO P161060,3-#2_AL_B,21.95,AB N,12,161,895,1435,1465,---,1.9044,3.7232,3.0554,14.7468,161,1186,1698,1942,---,---
09718683_09718684,P412491 TO P218830,3-#6_CU_B,20.09,AB N,12,164,978,1610,1642,---,1.4376,3.4384,2.488,13.6841,164,1342,1996,2253,---,---
09718684_09718685,P218830 TO P218831,3-#6_CU_B,20.24,AB N,12,163,970,1589,1622,---,1.5019,3.4634,2.5606,13.7729,163,1322,1954,2211,---,---
09718801_09718802,H3069080182 TO H3073280193,#2_CU_PECN,18.95, BCN,12,167,1075,1849,1883,---,0.6911,3.1713,1.7448,12.7307,167,1593,2620,2790,---,---
09718802_09718803,H3073280193 TO H3077880193,#2_CU_PECN,19.41, BCN,12,166,1067,1824,1859,---,0.7814,3.1946,1.9126,12.7689,166,1558,2533,2714,---,---
09718802_09718810,H3073280193 TO D3070680193,2ALPECNPID,19.12, BCN,12,167,1074,1838,1873,---,0.7485,3.1766,1.7448,12.7309,167,1583,2570,2761,---,---
09718803_09718804,H3077880193,1C#2SAPECN,19.42, BCN,12,166,1067,1823,1858,---,0.7848,3.1955,1.9189,12.7713,166,1557,2530,2711,---,---
09718803_09718806,H3077880193 TO D141072,1C#2SAPECN,20.11, BCN,12,165,1042,1757,1792,---,1.0197,3.2581,2.3511,12.9401,165,1468,2324,2524,---,---
09718803_09718807,H3077880193 TO D3076780193,1C#2CUPECN,19.52, BCN,12,166,1063,1816,1850,---,0.7987,3.2068,1.9904,12.7981,166,1546,2512,2689,---,---
09718803_09718809,H3077880193 TO D3077380428,1C#2SAPECN,19.69, BCN,12,166,1057,1798,1832,---,0.8762,3.2199,2.0871,12.837,166,1521,2446,2636,---,---
09718804_09718805,H3077880193 TO D208509,1C#2SAPECN,20.12, BCN,12,165,1042,1757,1791,---,1.0225,3.2588,2.3561,12.942,165,1467,2321,2522,---,---
09718807_09718808,D3076780193 TO CG199999,1C#2CUPECN,19.53, BCN,12,166,1063,1815,1849,---,0.8003,3.208,1.9977,12.8008,166,1544,2510,2686,---,---
09718810_09718811,D3070680193 TO D3074079970,2ALPECNPID,19.36, BCN,12,166,1071,1824,1859,---,0.826,3.1836,1.7448,12.7311,166,1569,2505,2722,---,---
09719401_09719402,P116555 TO P318954,3-#6_CU_B,19.96, BCN,12,166,1014,1754,1786,---,0.7245,3.3436,1.7679,13.5621,166,1508,2488,2657,---,---
09719401_09719403,P116555 TO P116556,3-#6_CU_C,20.21,ABCN,12,166,1000,1723,1754,1989,0.8293,3.3829,1.8862,13.71,166,1470,2391,2579,2392,2760
09719403_09719404,P116556 TO P116557,3-#6_CU_B,20.4,ABCN,12,166,990,1699,1730,1961,0.9083,3.4137,1.9754,13.8191,166,1443,2321,2521,2336,2680
09719404_09719405,P116557 TO P812977,3-#6_CU_C,20.62,ABCN,12,165,978,1670,1702,1929,1.002,3.4492,2.0813,13.9507,165,1411,2243,2455,2272,2590
09719405_09719406,P812977 TO P812978,3-#2_AL_C,20.8,ABCN,12,165,970,1653,1684,1908,1.0485,3.4756,2.1371,14.0516,165,1393,2202,2418,2238,2543
09719406_09719407,P812978 TO P812979,3-#2_AL_B,20.94,AB N,12,165,963,1638,1669,---,1.0872,3.4982,2.1837,14.1343,165,1378,2169,2387,---,---
09719406_09719408,P812978 TO P201089,3-#2_AL_C,21.08,ABCN,12,165,957,1624,1655,1876,1.1237,3.5183,2.2276,14.2151,165,1364,2139,2360,2184,2470
09719408_09719409,P201089 TO P201088,3-#2_AL_C,21.34,ABCN,12,164,945,1599,1629,1846,1.1933,3.5579,2.3113,14.3663,164,1339,2083,2308,2136,2405
09719410_09719411,P113829 TO P113830,4-4&6CU_E,20.2,ABCN,12,166,1004,1737,1768,2005,0.7658,3.3691,1.8207,13.6922,166,1487,2443,2620,2432,2821
09719411_09719412,P113830 TO P113831,3-#4_CU_B,20.55,A CN,12,166,987,1699,1731,---,0.8588,3.4249,1.9329,13.8943,166,1447,2348,2538,---,---
09719411_09719418,P113830 TO P713934,3-#2_AL_C,20.52,ABCN,12,166,988,1704,1735,1967,0.8511,3.4175,1.9232,13.8775,166,1451,2357,2546,2361,2722
09719412_09719413,P113831 TO P619305,3-#4_CU_B,20.75,A CN,12,166,977,1679,1710,---,0.9109,3.4562,1.9957,14.0075,166,1426,2298,2494,---,---
09719413_09719414,P619305 TO P619306,3-#4_CU_B,20.9,A CN,12,165,970,1663,1694,---,0.9504,3.4798,2.0433,14.0931,165,1410,2261,2461,---,---
09719414_09719415,P619306 TO P619307,3-#4_CU_B,21.12,A CN,12,165,960,1641,1672,---,1.0076,3.5142,2.1123,14.2175,165,1387,2210,2415,---,---
09719415_09719416,P619307 TO P619308,3-#4_CU_B,21.34,A CN,12,165,950,1619,1649,---,1.0667,3.5496,2.1836,14.3458,165,1365,2159,2369,---,---
09719415_09719417,P619307 TO P712620,3-#4_CU_B,21.44,A CN,12,165,946,1610,1640,---,1.0915,3.5645,2.2135,14.3996,165,1355,2138,2350,---,---
09719418_09719419,P713934 TO P713935,3-#2_AL_B,20.75,ABCN,12,166,977,1680,1711,1939,0.9128,3.4536,1.9975,14.0094,166,1425,2298,2495,2311,2653
09719419_09719420,P713935 TO P713936,3-#2_AL_C,21,ABCN,12,165,966,1654,1685,1910,0.9799,3.4917,2.0782,14.1551,165,1399,2237,2441,2260,2583
FU 09711046_09711046A,P811949,Device Conductor 75A,22.98,ABCN,12,165,905,1575,1603,1819,0.8288,3.7185,2.0347,15.2264,165,1342,2223,2377,2210,2567
FU 09711051_09711051A,P36206,Device Conductor 20A,22.41,ABCN,12,166,926,1615,1644,1865,0.763,3.6363,1.9379,14.8986,166,1381,2303,2452,2281,2660
FU 0971116_0971116A,P239396,Device Conductor 10A,23.83,AB N,12,165,876,1522,1549,---,0.8991,3.8388,2.1508,15.7103,165,1293,2130,2286,---,---
FU 09718631_09718631A,P160775,Device Conductor 15A,23.86,AB N,12,159,818,1270,1298,---,2.5158,4.0003,3.7694,15.8485,159,1043,1435,1656,---,---
FU 09718639_09718639A,P612810,Device Conductor 25A,22.96,AB N,12,160,851,1338,1367,---,2.2876,3.8576,3.4927,15.3375,160,1098,1531,1764,---,---
FU 09718656_09718656A,P233557,Device Conductor 10A,22.43,AB N,12,161,875,1393,1423,---,2.0326,3.7979,3.2092,15.0188,161,1150,1632,1870,---,---
FU 09718662_09718662A,P615057,Device Conductor 15A,23.1,AB N,12,160,848,1335,1365,---,2.2353,3.8972,3.4478,15.4027,160,1101,1540,1771,---,---
FU 09718664_09718664A,P615058,Device Conductor 30A,23.24,AB N,12,160,843,1324,1353,---,2.2776,3.9174,3.4976,15.4817,160,1091,1522,1751,---,---
FU 09718680_09718680A,P161060,Device Conductor 30A,21.96,AB N,12,161,895,1435,1465,---,1.9044,3.7232,3.0554,14.7468,161,1186,1698,1942,---,---
SW 0971118_0971118A,BRGD,Device Conductor 300A,24.49,ABCN,12,164,854,1476,1503,1704,1.0154,3.9358,2.3027,16.0894,164,1247,2029,2195,2037,2343
SW 0971812_0971812A,971-35,Device Conductor 600A,24.57,ABCN,12,164,852,1477,1504,1705,0.9764,3.944,2.2679,16.131,164,1250,2046,2205,2048,2362
09711046A_09711047,P811949 TO P811950,3-#2_AL_C,23.18,ABCN,12,165,897,1558,1586,1799,0.882,3.7487,2.0986,15.3418,165,1324,2178,2340,2173,2515
09711047_09711048,P811950 TO P811951,3-#2_AL_C,23.46,ABCN,12,165,886,1534,1562,1772,0.957,3.7913,2.1888,15.5048,165,1298,2118,2288,2123,2445
09711048_09711049,P811951 TO P136174,3-#2_AL_C,23.69,ABCN,12,164,877,1515,1543,1750,1.0192,3.8266,2.2636,15.6399,164,1277,2070,2246,2083,2390
09711051A_09711052,P36206 TO D104247,2/0AL_PECN,22.67,ABCN,12,165,922,1606,1635,1854,0.8073,3.648,2.0658,14.955,165,1364,2270,2419,2256,2621
09711053_09711054,P111345 TO P111344,3-1/0_CU_C,22.02,ABCN,12,166,941,1643,1673,1897,0.7101,3.5818,1.8647,14.6828,166,1410,2366,2507,2335,2732
09711054_09711055,P111344 TO P111343,3-1/0_CU_C,22.26,ABCN,12,166,932,1626,1655,1877,0.7355,3.6163,1.9031,14.8207,166,1393,2331,2475,2304,2692
09711055_09711057A,P111343 TO 971-43,3-1/0_CU_C,22.42,ABCN,12,166,926,1615,1643,1864,0.7524,3.6393,1.9287,14.9128,166,1382,2309,2454,2284,2666
0971116A_0971241,P239396 TO P239392,3-#2_AL_B,23.98,AB N,12,165,870,1509,1536,---,0.9407,3.8631,2.2009,15.7992,165,1279,2097,2258,---,---
0971118A_0971119,P111550 TO P418529,3-#4_CU_C,24.76,ABCN,12,164,844,1455,1481,1680,1.0881,3.9781,2.3904,16.2501,164,1224,1977,2150,1994,2283
0971119_0971120,P418529 TO P111551,3-#4_CU_C,24.82,ABCN,12,164,842,1450,1477,1675,1.1035,3.9871,2.409,16.2842,164,1220,1966,2140,1985,2271
0971119_0971246,P418529 TO P813289,3-#2_AL_B,24.81,A CN,12,164,842,1451,1478,---,1.1002,3.9852,2.4049,16.2759,164,1221,1969,2142,---,---
0971120_0971121,P111551 TO P111552,3-#4_CU_C,25.19,ABCN,12,163,829,1423,1449,1643,1.1993,4.0428,2.5245,16.4958,163,1192,1902,2083,1930,2197
0971121_0971122,P111552 TO P113816,3-#4_CU_C,25.47,ABCN,12,163,820,1402,1428,1619,1.2725,4.0854,2.6128,16.6578,163,1171,1856,2041,1891,2143
0971121_0971254,P111552 TO P213883,3-#2_AL_B,25.25,A CN,12,163,827,1418,1444,---,1.2166,4.0529,2.5453,16.5329,163,1187,1891,2073,---,---
0971121_0971806,P111552 TO P619720,3-#2_AL_B,25.3, BCN,12,163,825,1414,1440,---,1.2297,4.0606,2.561,16.5607,163,1183,1883,2065,---,---
0971122_0971123,P113816 TO P812898,3-#4_CU_C,25.63,ABCN,12,163,814,1390,1416,1605,1.317,4.1113,2.6664,16.756,163,1159,1829,2016,1867,2112
0971122_0971255,P113816 TO P111553,3-#6_CU_B,25.68,AB N,12,163,812,1383,1409,---,1.3607,4.1198,2.7123,16.7794,163,1151,1808,1998,---,---
0971122_0971256,P113816 TO P712097,3-#2_AL_B,25.6, BCN,12,163,815,1392,1418,---,1.3081,4.1062,2.6555,16.7336,163,1161,1834,2021,---,---
0971123_0971124,P812898 TO P111554,3-#4_CU_C,25.73,ABCN,12,163,811,1383,1409,1597,1.3429,4.1263,2.6976,16.8132,163,1152,1813,2001,1854,2094
0971123_0971805,P812898 TO P812890,3-#6_CU_B,25.96, BCN,12,162,802,1360,1386,---,1.4545,4.1649,2.8217,16.9458,162,1129,1756,1950,---,---
0971124_0971125,P111554 TO 971-88GB,3-#4_CU_C,25.89,ABCN,12,162,806,1372,1397,1584,1.3834,4.1499,2.7465,16.9028,162,1141,1789,1979,1833,2066
0971124_0971263,P111554 TO CG199999,3-#4_CU_C,25.74,ABCN,12,163,810,1382,1408,1596,1.3455,4.1278,2.7008,16.819,163,1151,1812,2000,1853,2092
0971125_0971126,971-88GB TO P111555,3-#4_CU_C,26.02,ABCN,12,162,801,1362,1388,1573,1.4176,4.1698,2.7878,16.9784,162,1132,1770,1961,1816,2043
0971126_0971127,P111555 TO P815599,3-#4_CU_C,26.18,ABCN,12,162,796,1351,1377,1560,1.4591,4.1939,2.8377,17.07,162,1121,1746,1939,1796,2017
0971126_0971802,P111555 TO P712555,3-#2_AL_B,26.15,AB N,12,162,797,1352,1378,---,1.4544,4.1913,2.8319,17.0568,162,1123,1749,1941,---,---
0971127_0971128,P815599 TO P111556,3-#4_CU_C,26.36,ABCN,12,162,790,1338,1364,1545,1.5073,4.2219,2.8959,17.1765,162,1109,1720,1914,1773,1986
0971127_0971798,P815599 TO P815600,3-#2_AL_B,26.29, BCN,12,162,793,1343,1368,---,1.4909,4.2125,2.8759,17.1379,162,1113,1729,1922,---,---
0971128_0971129,P111556 TO P111557,3-#4_CU_C,26.67,ABCN,12,161,781,1317,1342,1521,1.5899,4.27,2.9955,17.3591,161,1089,1677,1872,1735,1936
0971128_0971264,P111556 TO P117994,3-#6_CU_B,26.53, BCN,12,161,785,1324,1349,---,1.5778,4.2494,2.9754,17.2738,161,1095,1686,1882,---,---
0971129_0971130,P111557 TO P100147,3-#4_CU_C,26.92,ABCN,12,161,773,1300,1325,1501,1.6558,4.3083,3.0749,17.5047,161,1073,1643,1839,1705,1898
0971130_0971131,P100147 TO P111558,3-#4_CU_C,26.99,ABCN,12,161,771,1295,1320,1496,1.6738,4.3188,3.0966,17.5444,161,1069,1634,1831,1698,1887
0971131_0971132,P111558 TO P617225,3-#4_CU_C,27.25,ABCN,12,161,763,1278,1303,1476,1.7427,4.3588,3.1797,17.6968,161,1053,1601,1798,1668,1849
0971131_0971322,P111558 TO P112171,3-#6_CU_B,27.03,A CN,12,161,769,1292,1317,---,1.6904,4.3252,3.1153,17.5673,161,1066,1627,1824,---,---
0971132_0971133,P617225 TO 971-37CW,3-#4_CU_C,27.43,ABCN,12,160,758,1267,1292,1463,1.7878,4.3851,3.2341,17.7965,160,1043,1580,1777,1649,1825
0971133_0971134,971-37CW TO P111560,3-#4_CU_C,27.62,ABCN,12,160,752,1254,1279,1449,1.8393,4.415,3.2962,17.9102,160,1032,1557,1754,1628,1798
0971134_0971135,P111560 TO P519898,3-#4_CU_C,27.81,ABCN,12,160,747,1243,1267,1435,1.8882,4.4435,3.3552,18.0184,160,1021,1535,1732,1609,1773
0971135_0971136,P519898 TO P111561,3-#4_CU_C,27.94,ABCN,12,160,743,1235,1259,1426,1.9227,4.4635,3.3967,18.0945,160,1014,1520,1717,1595,1756
0971135_0971337,P519898 TO P519899,3-#2A5005C,28.17, BCN,12,159,736,1219,1243,---,1.9997,4.4969,3.4862,18.2266,159,999,1490,1688,---,---
0971136_0971137,P111561 TO P111562,3-#4_CU_C,28.22,ABCN,12,159,735,1217,1241,1405,1.9971,4.5068,3.4864,18.2589,159,998,1489,1686,1567,1720
0971136_0971339,P111561 TO P712773,3-#2_AL_B,27.99,AB N,12,160,742,1232,1256,---,1.9354,4.4709,3.412,18.1216,160,1011,1515,1712,---,---
0971137_0971138,P111562 TO P202075,3-#4_CU_C,28.39,ABCN,12,159,730,1207,1231,1394,2.0406,4.5321,3.5389,18.355,159,989,1472,1668,1551,1699
0971138_0971139,P202075 TO P111563,3-#4_CU_C,28.54,ABCN,12,159,726,1198,1222,1383,2.0813,4.5558,3.588,18.4451,159,981,1455,1651,1536,1681
0971139_0971140,P111563 TO P237669,3-#4_CU_C,28.7,ABCN,12,159,722,1189,1212,1372,2.1228,4.5799,3.638,18.5368,159,973,1439,1634,1521,1662
0971139_0971408,P111563 TO P113539,3-#2A5005C,28.58,A CN,12,159,725,1195,1219,---,2.0935,4.5616,3.6023,18.4679,159,979,1451,1646,---,---
0971139_0971797,P111563 TO P316604,3-#6_CU_B,28.64,A CN,12,159,723,1191,1214,---,2.1207,4.5711,3.6325,18.4995,159,975,1441,1637,---,---
0971140_0971141,P237669 TO P111564,3-#4_CU_C,28.85,ABCN,12,159,718,1180,1203,1362,2.1634,4.6035,3.687,18.6265,159,965,1424,1618,1507,1644
0971140_0971791,P237669 TO P237670,3-#2_AL_B,28.77,AB N,12,159,720,1184,1208,---,2.1424,4.5914,3.6616,18.5786,159,969,1432,1627,---,---
0971141_0971142,P111564 TO P111565,3-#4_CU_C,29.14,ABCN,12,158,710,1163,1186,1343,2.2396,4.6479,3.7789,18.795,158,951,1396,1589,1480,1612
0971141_0971420,P111564 TO CG199999,3-#4_CU_C,28.86,ABCN,12,159,717,1179,1203,1361,2.166,4.6051,3.6902,18.6323,159,965,1423,1617,1506,1643
0971142_0971143,P111565 TO P115675,3-#4_CU_C,29.28,ABCN,12,158,706,1155,1178,1334,2.2758,4.6689,3.8225,18.8748,158,944,1383,1575,1468,1596
0971143_0971144,P115675 TO P111566,3-#4_CU_C,29.49,ABCN,12,158,701,1144,1167,1321,2.3298,4.7003,3.8877,18.9943,158,934,1364,1555,1451,1575
0971144_0971145,P111566 TO P209705,3-#4_CU_C,29.63,ABCN,12,158,697,1136,1159,1312,2.367,4.7219,3.9324,19.0764,158,928,1351,1542,1439,1560
0971145_0971146,P209705 TO 971-1368G,3-#4_CU_B,29.75,ABCN,12,158,694,1129,1152,1304,2.3996,4.7415,3.9718,19.1473,158,922,1340,1530,1428,1547
0971241_0971242,P239392 TO P616940,3-#2_AL_B,24.36,AB N,12,164,857,1479,1506,---,1.0406,3.9214,2.321,16.0124,164,1248,2022,2193,---,---
