Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
0971242_0971243,P616940 TO P713376,3-#2_AL_B,24.74,AB N,12,164,843,1449,1476,---,1.1414,3.9804,2.4422,16.2276,164,1217,1951,2130,---,---
0971243_0971244,P713376 TO P715467,3-#2_AL_B,24.86,AB N,12,163,839,1439,1466,---,1.1743,3.9996,2.4817,16.2979,163,1207,1929,2110,---,---
0971243_0971245,P713376 TO P715312,3-#2_AL_B,24.99,AB N,12,163,834,1429,1456,---,1.2097,4.0203,2.5243,16.3735,163,1197,1905,2089,---,---
0971246_0971247,P813289 TO P813290,3-#2_AL_B,25.04,A CN,12,163,834,1434,1460,---,1.1613,4.0209,2.4784,16.4065,163,1203,1927,2105,---,---
0971256_0971257,P712097 TO P712098,3-#2_AL_B,25.84, BCN,12,162,807,1374,1400,---,1.3727,4.1439,2.7332,16.8715,162,1144,1795,1985,---,---
0971257_0971258,P712098 TO P712099,3-#2_AL_B,25.94, BCN,12,162,804,1367,1393,---,1.4001,4.1599,2.7662,16.9301,162,1137,1780,1970,---,---
0971258_0971259,P712099 TO P719093,3-#2_AL_B,26.1, BCN,12,162,799,1356,1381,---,1.4415,4.1841,2.8159,17.0184,162,1126,1756,1948,---,---
0971259_0971261,P719093 TO P712100,3-#2_AL_B,26.17, BCN,12,162,796,1350,1376,---,1.4618,4.196,2.8403,17.0618,162,1121,1745,1937,---,---
0971261_0971262,P712100 TO P712101,3-#2_AL_B,26.29, BCN,12,162,793,1342,1367,---,1.4931,4.2143,2.8779,17.1285,162,1113,1728,1921,---,---
0971322_0971323,P112171 TO P712772,3-#6_CU_B,27.29,A CN,12,160,761,1270,1295,---,1.8002,4.3681,3.2394,17.719,160,1045,1580,1779,---,---
0971323_0971324,P712772 TO P712771,3-#2_AL_B,27.37,A CN,12,160,759,1265,1290,---,1.8194,4.3793,3.2625,17.76,160,1041,1571,1770,---,---
0971323_0971326,P712772 TO P112172,3-#6_CU_B,27.4,A CN,12,160,757,1261,1286,---,1.8437,4.385,3.2885,17.779,160,1037,1562,1761,---,---
0971324_0971325,P712771 TO P712770,3-#2_AL_B,27.74,A CN,12,160,748,1241,1265,---,1.9198,4.4379,3.3832,17.9743,160,1019,1527,1725,---,---
0971339_0971340,P712773 TO P712774,3-#2_AL_B,28.26,AB N,12,159,734,1214,1238,---,2.0096,4.5143,3.5012,18.28,159,996,1484,1680,---,---
0971791_0971792,P237670 TO P237671,3-#2_AL_B,28.94,AB N,12,159,715,1174,1198,---,2.1872,4.6176,3.7155,18.6744,159,961,1415,1609,---,---
0971792_0971793,P237671 TO P117232,3-#2_AL_B,29.25,AB N,12,158,707,1156,1180,---,2.2703,4.6661,3.8153,18.8516,158,945,1384,1577,---,---
0971798_0971799,P815600 TO P815601,3-#2_AL_B,26.55, BCN,12,162,785,1325,1350,---,1.5582,4.2518,2.9568,17.2815,162,1097,1693,1888,---,---
0971799_0971800,P815601 TO P815602,3-#2_AL_B,26.71, BCN,12,161,779,1314,1339,---,1.6022,4.2775,3.0098,17.3755,161,1086,1670,1865,---,---
0971800_0971801,P815602 TO P815603,3-#2_AL_B,26.87, BCN,12,161,775,1303,1328,---,1.6433,4.3015,3.0592,17.4633,161,1077,1649,1845,---,---
0971802_0971803,P712555 TO P712556,3-#2_AL_B,26.39,AB N,12,162,790,1336,1361,---,1.5166,4.2276,2.9068,17.1898,162,1107,1715,1909,---,---
0971803_0971804,P712556 TO P719285,3-#2_AL_B,26.61,AB N,12,161,783,1320,1345,---,1.5762,4.2625,2.9784,17.317,161,1093,1683,1878,---,---
0971812A_0971813,971-35 TO P119067,3-1/0_CU_C,24.72,ABCN,12,164,847,1468,1494,1695,0.9925,3.9658,2.2923,16.2184,164,1242,2029,2189,2033,2343
0971813_09711044,P119067 TO P213875,3-#6_CU_C,24.81,AB N,12,164,844,1460,1486,---,1.0293,3.9798,2.3338,16.2701,164,1232,2005,2170,---,---
0971813_0971814,P119067 TO 971-36,3-1/0_CU_C,24.86,ABCN,12,164,843,1459,1486,1685,1.0075,3.9863,2.315,16.3,164,1234,2014,2175,2019,2325
09718631A_09718632,P160775 TO D188470,1C#2SAPECN,24.07,AB N,12,158,812,1256,1284,---,2.5849,4.0188,3.8967,15.8982,158,1030,1412,1628,---,---
09718639A_09718640,P612810 TO D3062779600,1C#2SAPECN,23.27,AB N,12,159,842,1315,1344,---,2.3924,3.8855,3.6855,15.4128,159,1077,1493,1718,---,---
09718640_09718641,D3062779600 TO D3062779195,1C#2SAPECN,23.73,AB N,12,158,829,1281,1310,---,2.5507,3.9277,3.9766,15.5265,158,1045,1438,1652,---,---
09718641_09718642,D3062779195 TO D116495,1C#2SAPECN,24,AB N,12,158,821,1262,1291,---,2.6414,3.9519,4.1435,15.5917,158,1028,1408,1616,---,---
09718642_09718643,D116495 TO D145924,1C#2SAPECN,24.41,AB N,12,157,809,1234,1262,---,2.7819,3.9893,4.4018,15.6925,157,1002,1365,1563,---,---
09718656A_09718657,P233557 TO D120065,1C#2SAPECN,22.9,AB N,12,160,861,1357,1386,---,2.1936,3.8408,3.5053,15.1344,160,1114,1566,1794,---,---
09718657_09718658,D120065 TO CG199999,1C#2SAPECN,22.91,AB N,12,160,861,1356,1385,---,2.197,3.8418,3.5116,15.1369,160,1113,1565,1792,---,---
09718662A_09718663,P615057 TO D134317,1C#2SAPECN,23.79,AB N,12,159,828,1285,1314,---,2.4737,3.9607,3.8863,15.5739,159,1052,1454,1669,---,---
09718664A_09718665,P615058 TO D135530,1C#2SAPECN,23.49,AB N,12,159,835,1306,1335,---,2.3636,3.9403,3.6557,15.5435,159,1073,1491,1714,---,---
09718665_09718666,D135530 TO D151245,1C#2SAPECN,23.77,AB N,12,159,827,1285,1314,---,2.4622,3.9666,3.8371,15.6143,159,1053,1457,1673,---,---
09718665_09718667,D135530 TO CG199999,1C#2SAPECN,23.5,AB N,12,159,835,1305,1334,---,2.367,3.9413,3.662,15.5459,159,1072,1490,1713,---,---
09718680A_09718681,P161060 TO D125668,1C#2SAPECN,22.3,AB N,12,161,884,1408,1438,---,2.0199,3.7539,3.2677,14.8297,161,1158,1647,1883,---,---
FU 09711049_09711049A,P136174,Device Conductor 20A,23.7,AB N,12,164,877,1515,1543,---,1.0192,3.8266,2.2636,15.6399,164,1277,2070,2246,---,---
FU 09711055_09711055A,P111343,Device Conductor 15A,22.27,A CN,12,166,932,1626,1655,---,0.7355,3.6163,1.9031,14.8207,166,1393,2331,2475,---,---
FU 0971120_0971120A,P111551,Device Conductor 50A,24.83,ABCN,12,164,842,1450,1477,1675,1.1035,3.9871,2.409,16.2842,164,1220,1966,2140,1985,2271
FU 0971129_0971129A,P111557,Device Conductor 75A,26.68,A CN,12,161,781,1317,1342,---,1.5899,4.27,2.9955,17.3591,161,1089,1677,1872,---,---
FU 0971132_0971132A,P617225,Device Conductor 50A,27.26, B N,12,161,763,---,---,---,1.7427,4.3589,3.1797,17.6968,161,1053,---,---,---,---
FU 0971136_0971136A,P111561,Device Conductor 50A,27.95,ABCN,12,160,743,1235,1259,1426,1.9227,4.4635,3.3967,18.0945,160,1014,1520,1717,1595,1756
FU 0971137_0971137A,P111562,Device Conductor 60A,28.23,ABCN,12,159,735,1217,1241,1405,1.9971,4.5068,3.4864,18.2589,159,998,1489,1686,1567,1720
FU 0971143_0971143A,P115675,Device Conductor 50A,29.29,AB N,12,158,706,1155,1178,---,2.2758,4.6689,3.8225,18.8749,158,944,1383,1575,---,---
FU 0971259_0971259A,P719093,Device Conductor 10A,26.11, BCN,12,162,799,1356,1381,---,1.4415,4.1841,2.8159,17.0185,162,1126,1756,1948,---,---
FU 0971408_0971408A,P113539,Device Conductor 20A,28.59,A CN,12,159,725,1195,1219,---,2.0935,4.5616,3.6023,18.4679,159,979,1451,1646,---,---
FU 0971793_0971793A,P117232,Device Conductor 15A,29.26,AB N,12,158,707,1156,1180,---,2.2703,4.6661,3.8153,18.8516,158,945,1384,1577,---,---
FU 0971806_0971806A,P619720,Device Conductor 25A,25.31, B N,12,163,825,---,---,---,1.2297,4.0606,2.561,16.5608,163,1183,---,---,---,---
RG 0971146_0971146A,971-1368G,Device Conductor 200A,29.76,ABCN,12,158,694,1129,1152,1304,2.3996,4.7415,3.9718,19.1473,158,922,1340,1530,1428,1547
SW 09711057A_09711057,971-43,Device Conductor 600A,22.43,ABCN,12,166,926,1615,1643,1864,0.7524,3.6393,1.9287,14.9129,166,1382,2309,2454,2284,2666
SW 0971814_0971814A,971-36,Device Conductor 600A,24.87,ABCN,12,164,843,1459,1486,1685,1.0075,3.9863,2.315,16.3001,164,1234,2014,2175,2019,2325
09711049A_09711050,P136174 TO D114812,1C#2SAPECN,24.25,AB N,12,163,864,1478,1506,---,1.2052,3.8762,2.6057,15.7735,163,1229,1957,2142,---,---
09711055A_09711056,P111343 TO D170857,1C#2SAPECN,22.81,A CN,12,165,917,1588,1617,---,0.9201,3.6655,2.2427,14.9533,165,1337,2194,2356,---,---
0971120A_0971248,P111551 TO H3050879472,1C#2SAPECN,24.96,ABCN,12,163,839,1442,1469,1665,1.1484,3.9991,2.4915,16.3164,163,1209,1941,2117,1965,2241
0971129A_0971265,P111557 TO P111543,3-#6_CU_B,27.08,A CN,12,161,767,1283,1308,---,1.7568,4.3351,3.1839,17.5894,161,1056,1602,1801,---,---
0971132A_0971327,P617225 TO D3048579445,#2_CU_PECN,27.42, B N,12,160,761,---,---,---,1.7829,4.3686,3.2199,17.7065,160,1048,---,---,---,---
0971136A_0971338,P111561 TO D201352,1C#2SAPECN,28.37,ABCN,12,159,734,1211,1235,1398,2.0675,4.5021,3.6632,18.1986,159,989,1470,1663,1552,1697
0971137A_0971341,P111562 TO P111978,3-#6_CU_C,28.49,ABCN,12,159,727,1197,1221,1383,2.1045,4.5475,3.6077,18.4098,159,980,1450,1647,1532,1675
0971137A_0971405,P111562 TO P614640,3-#2A5005C,28.36, BCN,12,159,731,1209,1233,---,2.0357,4.5253,3.5318,18.3311,159,991,1474,1671,---,---
0971143A_0971421,P115675 TO P32827,3-#2_AL_B,29.43,AB N,12,158,703,1148,1171,---,2.3117,4.6899,3.8656,18.9515,158,938,1370,1562,---,---
0971143A_0971432,P115675 TO P119014,3-#2_AL_B,29.45,AB N,12,158,702,1146,1169,---,2.3188,4.694,3.8742,18.9667,158,936,1367,1559,---,---
0971146A_0971147,971-1368G TO P108556,3-#4_CU_C,29.92,ABCN,12,157,690,1120,1143,1294,2.4418,4.766,4.0227,19.2405,157,915,1326,1515,1415,1531
0971147_0971148,P108556 TO P111568,3-#4_CU_C,30.07,ABCN,12,157,686,1113,1135,1285,2.4805,4.7885,4.0693,19.326,157,908,1313,1502,1403,1516
0971148_0971149,P111568 TO P218722,3-#4_CU_C,30.37,ABCN,12,157,679,1097,1120,1267,2.5587,4.834,4.1636,19.4988,157,895,1288,1475,1379,1488
0971149_0971150,P218722 TO P111569,3-#4_CU_C,30.6,ABCN,12,157,673,1085,1107,1253,2.6206,4.87,4.2383,19.6357,157,885,1269,1455,1361,1466
0971150_0971151,P111569 TO 971-306R,3-#6_CU_C,30.67,ABCN,12,156,672,1081,1103,1248,2.647,4.8801,4.2681,19.6728,156,881,1262,1447,1355,1457
0971150_0971451,P111569 TO P813182,3-#2_AL_B,30.94,AB N,12,156,665,1068,1090,---,2.7109,4.9228,4.3468,19.8284,156,870,1243,1426,---,---
0971150_0971455,P111569 TO P114728,3-#4_CU_C,30.83,ABCN,12,156,668,1074,1096,1240,2.68,4.9046,4.3099,19.767,156,875,1252,1435,1344,1445
0971150_0971790,P111569 TO P111616,3-#6_CU_B,30.85,A CN,12,156,667,1069,1091,---,2.7224,4.9097,4.3532,19.7762,156,871,1242,1425,---,---
0971248_0971249,H3050879472 TO H3046279520,#2_CU_PECN,25.55,ABCN,12,163,832,1421,1448,1641,1.2617,4.0283,2.7023,16.3643,163,1183,1879,2059,1915,2170
0971249_0971250,H3046279520 TO D3055279505,2ALPECNPID,25.63,A CN,12,163,832,1418,1444,---,1.2889,4.0308,2.7023,16.3644,163,1180,1866,2050,---,---
0971249_0971251,H3046279520 TO H3042879557,1C#2SAPECN,26.17,ABCN,12,162,818,1381,1408,1595,1.4754,4.0852,3.0954,16.5178,162,1135,1771,1954,1827,2045
0971251_0971252,H3042879557 TO D109799,1C#2SAPECN,26.32,ABCN,12,162,814,1372,1398,1584,1.5278,4.0992,3.1918,16.5554,162,1124,1746,1929,1807,2016
0971251_0971253,H3042879557 TO D3042179543,1C#2SAPECN,26.36,AB N,12,161,813,1369,1396,---,1.5398,4.1024,3.2139,16.564,161,1121,1740,1924,---,---
0971259A_0971260,P719093 TO D3072079040,1C#2SAPECN,26.31, BCN,12,162,794,1344,1369,---,1.5107,4.2026,2.9432,17.0681,162,1112,1724,1916,---,---
0971265_0971266,P111543 TO CG199999,3-#6_CU_B,27.09,A CN,12,161,767,1282,1307,---,1.7609,4.3367,3.1886,17.5952,161,1056,1600,1799,---,---
0971265_0971267,P111543 TO P111546,3-#6_CU_B,27.33,A CN,12,160,759,1262,1287,---,1.8592,4.375,3.2996,17.7308,160,1037,1559,1760,---,---
0971267_0971268,P111546 TO P202060,3-#6_CU_B,27.46,A CN,12,160,754,1251,1276,---,1.9158,4.3971,3.3635,17.809,160,1027,1537,1737,---,---
0971267_0971269,P111546 TO P111547,3-#6_CU_B,27.63,A CN,12,160,749,1238,1262,---,1.9839,4.4236,3.4404,17.903,160,1015,1510,1711,---,---
0971269_0971270,P111547 TO P111621,3-#6_CU_B,27.91,A CN,12,159,740,1215,1239,---,2.102,4.4697,3.5738,18.066,159,995,1466,1667,---,---
0971270_0971271,P111621 TO P111622,3-#6_CU_B,28.16,A CN,12,159,731,1195,1219,---,2.2084,4.5112,3.6939,18.2129,159,977,1428,1628,---,---
0971271_0971272,P111622 TO P113595,3-#6_CU_B,28.25,A CN,12,159,728,1187,1211,---,2.2469,4.5262,3.7373,18.266,159,971,1415,1614,---,---
0971272_0971273,P113595 TO P113596,3-#6_CU_B,28.39,A CN,12,158,724,1177,1201,---,2.3037,4.5483,3.8015,18.3444,158,962,1396,1595,---,---
0971272_0971311,P113595 TO P415590,3-#4_CU_B,28.4,A CN,12,158,724,1178,1202,---,2.2863,4.5498,3.7848,18.3515,158,963,1400,1599,---,---
0971273_0971274,P113596 TO P117236,3-#6_CU_B,28.57,A CN,12,158,719,1163,1187,---,2.3785,4.5775,3.886,18.4477,158,950,1372,1569,---,---
0971274_0971275,P117236 TO P712480,3-#6_CU_B,28.86,A CN,12,157,710,1141,1165,---,2.4998,4.6248,4.0229,18.6151,157,932,1334,1529,---,---
0971275_0971282,P712480 TO P117237,3-#6_CU_B,29.22,A CN,12,157,699,1115,1138,---,2.6524,4.6843,4.1952,18.8258,157,909,1289,1481,---,---
0971282_0971283,P117237 TO P200867,3-#2_AL_B,29.41,A CN,12,157,694,1104,1128,---,2.7029,4.7138,4.2559,18.9335,157,901,1274,1464,---,---
0971282_0971288,P117237 TO P117238,3-#6_CU_B,29.53,A CN,12,156,689,1093,1116,---,2.7816,4.7347,4.3411,19.0041,156,891,1253,1442,---,---
0971283_0971284,P200867 TO P200866,3-#2_AL_B,29.69,A CN,12,156,687,1090,1113,---,2.7755,4.7563,4.3433,19.0886,156,889,1252,1440,---,---
0971284_0971285,P200866 TO P200865,3-#2_AL_B,30.06,A CN,12,156,677,1070,1093,---,2.8757,4.8148,4.4637,19.3025,156,873,1223,1408,---,---
0971285_0971286,P200865 TO P200864,3-#2_AL_B,30.35,A CN,12,155,670,1055,1078,---,2.9525,4.8596,4.556,19.4663,155,861,1201,1384,---,---
0971286_0971287,P200864 TO P203301,3-#2_AL_B,30.57,A CN,12,155,665,1044,1067,---,3.0116,4.8942,4.627,19.5925,155,852,1186,1366,---,---
0971288_0971289,P117238 TO P117239,3-#6_CU_B,29.63,A CN,12,156,687,1086,1109,---,2.8221,4.7505,4.3868,19.06,156,886,1243,1430,---,---
0971289_0971290,P117239 TO P718179,3-#2_AL_B,30.03,A CN,12,156,677,1065,1088,---,2.9287,4.8128,4.5151,19.2877,156,869,1212,1397,---,---
0971289_0971295,P117239 TO P117240,3-#6_CU_B,30.08,A CN,12,155,674,1055,1078,---,3.0118,4.8244,4.601,19.3218,155,860,1194,1377,---,---
0971290_0971291,P718179 TO P716180,3-#2_AL_B,30.33,A CN,12,155,669,1050,1072,---,3.0092,4.8598,4.6117,19.4594,155,856,1190,1372,---,---
0971291_0971292,P716180 TO P168792,3-#2_AL_B,30.71,A CN,12,155,660,1031,1054,---,3.1103,4.9189,4.7333,19.6752,155,841,1164,1342,---,---
0971291_0971293,P716180 TO P716181,3-#2_AL_B,30.54,A CN,12,155,664,1039,1062,---,3.0658,4.8929,4.6798,19.5802,155,848,1175,1355,---,---
0971293_0971294,P716181 TO P716182,3-#2_AL_B,30.68,A CN,12,155,661,1032,1055,---,3.1033,4.9148,4.7249,19.6602,155,842,1166,1344,---,---
0971295_0971296,P117240 TO P117241,3-#6_CU_B,30.49,A CN,12,155,662,1028,1051,---,3.181,4.8904,4.7921,19.5554,155,839,1154,1332,---,---
0971296_0971297,P117241 TO P119838,3-#6_CU_B,30.75,A CN,12,154,655,1012,1034,---,3.2921,4.9338,4.9176,19.7088,154,826,1129,1304,---,---
0971296_0971298,P117241 TO P117242,3-#6_CU_B,30.86,A CN,12,154,652,1005,1028,---,3.3351,4.9505,4.9661,19.7681,154,821,1120,1293,---,---
0971298_0971299,P117242 TO P712698,3-#2_AL_B,30.99,A CN,12,154,649,999,1021,---,3.3714,4.9718,5.0098,19.8457,154,816,1111,1283,---,---
0971298_0971303,P117242 TO P117243,3-#6_CU_B,31.06,A CN,12,154,647,993,1015,---,3.4202,4.9837,5.0623,19.8857,154,811,1102,1273,---,---
0971299_0971300,P712698 TO P712699,3-#2_AL_B,31.13,A CN,12,154,646,992,1015,---,3.4084,4.9934,5.0542,19.9246,154,811,1103,1274,---,---
0971300_0971301,P712699 TO P712700,3-#2_AL_B,31.2,A CN,12,154,644,989,1012,---,3.4258,5.0035,5.0751,19.9617,154,808,1099,1269,---,---
0971303_0971304,P117243 TO P414258,3-#6_CU_B,31.34,A CN,12,153,639,976,998,---,3.5364,5.029,5.1934,20.0459,153,798,1078,1245,---,---
0971304_0971305,P414258 TO P511884,3-#4_CU_B,31.6,A CN,12,153,634,965,987,---,3.6047,5.07,5.2758,20.1943,153,789,1063,1228,---,---
0971305_0971306,P511884 TO P511885,3-#4_CU_B,31.8,A CN,12,153,629,956,978,---,3.6578,5.1019,5.3398,20.3097,153,782,1051,1215,---,---
0971311_0971312,P415590 TO P415591,3-#4_CU_B,28.64,A CN,12,158,718,1165,1188,---,2.3475,4.5865,3.8586,18.4845,158,952,1378,1575,---,---
0971312_0971313,P415591 TO P415592,3-#4_CU_B,28.98,A CN,12,158,709,1145,1168,---,2.4379,4.6407,3.9676,18.6808,158,935,1347,1541,---,---
0971312_0971314,P415591 TO P511340,3-#4_CU_B,28.86,A CN,12,158,712,1152,1175,---,2.4061,4.6217,3.9293,18.6118,158,941,1357,1553,---,---
0971314_0971315,P511340 TO P511341,3-#4_CU_B,29.09,A CN,12,158,706,1138,1162,---,2.4673,4.6584,4.0031,18.7448,158,930,1336,1530,---,---
0971314_0971318,P511340 TO P617117,3-#2_AL_B,29.04,A CN,12,158,707,1141,1165,---,2.4547,4.6501,3.9877,18.7155,158,932,1341,1535,---,---
0971314_0971321,P511340 TO CG199999,3-#2_AL_B,29.24,A CN,12,157,702,1130,1153,---,2.5079,4.6812,4.0517,18.8291,157,923,1323,1516,---,---
0971315_0971316,P511341 TO P511342,3-#4_CU_B,29.42,A CN,12,157,697,1120,1143,---,2.5542,4.7105,4.1079,18.9335,157,914,1308,1499,---,---
0971316_0971317,P511342 TO P511343,3-#4_CU_B,29.67,A CN,12,157,691,1106,1129,---,2.6187,4.7492,4.1857,19.0736,157,903,1287,1477,---,---
0971318_0971319,P617117 TO P617118,3-#2_AL_B,29.15,A CN,12,157,704,1135,1158,---,2.4847,4.6676,4.0238,18.7797,157,927,1331,1524,---,---
0971319_0971320,P617118 TO CG199999,3-#2_AL_B,29.16,A CN,12,157,704,1134,1158,---,2.4874,4.6692,4.0271,18.7854,157,926,1330,1523,---,---
0971327_0971328,D3048579445 TO D3045079475,#4_CU_PECN,27.96, B N,12,160,753,---,---,---,1.9927,4.4116,3.4297,17.7495,160,1020,---,---,---,---
0971327_0971336,D3048579445 TO D3047579445,#2_CU_PECN,27.65, B N,12,160,759,---,---,---,1.8401,4.3825,3.2771,17.7204,160,1040,---,---,---,---
0971328_0971329,D3045079475 TO D3044079485,#4_CU_PECN,28.11, B N,12,159,751,---,---,---,2.0517,4.4237,3.4887,17.7616,159,1012,---,---,---,---
0971329_0971330,D3044079485 TO D3042079530,1C#2SAPECN,28.4, B N,12,159,745,---,---,---,2.177,4.4645,3.614,17.8024,159,995,---,---,---,---
0971329_0971332,D3044079485 TO D3042079465,1C#2CUPECN,28.36, B N,12,159,746,---,---,---,2.1371,4.4645,3.5742,17.8024,159,1000,---,---,---,---
0971330_0971331,D3042079530 TO D3045079515,1C#2SAPECN,28.71, B N,12,158,739,---,---,---,2.3151,4.5095,3.7521,17.8474,158,977,---,---,---,---
0971332_0971333,D3042079465 TO H3060079650,1C#2CUPECN,28.57, B N,12,159,742,---,---,---,2.2125,4.5005,3.6495,17.8384,159,989,---,---,---,---
0971333_0971334,H3060079650 TO D3059979648,2ALPECNPID,28.66, B N,12,159,741,---,---,---,2.2315,4.5023,3.6685,17.8402,159,986,---,---,---,---
0971333_0971335,H3060079650 TO D3057079650,2ALPECNPID,28.95, B N,12,159,739,---,---,---,2.2956,4.5083,3.7326,17.8462,159,979,---,---,---,---
0971341_0971342,P111978 TO P312235,3-#6_CU_C,28.9,ABCN,12,158,714,1167,1190,1347,2.275,4.6121,3.8003,18.6493,158,953,1393,1588,1481,1608
0971342_0971343,P312235 TO CG199999,3-#6_CU_C,28.91,ABCN,12,158,714,1166,1189,1346,2.2792,4.6137,3.805,18.6552,158,952,1391,1587,1479,1606
0971342_0971344,P312235 TO P815478,3-#6_CU_C,29.09,ABCN,12,158,708,1153,1176,1331,2.3554,4.6426,3.891,18.7621,158,941,1367,1561,1457,1578
0971344_0971345,P815478 TO P36125,3-#2_AL_B,29.23,A CN,12,158,705,1145,1168,---,2.392,4.664,3.935,18.8402,158,934,1354,1548,---,---
0971344_0971352,P815478 TO P312236,3-#6_CU_C,29.21,ABCN,12,158,705,1144,1167,1321,2.4043,4.6611,3.9462,18.8308,158,933,1351,1546,1443,1561
0971345_0971346,P36125 TO P815479,3-#2_AL_B,29.33,A CN,12,158,702,1139,1162,---,2.4197,4.6802,3.9684,18.8995,158,929,1345,1538,---,---
0971345_0971348,P36125 TO P36126,3-#2_AL_B,29.32,A CN,12,158,702,1139,1162,---,2.4184,4.6794,3.9668,18.8966,158,929,1345,1538,---,---
0971346_0971347,P815479 TO P815480,3-#2_AL_B,29.62,A CN,12,157,695,1123,1146,---,2.4966,4.7251,4.0608,19.0636,157,916,1319,1510,---,---
0971348_0971349,P36126 TO P36127,3-#2_AL_B,29.45,A CN,12,157,699,1132,1155,---,2.4514,4.6987,4.0064,18.967,157,924,1334,1526,---,---
0971349_0971350,P36127 TO P36128,3-#2_AL_B,29.55,A CN,12,157,697,1127,1150,---,2.4773,4.7138,4.0376,19.0223,157,919,1325,1517,---,---
0971350_0971351,P36128 TO P36129,3-#2_AL_B,29.84,A CN,12,157,689,1111,1134,---,2.555,4.7592,4.131,19.1882,157,906,1300,1490,---,---
0971352_0971353,P312236 TO P312237,3-#6_CU_C,29.57,ABCN,12,157,694,1118,1141,1291,2.5561,4.7187,4.1177,19.0441,157,911,1306,1498,1402,1508
0971353_0971354,P312237 TO P165926,3-#6_CU_C,29.72,ABCN,12,157,690,1108,1131,1279,2.6185,4.7423,4.1881,19.1316,157,902,1288,1479,1385,1488
0971353_0971403,P312237 TO P810128,3-#2_AL_B,29.88, BCN,12,157,686,1101,1124,---,2.6384,4.7667,4.2166,19.2196,157,897,1280,1470,---,---
0971354_0971363,P165926 TO P713662,3-#6_CU_C,29.8,ABCN,12,157,687,1102,1125,1272,2.6527,4.7553,4.2268,19.1797,157,898,1279,1468,1376,1477
0971363_0971364,P713662 TO P312238,3-#6_CU_C,30.11,ABCN,12,156,679,1081,1103,1248,2.7837,4.8049,4.3746,19.3636,156,880,1243,1430,1343,1436
0971364_0971365,P312238 TO P812167,3-#2_AL_B,30.48,A CN,12,156,670,1061,1084,---,2.8827,4.8628,4.4937,19.575,156,864,1215,1399,---,---
0971364_0971372,P312238 TO P105911,3-#2_AL_B,30.43, BCN,12,156,671,1064,1087,---,2.8678,4.854,4.4758,19.5431,156,866,1219,1404,---,---
0971364_0971373,P312238 TO P312239,3-#6_CU_C,30.55,ABCN,12,155,666,1052,1074,1215,2.9643,4.8733,4.5786,19.6173,155,856,1197,1380,1300,1383
0971365_0971366,P812167 TO P814686,3-#2_AL_B,30.57,A CN,12,156,668,1057,1080,---,2.9046,4.8756,4.5201,19.6218,156,861,1209,1392,---,---
0971365_0971369,P812167 TO P812168,3-#2_AL_B,30.77,A CN,12,155,663,1047,1069,---,2.9599,4.9079,4.5865,19.7398,155,852,1194,1375,---,---
0971366_0971367,P814686 TO P814687,3-#2_AL_B,30.83,A CN,12,155,661,1044,1066,---,2.9752,4.9168,4.6049,19.7724,155,850,1190,1371,---,---
0971367_0971368,P814687 TO P814688,3-#2_AL_B,31.09,A CN,12,155,655,1031,1053,---,3.0455,4.9578,4.6894,19.9224,155,840,1171,1350,---,---
0971369_0971370,P812168 TO P812169,3-#2_AL_B,31.08,A CN,12,155,655,1032,1054,---,3.0416,4.9556,4.6847,19.9142,155,840,1172,1351,---,---
0971370_0971371,P812169 TO P812170,3-#2_AL_B,31.31,A CN,12,155,650,1021,1043,---,3.1039,4.992,4.7596,20.0472,155,831,1156,1333,---,---
0971373_0971374,P312239 TO P109973,3-#6_CU_C,30.63,ABCN,12,155,664,1046,1069,1208,2.9995,4.8867,4.6184,19.6667,155,852,1189,1371,1292,1373
0971374_0971375,P109973 TO P312240,3-#6_CU_C,30.85,ABCN,12,155,658,1032,1054,1192,3.0929,4.9221,4.7238,19.7978,155,840,1167,1346,1271,1347
0971374_0971398,P109973 TO P109972,3-#2_AL_B,30.95,A CN,12,155,657,1031,1053,---,3.0861,4.9372,4.7224,19.8515,155,839,1166,1345,---,---
0971375_0971376,P312240 TO P312241,3-#6_CU_C,31.11,ABCN,12,154,651,1016,1039,1174,3.1987,4.9621,4.8432,19.9463,154,827,1143,1319,1248,1319
0971376_0971377,P312241 TO P612592,3-#2_AL_C,31.44,ABCN,12,154,644,1001,1023,1156,3.287,5.0123,4.9494,20.1382,154,815,1121,1295,1226,1295
0971377_0971378,P612592 TO P136235,3-#2_AL_C,31.68,ABCN,12,154,638,990,1012,1143,3.3509,5.0486,5.0262,20.277,154,806,1106,1278,1211,1278
0971378_0971379,P136235 TO P136236,3-#2_AL_C,31.94,ABCN,12,153,633,979,1000,1130,3.4203,5.088,5.1097,20.4278,153,797,1091,1260,1196,1259
0971379_0971380,P136236 TO P136237,3-#2_AL_C,32.27,ABCN,12,153,625,964,986,1113,3.5093,5.1385,5.2167,20.6212,153,785,1071,1238,1176,1237
0971380_0971381,P136237 TO P237139,3-#2_AL_C,32.49,ABCN,12,153,621,955,976,1103,3.5686,5.1722,5.288,20.7499,153,778,1058,1223,1163,1222
0971381_0971382,P237139 TO P136238,3-#2_AL_C,32.67,ABCN,12,153,617,947,969,1094,3.6174,5.1999,5.3467,20.8559,153,772,1048,1212,1153,1210
0971382_0971383,P136238 TO P137975,3-#2_AL_C,32.92,ABCN,12,152,612,937,959,1082,3.6818,5.2365,5.4241,20.9959,152,764,1035,1196,1140,1195
0971383_0971384,P137975 TO P137976,3-#2_AL_B,33.01,AB N,12,152,610,933,955,---,3.7066,5.251,5.454,21.0489,152,761,1030,1191,---,---
0971383_0971397,P137975 TO P136239,3-#2_AL_C,32.99,ABCN,12,152,610,934,955,1079,3.703,5.2485,5.4495,21.0418,152,761,1031,1192,1135,1190
0971384_0971385,P137976 TO P100171,3-#2_AL_B,33.18,AB N,12,152,607,927,948,---,3.7512,5.277,5.5076,21.1441,152,755,1021,1180,---,---
0971385_0971386,P100171 TO P100172,3-#2_AL_B,33.29,AB N,12,152,604,922,943,---,3.783,5.2956,5.5458,21.2119,152,752,1015,1173,---,---
0971385_0971393,P100171 TO P137977,3-#2_AL_B,33.35,AB N,12,152,603,920,941,---,3.7972,5.3039,5.5628,21.2421,152,750,1012,1170,---,---
0971386_0971387,P100172 TO P100173,3-#2_AL_B,33.56,AB N,12,152,599,912,932,---,3.8527,5.3363,5.6296,21.3607,152,744,1002,1158,---,---
0971387_0971388,P100173 TO P100174,3-#2_AL_B,33.74,AB N,12,151,595,904,925,---,3.9016,5.3649,5.6883,21.465,151,738,992,1147,---,---
0971388_0971389,P100174 TO P200363,3-#2_AL_B,34.1,AB N,12,151,588,891,911,---,3.9992,5.4219,5.8057,21.6735,151,727,974,1126,---,---
0971388_0971390,P100174 TO P100175,3-#2_AL_B,34.26,AB N,12,151,585,885,905,---,4.0404,5.446,5.8552,21.7614,151,723,967,1117,---,---
0971390_0971391,P100175 TO P100176,3-#2_AL_B,34.35,AB N,12,151,584,881,902,---,4.0657,5.4608,5.8856,21.8154,151,720,963,1112,---,---
0971391_0971392,P100176 TO P100177,3-#2_AL_B,34.61,AB N,12,150,579,872,892,---,4.134,5.5007,5.9677,21.9612,150,713,951,1098,---,---
0971393_0971394,P137977 TO P137978,3-#2_AL_B,33.52,AB N,12,152,600,913,934,---,3.8439,5.3312,5.619,21.3419,152,745,1003,1159,---,---
0971394_0971395,P137978 TO P202649,3-#2_AL_B,33.67,AB N,12,151,597,907,928,---,3.8837,5.3544,5.6668,21.4268,151,740,996,1151,---,---
0971394_0971396,P137978 TO P137979,3-#2_AL_B,33.69,AB N,12,151,596,906,927,---,3.8894,5.3577,5.6736,21.439,151,739,995,1149,---,---
0971398_0971399,P109972 TO P109971,3-#2_AL_B,31.28,A CN,12,154,649,1015,1037,---,3.1731,4.9881,4.8271,20.0373,154,826,1144,1320,---,---
0971399_0971400,P109971 TO P209074,3-#2_AL_B,31.54,A CN,12,154,643,1003,1025,---,3.2414,5.028,4.9092,20.1831,154,817,1128,1301,---,---
0971399_0971401,P109971 TO P109970,3-#2_AL_B,31.51,A CN,12,154,644,1004,1026,---,3.2337,5.0235,4.9,20.1667,154,818,1129,1304,---,---
0971401_0971402,P109970 TO P109969,3-#2_AL_B,31.8,A CN,12,154,637,991,1013,---,3.313,5.0698,4.9953,20.336,154,807,1111,1282,---,---
0971403_0971404,P810128 TO P810129,3-#2_AL_B,29.98, BCN,12,157,684,1096,1119,---,2.6648,4.7822,4.2484,19.2761,157,893,1272,1461,---,---
0971405_0971406,P614640 TO P614641,3-#2A5005C,28.59, BCN,12,159,725,1194,1218,---,2.1092,4.5605,3.6182,18.4684,159,977,1447,1643,---,---
0971405_0971407,P614640 TO CG199999,3-#2A5005C,28.37, BCN,12,159,731,1209,1232,---,2.0388,4.5268,3.5354,18.3368,159,990,1473,1670,---,---
0971408A_0971409,P113539 TO P113540,3-#2A5005C,28.83,A CN,12,159,718,1180,1204,---,2.1686,4.5976,3.6906,18.6082,159,966,1423,1618,---,---
0971409_0971410,P113540 TO P113541,3-#2A5005C,29.1,A CN,12,158,711,1164,1187,---,2.2511,4.6371,3.7875,18.7622,158,951,1394,1589,---,---
0971410_0971411,P113541 TO P113542,3-#2A5005C,29.41,A CN,12,158,703,1146,1169,---,2.3454,4.6823,3.8982,18.9382,158,935,1363,1555,---,---
0971411_0971412,P113542 TO P613546,3-#2A5005C,29.53,A CN,12,158,699,1138,1161,---,2.3837,4.7006,3.9432,19.0097,158,929,1350,1542,---,---
0971412_0971413,P613546 TO P113544,3-#2A5005C,29.72,A CN,12,157,695,1128,1150,---,2.4415,4.7283,4.0111,19.1176,157,919,1332,1523,---,---
0971412_0971418,P613546 TO P613586,3-#2_AL_B,29.63,A CN,12,158,697,1133,1156,---,2.4115,4.7168,3.9766,19.069,158,924,1341,1532,---,---
0971413_0971414,P113544 TO P818773,3-#2A5005C,29.88,A CN,12,157,690,1118,1141,---,2.4909,4.752,4.0692,19.21,157,911,1316,1507,---,---
0971414_0971415,P818773 TO P818774,3-#2_AL_B,30.01,A CN,12,157,687,1111,1134,---,2.5251,4.7719,4.1103,19.2829,157,906,1305,1495,---,---
0971414_0971417,P818773 TO P113545,3-#2A5005C,30,A CN,12,157,687,1111,1134,---,2.5283,4.7699,4.1131,19.2798,157,906,1305,1494,---,---
0971415_0971416,P818774 TO P818775,3-#2_AL_B,30.19,A CN,12,157,683,1102,1124,---,2.5734,4.8002,4.1684,19.3861,157,898,1290,1478,---,---
0971418_0971419,P613586 TO P613587,3-#2_AL_B,29.84,A CN,12,157,692,1122,1144,---,2.4651,4.7482,4.0411,19.1836,157,915,1323,1513,---,---
0971421_0971422,P32827 TO P32828,3-#2_AL_B,29.54,AB N,12,158,700,1141,1164,---,2.3416,4.7073,3.9016,19.0154,158,932,1359,1551,---,---
0971421_0971427,P32827 TO P36400,3-#2_AL_B,29.61,AB N,12,158,698,1137,1160,---,2.3605,4.7184,3.9244,19.0558,158,929,1353,1544,---,---
0971422_0971423,P32828 TO P32829,3-#2_AL_B,29.63,AB N,12,158,697,1136,1159,---,2.3667,4.722,3.9318,19.0689,158,928,1351,1542,---,---
0971423_0971424,P32829 TO P32830,3-#2_AL_B,29.72,AB N,12,158,695,1131,1154,---,2.389,4.7351,3.9586,19.1167,158,924,1343,1534,---,---
0971424_0971425,P32830 TO P32831,3-#2_AL_B,29.97,AB N,12,157,689,1118,1140,---,2.4561,4.7742,4.0392,19.2598,157,912,1321,1510,---,---
0971425_0971426,P32831 TO P32832,3-#2_AL_B,30.27,AB N,12,157,682,1101,1124,---,2.5364,4.8212,4.1358,19.4312,157,899,1295,1482,---,---
0971427_0971428,P36400 TO P36401,3-#2_AL_B,29.85,AB N,12,157,692,1124,1147,---,2.4252,4.7562,4.0022,19.1939,157,918,1331,1521,---,---
0971428_0971429,P36401 TO P36402,3-#2_AL_B,30.19,AB N,12,157,683,1105,1128,---,2.516,4.8093,4.1113,19.3877,157,902,1302,1489,---,---
0971429_0971430,P36402 TO P133510,3-#2_AL_B,30.54,AB N,12,157,675,1087,1109,---,2.6097,4.864,4.224,19.5878,157,887,1273,1458,---,---
0971430_0971431,P133510 TO P133511,3-#2_AL_B,30.89,AB N,12,156,667,1069,1091,---,2.7024,4.9182,4.3354,19.7857,156,872,1245,1428,---,---
0971432_0971433,P119014 TO P115676,3-#6_CU_B,29.62,AB N,12,158,697,1134,1157,---,2.3891,4.7214,3.9535,19.0637,158,926,1345,1537,---,---
0971433_0971434,P115676 TO P115677,3-#6_CU_B,29.99,AB N,12,157,686,1108,1131,---,2.5441,4.7819,4.1286,19.2777,157,904,1299,1488,---,---
0971434_0971435,P115677 TO P217842,3-#6_CU_B,30.29,AB N,12,156,678,1087,1110,---,2.6695,4.8308,4.2702,19.4508,156,886,1264,1451,---,---
0971435_0971436,P217842 TO CG199999,3-#6_CU_B,30.3,AB N,12,156,678,1086,1109,---,2.6737,4.8324,4.275,19.4566,156,886,1263,1450,---,---
0971435_0971437,P217842 TO P810369,3-#2_AL_B,30.57,AB N,12,156,671,1073,1095,---,2.7446,4.8746,4.3604,19.611,156,874,1242,1427,---,---
0971437_0971438,P810369 TO P810370,3-#2_AL_B,30.86,AB N,12,156,664,1058,1080,---,2.8215,4.9196,4.453,19.7753,156,862,1220,1402,---,---
0971437_0971441,P810369 TO P168261,3-#2_AL_B,30.71,AB N,12,156,668,1066,1088,---,2.7806,4.8957,4.4038,19.688,156,869,1232,1415,---,---
0971438_0971439,P810370 TO P810371,3-#2_AL_B,31.13,AB N,12,155,658,1045,1067,---,2.8923,4.9609,4.5381,19.9264,155,852,1201,1381,---,---
0971439_0971440,P810371 TO P815126,3-#2_AL_B,31.41,AB N,12,155,652,1031,1053,---,2.9687,5.0056,4.6299,20.0895,155,840,1180,1358,---,---
0971441_0971443,P168261 TO P815476,3-#2_AL_B,30.94,AB N,12,156,662,1054,1076,---,2.8436,4.9325,4.4796,19.8225,156,859,1214,1396,---,---
0971443_0971444,P815476 TO P817967,3-#2_AL_B,31.06,AB N,12,156,660,1048,1070,---,2.8741,4.9503,4.5162,19.8875,156,854,1206,1386,---,---
0971443_0971450,P815476 TO CG199999,3-#2_AL_B,30.95,AB N,12,156,662,1053,1076,---,2.8463,4.9341,4.4828,19.8282,156,859,1213,1395,---,---
0971444_0971445,P817967 TO P817968,3-#2_AL_B,31.32,AB N,12,155,654,1035,1057,---,2.9444,4.9914,4.6007,20.0375,155,844,1187,1365,---,---
0971445_0971446,P817968 TO P817969,3-#2_AL_B,31.57,AB N,12,155,648,1023,1045,---,3.0119,5.0308,4.6819,20.1818,155,834,1169,1346,---,---
0971446_0971447,P817969 TO P818971,3-#2_AL_B,31.79,AB N,12,155,643,1013,1035,---,3.0697,5.0646,4.7514,20.3052,155,826,1154,1329,---,---
0971447_0971448,P818971 TO P818930,3-#2_AL_B,32.04,AB N,12,154,637,1001,1023,---,3.1375,5.1042,4.8329,20.4499,154,816,1137,1311,---,---
0971448_0971449,P818930 TO P818931,3-#2_AL_B,32.16,AB N,12,154,635,996,1018,---,3.1688,5.1225,4.8705,20.5166,154,812,1130,1302,---,---
0971451_0971452,P813182 TO CG199999,3-#2_AL_B,30.95,AB N,12,156,665,1067,1089,---,2.7135,4.9243,4.35,19.8341,156,870,1242,1425,---,---
0971451_0971453,P813182 TO P813183,3-#2_AL_B,31.3,AB N,12,156,657,1050,1072,---,2.8073,4.9791,4.4627,20.0341,156,855,1215,1396,---,---
0971453_0971454,P813183 TO P813184,3-#2_AL_B,31.72,AB N,12,155,647,1029,1051,---,2.9199,5.0449,4.5981,20.2747,155,839,1185,1362,---,---
0971455_0971456,P114728 TO P114729,3-#6_CU_C,31.15,ABCN,12,156,659,1053,1075,1216,2.8146,4.9556,4.4619,19.956,156,858,1217,1398,1312,1405
0971793A_0971794,P117232 TO D134641,1C#2SAPECN,29.37,AB N,12,158,705,1151,1174,---,2.3069,4.6759,3.8827,18.878,158,940,1373,1565,---,---
0971794_0971795,D134641 TO D140435,1C#2SAPECN,29.5,AB N,12,158,703,1144,1167,---,2.3515,4.6877,3.9646,18.9099,158,933,1360,1550,---,---
0971794_0971796,D134641 TO D123294,1C#2SAPECN,29.72,AB N,12,157,698,1133,1156,---,2.4261,4.7076,4.102,18.9636,157,922,1339,1526,---,---
0971806A_0971807,P619720 TO D3041082650,1C#2SAPECN,25.68, B N,12,162,817,---,---,---,1.3923,4.1136,2.7236,16.6138,162,1154,---,---,---,---
0971807_0971808,D3041082650 TO D3038282663,1C#2SAPECN,26.06, B N,12,162,808,---,---,---,1.5576,4.1674,2.8889,16.6676,162,1126,---,---,---,---
0971808_0971809,D3038282663 TO H3040079710,1C#2SAPECN,26.49, B N,12,161,798,---,---,---,1.7478,4.2294,3.0791,16.7296,161,1095,---,---,---,---
0971809_0971810,H3040079710 TO D3040379709,2ALPECNPID,26.61, B N,12,161,798,---,---,---,1.7743,4.2319,3.1056,16.7321,161,1091,---,---,---,---
0971809_0971811,H3040079710 TO D3019579505,1C#2SAPECN,26.68, B N,12,161,794,---,---,---,1.8298,4.2562,3.1611,16.7563,161,1082,---,---,---,---
0971814A_0971815,971-36 TO P419155,3-1/0_CU_C,25.01,ABCN,12,164,839,1451,1478,1676,1.022,4.0059,2.3369,16.3787,164,1226,1999,2160,2006,2308
0971815_0971816,P419155 TO P137584,3-1/0_CU_C,25.1,ABCN,12,164,836,1446,1472,1669,1.032,4.0195,2.3521,16.4331,164,1221,1989,2151,1997,2297
0971816_09711042,P137584 TO P137585,3-#2_AL_B,25.29,AB N,12,164,830,1432,1458,---,1.0812,4.0483,2.4113,16.5383,164,1207,1955,2121,---,---
0971816_0971817,P137584 TO P111357,3-1/0_CU_C,25.3,ABCN,12,164,830,1434,1461,1656,1.053,4.0482,2.384,16.5476,164,1210,1969,2131,1978,2273
0971817_0971818,P111357 TO P111358,3-1/0_CU_C,25.56,ABCN,12,164,822,1420,1446,1640,1.0794,4.084,2.4239,16.691,164,1197,1943,2106,1955,2244
0971818_0971819,P111358 TO P113707,3-#6_CU_C,25.73,A CN,12,163,816,1405,1431,---,1.1509,4.1111,2.5046,16.7913,163,1181,1901,2071,---,---
0971818_0971827,P111358 TO P617823,3-1/0_CU_C,25.83,ABCN,12,163,814,1405,1431,1623,1.1084,4.1234,2.4677,16.8485,163,1183,1916,2080,1930,2213
0971819_0971820,P113707 TO P113708,3-#6_CU_B,25.98,A CN,12,163,807,1383,1409,---,1.2559,4.1521,2.6231,16.9363,163,1157,1842,2020,---,---
0971820_0971821,P113708 TO P114991,3-#6_CU_B,26.24,A CN,12,162,798,1361,1386,---,1.3635,4.194,2.7447,17.0849,162,1133,1784,1969,---,---
0971821_0971822,P114991 TO P576844,3-#6_CU_B,26.42,A CN,12,162,791,1344,1369,---,1.4421,4.2247,2.8335,17.1934,162,1117,1744,1933,---,---
0971822_0971823,P576844 TO P516845,3-#2A5005C,26.6,A CN,12,162,786,1332,1357,---,1.4959,4.2504,2.8966,17.2938,162,1104,1717,1907,---,---
0971822_0971824,P576844 TO P114992,3-#6_CU_B,26.58,A CN,12,162,786,1331,1356,---,1.5057,4.2495,2.9052,17.2811,162,1104,1713,1905,---,---
0971824_0971825,P114992 TO P710360,3-#2_AL_B,26.77,A CN,12,161,780,1317,1342,---,1.5585,4.2803,2.9688,17.394,161,1091,1685,1878,---,---
0971825_0971826,P710360 TO P710361,3-#2_AL_B,26.98,A CN,12,161,773,1303,1328,---,1.6135,4.3125,3.0349,17.5114,161,1078,1657,1851,---,---
0971827_0971828,P617823 TO P813686,3-1/0_CU_C,25.9,ABCN,12,163,812,1401,1427,1618,1.1159,4.1336,2.4791,16.8894,163,1180,1909,2073,1924,2205
0971828_0971829,P813686 TO P714564,3-1/0_CU_C,25.99,ABCN,12,163,810,1397,1422,1613,1.125,4.1461,2.493,16.9391,163,1175,1901,2065,1916,2195
0971829_09711039,P714564 TO P714349,3-#2_AL_B,26.33, BCN,12,163,799,1372,1398,---,1.2163,4.1994,2.6027,17.134,163,1151,1844,2014,---,---
0971829_0971830,P714564 TO P111359,3-1/0_CU_C,26.06,ABCN,12,163,808,1393,1419,1609,1.1318,4.1553,2.5033,16.9761,163,1172,1895,2059,1910,2188
0971830_0971831,P111359 TO P615486,3-1/0_CU_C,26.16,ABCN,12,163,805,1388,1413,1602,1.1428,4.1702,2.5198,17.0356,163,1167,1885,2049,1901,2177
0971831_09711036,P615486 TO P615487,3-#2A5005C,26.53, BCN,12,163,793,1361,1386,---,1.2563,4.2246,2.6533,17.2477,163,1139,1819,1992,---,---
0971831_0971832,P615486 TO P111360,3-1/0_CU_C,26.33,ABCN,12,163,800,1379,1404,1592,1.1608,4.1947,2.5471,17.1335,163,1159,1869,2034,1887,2158
0971832_0971833,P111360 TO P113949,3-#6_CU_B,26.57,A CN,12,163,792,1358,1383,---,1.2616,4.234,2.661,17.2727,163,1137,1814,1986,---,---
0971832_0971849,P111360 TO P819187,3-1/0_CU_C,26.46,ABCN,12,163,796,1372,1397,1584,1.1747,4.2137,2.5682,17.2094,163,1152,1857,2022,1875,2144
0971833_0971834,P113949 TO P417697,3-#6_CU_B,26.79,A CN,12,162,784,1339,1364,---,1.3546,4.2703,2.7659,17.401,162,1117,1766,1944,---,---
0971834_0971835,P417697 TO P417698,3-#6_CU_B,27.05,A CN,12,162,775,1317,1342,---,1.4632,4.3127,2.8887,17.5511,162,1095,1712,1896,---,---
0971834_0971845,P417697 TO P113950,3-#6_CU_B,26.91,A CN,12,162,780,1329,1354,---,1.4041,4.2896,2.8219,17.4695,162,1107,1741,1922,---,---
0971835_0971836,P417698 TO P417699,3-#6_CU_B,27.3,A CN,12,161,767,1297,1321,---,1.5673,4.3532,3.0062,17.6947,161,1074,1663,1851,---,---
0971836_0971837,P417699 TO P419881,3-#6_CU_B,27.56,A CN,12,161,758,1276,1301,---,1.6727,4.3943,3.1251,17.8401,161,1054,1617,1808,---,---
0971837_0971838,P419881 TO P419882,3-#6_CU_B,27.76,A CN,12,160,752,1260,1284,---,1.7579,4.4276,3.2214,17.9578,160,1039,1580,1773,---,---
0971838_0971839,P419882 TO P419883,3-#6_CU_B,27.85,A CN,12,160,749,1252,1277,---,1.7949,4.442,3.2632,18.0089,160,1032,1565,1759,---,---
0971838_0971841,P419882 TO P817366,3-#4_CU_B,27.83,A CN,12,160,750,1255,1279,---,1.7766,4.4387,3.2439,17.9983,160,1034,1572,1765,---,---
0971839_0971840,P419883 TO P419884,3-#6_CU_B,28.11,A CN,12,160,740,1231,1255,---,1.9061,4.4854,3.3887,18.1624,160,1012,1521,1716,---,---
0971841_0971842,P817366 TO P817367,3-#2_AL_B,28.06,A CN,12,160,743,1240,1264,---,1.838,4.4746,3.3177,18.1294,160,1021,1544,1738,---,---
0971842_0971843,P817367 TO P818716,3-#2_AL_B,28.28,A CN,12,160,737,1227,1250,---,1.897,4.5091,3.3887,18.2554,160,1009,1519,1712,---,---
0971845_0971846,P113950 TO P115395,3-#6_CU_B,27.04,A CN,12,162,776,1319,1344,---,1.4558,4.3098,2.8803,17.5408,162,1096,1716,1899,---,---
0971846_0971847,P115395 TO P115396,3-#6_CU_B,27.25,A CN,12,161,769,1301,1326,---,1.544,4.3442,2.9799,17.6626,161,1079,1674,1861,---,---
0971847_0971848,P115396 TO P115397,3-#6_CU_B,27.45,A CN,12,161,762,1285,1310,---,1.6268,4.3764,3.0733,17.7768,161,1063,1637,1827,---,---
0971849_0971850,P819187 TO P819188,3-#2_AL_C,26.53,ABCN,12,163,794,1367,1392,1579,1.1914,4.2232,2.5883,17.2457,163,1148,1847,2013,1867,2133
0971849_0971855,P819187 TO P111361,3-1/0_CU_C,26.76,ABCN,12,163,788,1356,1381,1566,1.2058,4.256,2.6153,17.3785,163,1138,1830,1995,1851,2114
0971850_0971851,P819188 TO P819189,3-#2_AL_C,26.65,ABCN,12,163,790,1359,1384,1569,1.2243,4.2418,2.6278,17.3171,163,1139,1827,1995,1850,2110
0971850_0971854,P819188 TO P215348,3-#2_AL_B,26.61,A CN,12,163,792,1361,1386,---,1.2146,4.2367,2.6162,17.2952,163,1142,1833,2000,---,---
0971851_0971852,P819189 TO P819190,3-#2_AL_C,26.93,ABCN,12,162,782,1340,1365,1548,1.299,4.2843,2.7177,17.4795,162,1120,1784,1956,1813,2060
0971852_0971853,P819190 TO CG199999,3-#2_AL_C,26.94,ABCN,12,162,782,1340,1364,1547,1.3017,4.2858,2.7209,17.4853,162,1120,1782,1955,1812,2058
0971855_0971856,P111361 TO P162257,3-1/0_CU_C,27.07,ABCN,12,163,780,1341,1365,1548,1.2387,4.3007,2.6651,17.5573,163,1124,1803,1968,1826,2082
0971856_09711024,P162257 TO P117247,3-#6_CU_C,27.35, BCN,12,162,771,1319,1343,---,1.3541,4.3444,2.7954,17.7193,162,1100,1745,1918,---,---
0971856_0971857,P162257 TO P111363,3-1/0_CU_C,27.4,ABCN,12,162,771,1324,1349,1529,1.2731,4.3475,2.7172,17.7443,162,1109,1776,1941,1800,2050
0971857_09711023,P111363 TO P810024,3-#2_AL_B,27.69,AB N,12,162,763,1306,1330,---,1.3497,4.3922,2.8093,17.9079,162,1091,1733,1902,---,---
0971857_0971858,P111363 TO P718232,3-#6_CU_C,27.55,ABCN,12,162,766,1313,1337,1516,1.3337,4.3704,2.7856,17.8295,162,1097,1745,1915,1775,2015
0971857_0971879,P111363 TO P111364,3-1/0_CU_C,27.68,ABCN,12,162,764,1311,1335,1514,1.3027,4.3877,2.762,17.9051,162,1097,1752,1918,1778,2024
0971858_0971859,P718232 TO P113635,3-#6_CU_C,27.78,ABCN,12,162,759,1295,1319,1495,1.4298,4.4069,2.8942,17.9645,162,1078,1699,1874,1737,1962
0971879_0971880,P111364 TO P710856,3-#2_AL_B,27.93,AB N,12,162,757,1295,1319,---,1.3684,4.4261,2.841,18.0455,162,1081,1717,1885,---,---
0971879_0971881,P111364 TO P111365,3-1/0_CU_C,27.98,ABCN,12,162,756,1297,1321,1497,1.3343,4.4307,2.8099,18.0772,162,1084,1728,1894,1756,1996
0971881_0971882,P111365 TO P111366,3-1/0_CU_C,28.27,ABCN,12,162,749,1283,1307,1482,1.3648,4.4721,2.856,18.2428,162,1072,1706,1871,1735,1970
0971882_09711001,P111366 TO P113222,3-#6_CU_B,28.5,A CN,12,161,742,1266,1290,---,1.4584,4.5086,2.9617,18.372,161,1054,1662,1833,---,---
0971882_0971883,P111366 TO P111367,3-1/0_CU_C,28.46,ABCN,12,162,744,1275,1299,1472,1.384,4.4982,2.8851,18.3472,162,1064,1692,1857,1722,1953
0971882_0971998,P111366 TO P116921,3-#2_AL_C,28.5,ABCN,12,161,743,1270,1293,1466,1.4245,4.506,2.9278,18.3725,161,1058,1675,1843,1709,1934
0971883_0971884,P111367 TO P718497,3-1/0_CU_C,28.63,ABCN,12,162,740,1267,1290,1463,1.4025,4.5234,2.9131,18.4478,162,1057,1678,1843,1709,1938
0971884_0971885,P718497 TO P718499,3-#2_AL_B,28.9,AB N,12,161,733,1251,1274,---,1.4743,4.5654,2.9994,18.6011,161,1041,1643,1810,---,---
0971884_0971886,P718497 TO P111368,3-1/0_CU_C,28.78,ABCN,12,161,736,1260,1284,1455,1.4183,4.545,2.9371,18.5341,161,1051,1667,1832,1699,1925
0971884_0971997,P718497 TO P718498,3-#2_AL_B,28.91,AB N,12,161,733,1250,1274,---,1.4759,4.5663,3.0014,18.6046,161,1041,1642,1810,---,---
0971886_0971887,P111368 TO P111369,3-1/0_CU_C,29.14,ABCN,12,161,728,1245,1268,1437,1.4553,4.5952,2.9931,18.7351,161,1037,1642,1806,1675,1896
0971887_0971888,P111369 TO P111370,3-1/0_CU_C,29.41,ABCN,12,161,722,1233,1256,1424,1.4845,4.635,3.0374,18.8942,161,1027,1622,1786,1656,1873
0971888_0971889,P111370 TO P111371,3-1/0_CU_C,29.71,ABCN,12,161,715,1220,1243,1409,1.5153,4.6769,3.084,19.0616,161,1016,1602,1766,1637,1850
0971889_0971890,P111371 TO P815180,3-#2_AL_C,29.85,AB N,12,161,712,1213,1235,---,1.5522,4.6978,3.1283,19.1416,161,1008,1585,1750,---,---
0971889_0971891,P111371 TO P111372,3-1/0_CU_C,29.91,ABCN,12,161,710,1212,1234,1399,1.5371,4.7065,3.117,19.1799,161,1008,1588,1751,1624,1834
0971891_0971892,P111372 TO P111373,3-1/0_CU_C,30.21,ABCN,12,160,704,1200,1222,1385,1.5686,4.7493,3.1647,19.3512,160,997,1568,1731,1605,1811
0971891_0971996,P111372 TO P111401,3-#6_CU_B,30.18,AB N,12,160,703,1194,1216,---,1.6459,4.7489,3.2398,19.3301,160,990,1544,1712,---,---
0971892_0971893,P111373 TO P111374,3-1/0_CU_C,30.51,ABCN,12,160,698,1188,1210,1372,1.5992,4.791,3.211,19.5178,160,987,1549,1712,1588,1789
0971893_0971894,P111374 TO P32717,3-#2_AL_B,30.58,A CN,12,160,696,1184,1206,---,1.6201,4.8032,3.2362,19.5624,160,983,1540,1703,---,---
0971893_0971903,P111374 TO P111375,3-1/0_CU_C,30.79,ABCN,12,160,692,1177,1199,1359,1.6285,4.8308,3.2554,19.6771,160,977,1532,1694,1571,1769
0971894_0971895,P32717 TO P719514,3-#2_AL_B,30.66,A CN,12,160,694,1180,1202,---,1.6391,4.8143,3.259,19.603,160,979,1532,1696,---,---
0971895_0971896,P719514 TO P719515,3-#2_AL_B,30.78,A CN,12,160,691,1173,1195,---,1.6712,4.833,3.2976,19.6715,160,973,1518,1683,---,---
0971896_0971897,P719515 TO P719516,3-#2_AL_B,30.87,A CN,12,160,689,1168,1190,---,1.6966,4.8479,3.3281,19.7256,160,968,1508,1673,---,---
0971897_0971898,P719516 TO P719517,3-#2_AL_B,31.07,A CN,12,160,684,1157,1179,---,1.7508,4.8795,3.3932,19.8413,160,958,1486,1652,---,---
0971898_0971899,P719517 TO P719518,3-#2_AL_B,31.35,A CN,12,159,677,1143,1164,---,1.8255,4.9232,3.4831,20.0009,159,944,1456,1624,---,---
0971899_0971900,P719518 TO P719519,3-#2_AL_B,31.58,A CN,12,159,672,1131,1153,---,1.8845,4.9577,3.5541,20.1269,159,934,1434,1602,---,---
0971900_0971901,P719519 TO P813707,3-#2_AL_B,31.69,A CN,12,159,670,1125,1147,---,1.9152,4.9756,3.5909,20.1924,159,928,1422,1590,---,---
0971901_0971902,P813707 TO P813708,3-#2_AL_B,31.83,A CN,12,159,666,1118,1140,---,1.9534,4.9979,3.6368,20.2739,159,922,1408,1577,---,---
0971903_0971904,P111375 TO P111376,3-1/0_CU_C,31,ABCN,12,160,687,1169,1190,1349,1.6514,4.8619,3.29,19.8014,160,970,1518,1680,1558,1753
0971904_0971905,P111376 TO P815844,3-1/0_CU_C,31.08,ABCN,12,160,685,1165,1187,1346,1.6599,4.8735,3.3029,19.8478,160,967,1513,1675,1553,1747
0971905_0971906,P815844 TO P111377,3-1/0_CU_C,31.31,ABCN,12,160,681,1157,1178,1336,1.6839,4.9061,3.3393,19.9783,160,959,1499,1661,1540,1731
0971905_0971983,P815844 TO P815847,3-#2_AL_B,31.36,AB N,12,159,679,1151,1173,---,1.7336,4.9166,3.3915,20.0051,159,953,1483,1646,---,---
0971905_0971994,P815844 TO P190373,3-#2_AL_B,31.34,A CN,12,160,679,1152,1174,---,1.728,4.9133,3.3848,19.9931,160,954,1485,1649,---,---
0971906_0971907,P111377 TO P111378,3-1/0_CU_C,31.54,ABCN,12,160,676,1148,1170,1326,1.7079,4.9388,3.3757,20.109,160,952,1486,1647,1527,1716
0971907_0971908,P111378 TO CG199999,3-1/0_CU_C,31.55,ABCN,12,160,676,1148,1169,1325,1.709,4.9403,3.3773,20.1147,160,951,1485,1646,1527,1715
0971907_0971909,P111378 TO P111379,3-1/0_CU_C,31.76,ABCN,12,159,672,1140,1162,1317,1.7307,4.9698,3.4101,20.2328,159,945,1473,1634,1515,1701
0971909_0971910,P111379 TO P211199,3-#6_CU_B,32.05,AB N,12,159,664,1122,1143,---,1.8536,5.0177,3.5489,20.4025,159,927,1431,1594,---,---
0971909_0971919,P111379 TO P613643,3-1/0_CU_C,31.99,ABCN,12,159,667,1132,1153,1307,1.7551,5.003,3.4471,20.3655,159,937,1460,1620,1503,1686
0971910_0971911,P211199 TO CG199999,3-#6_CU_B,32.06,AB N,12,159,664,1121,1142,---,1.8578,5.0193,3.5536,20.4082,159,926,1429,1593,---,---
0971910_0971912,P211199 TO P217859,3-#6_CU_B,32.39,AB N,12,158,656,1101,1122,---,1.9928,5.072,3.7061,20.5946,158,907,1385,1551,---,---
0971912_0971913,P217859 TO P717046,3-#2_AL_B,32.69,AB N,12,158,649,1086,1107,---,2.0753,5.1202,3.8053,20.7707,158,893,1356,1523,---,---
0971912_0971914,P217859 TO P812756,3-#6_CU_B,32.48,AB N,12,158,654,1095,1116,---,2.0321,5.0873,3.7504,20.6488,158,901,1372,1540,---,---
0971914_0971915,P812756 TO P211200,3-#6_CU_B,32.73,AB N,12,158,647,1080,1101,---,2.1374,5.1284,3.8694,20.7942,158,887,1340,1508,---,---
0971914_0971916,P812756 TO P812757,3-#2_AL_B,32.74,AB N,12,158,648,1083,1104,---,2.1004,5.1273,3.8326,20.7948,158,890,1349,1516,---,---
0971916_0971917,P812757 TO P812758,3-#2_AL_B,33.09,AB N,12,157,640,1066,1087,---,2.1954,5.1828,3.9468,20.9976,157,875,1318,1485,---,---
0971917_0971918,P812758 TO CG199999,3-#2_AL_B,33.1,AB N,12,157,640,1066,1086,---,2.1981,5.1843,3.95,21.0033,157,875,1317,1484,---,---
0971919_0971920,P613643 TO P111380,3-1/0_CU_C,32.11,ABCN,12,159,665,1127,1149,1302,1.7678,5.0202,3.4663,20.4345,159,933,1453,1613,1496,1678
0971920_0971921,P111380 TO P111381,3-1/0_CU_C,32.36,ABCN,12,159,660,1118,1140,1291,1.7938,5.0557,3.5057,20.5762,159,926,1439,1598,1483,1662
0971921_0971922,P111381 TO P111402,3-#2_AL_B,32.64, BCN,12,159,654,1105,1126,---,1.869,5.0996,3.5962,20.7367,159,913,1411,1572,---,---
0971921_0971923,P111381 TO P111382,3-1/0_CU_C,32.8,ABCN,12,159,652,1103,1124,1274,1.8402,5.1187,3.5759,20.8281,159,912,1415,1574,1460,1634
0971923_0971924,TS 176-T2-971,3-1/0_CU_C,33.1,ABCN,12,158,646,1093,1113,1262,1.8719,5.1618,3.6239,21.0006,158,903,1399,1557,1445,1616
0971983_0971984,P815847 TO P815923,3-#2_AL_B,31.64,AB N,12,159,672,1137,1158,---,1.8077,4.9599,3.4806,20.1633,159,940,1454,1619,---,---
0971984_0971985,P815923 TO P815924,3-#2_AL_B,31.72,AB N,12,159,671,1132,1154,---,1.8291,4.9724,3.5063,20.209,159,936,1446,1611,---,---
0971985_0971986,P815924 TO P815925,3-#2_AL_B,31.99,AB N,12,159,664,1119,1140,---,1.9027,5.0154,3.5948,20.3661,159,923,1418,1584,---,---
0971986_0971987,P815925 TO P815926,3-#2_AL_B,32.24,AB N,12,158,659,1107,1128,---,1.9672,5.0531,3.6724,20.5039,158,912,1395,1561,---,---
0971987_0971988,P815926 TO P101144,3-#2_AL_B,32.61,AB N,12,158,651,1088,1109,---,2.0664,5.111,3.7917,20.7157,158,896,1360,1527,---,---
0971988_0971989,P101144 TO P222990,3-#2_AL_B,32.98,AB N,12,157,643,1070,1091,---,2.1667,5.1696,3.9123,20.9298,157,880,1327,1494,---,---
0971988_0971992,P101144 TO P101145,3-#2_AL_B,32.88,AB N,12,158,645,1075,1096,---,2.1398,5.1539,3.8799,20.8724,158,884,1335,1503,---,---
0971992_0971993,P101145 TO P101146,3-#2_AL_B,33.08,AB N,12,157,641,1066,1087,---,2.1921,5.1844,3.9427,20.9839,157,876,1318,1485,---,---
0971994_0971995,P190373 TO P815846,3-#2_AL_B,31.54,A CN,12,159,675,1142,1163,---,1.7803,4.9439,3.4477,20.1049,159,945,1465,1629,---,---
0971998_09711000,12/4 STEP-DOWN SUB MOORE,3-1/0_CU_C,28.67,ABCN,12,161,738,1262,1285,1457,1.443,4.5313,2.9559,18.4735,161,1051,1662,1830,1697,1919
FU 0971151_0971151A,971-306R,Device Conductor 630A,30.68,ABCN,12,156,672,1081,1103,1248,2.647,4.8801,4.2681,19.6728,156,881,1262,1447,1355,1457
FU 0971275_0971275A,P712480,Device Conductor 20A,28.87,A CN,12,157,710,1141,1165,---,2.4998,4.6248,4.0229,18.6151,157,932,1334,1529,---,---
