Section - Id,Fault - Location,Phase - Conductor,Dist - kFt,Phase - Config,Nominal - kV,Symmetrical Amps - LG Min,Symmetrical Amps - LG Max,Symmetrical Amps - LL,Symmetrical Amps - LLG,Symmetrical Amps - 3Ph,Cumulative Impedance (Ohms) - R1,Cumulative Impedance (Ohms) - X1,Cumulative Impedance (Ohms) - R0,Cumulative Impedance (Ohms) - X0,Asymmetrical Amps - LG Min,Asymmetrical Amps - LG Max,Asymmetrical Amps - LL,Asymmetrical Amps - LLG,Asymmetrical Amps - 3Ph Avg,Asymmetrical Amps - 3Ph Max
FU 0971301_0971301A,P712700,Device Conductor 10A,31.21,A CN,12,154,644,989,1012,---,3.4258,5.0035,5.0751,19.9617,154,808,1099,1269,---,---
FU 0971306_0971306A,P511885,Device Conductor 15A,31.81,A CN,12,153,629,956,978,---,3.6578,5.1019,5.3398,20.3098,153,782,1051,1215,---,---
FU 0971354_0971354A,P165926,Device Conductor 25A,29.73,AB N,12,157,690,1108,1131,---,2.6185,4.7423,4.1881,19.1316,157,902,1288,1479,---,---
FU 0971441_0971441A,P168261,Device Conductor 15A,30.72,AB N,12,156,668,1066,1088,---,2.7806,4.8957,4.4038,19.688,156,869,1232,1415,---,---
FU 0971456_0971456A,P114729,Device Conductor 75A,31.16,ABCN,12,156,659,1053,1075,1216,2.8146,4.9556,4.4619,19.956,156,858,1217,1398,1312,1405
FU 0971843_0971843A,P818716,Device Conductor 15A,28.29,A CN,12,160,737,1227,1250,---,1.897,4.5091,3.3887,18.2554,160,1009,1519,1712,---,---
FU 0971859_0971859A,P113635,Device Conductor 25A,27.79,ABCN,12,162,759,1295,1319,1495,1.4298,4.4069,2.8942,17.9645,162,1078,1699,1874,1737,1962
FU 0971909_0971909A,P111379,Device Conductor 40A,31.77,ABCN,12,159,672,1140,1162,1317,1.7307,4.9698,3.4101,20.2328,159,945,1473,1634,1515,1701
FU 0971989_0971989A,P222990,Device Conductor 25A,32.99,AB N,12,157,643,1070,1091,---,2.1667,5.1697,3.9123,20.9298,157,880,1327,1494,---,---
SW 09711057_0972160,TS 971-T1-972,Device Conductor 600A,22.44,ABCN,12,166,926,1615,1643,1864,0.7524,3.6393,1.9287,14.9129,166,1382,2309,2454,2284,2666
09711001_09711002,P113222 TO P619862,3-#6_CU_B,28.68,A CN,12,161,736,1253,1276,---,1.5335,4.5379,3.0465,18.4757,161,1041,1629,1803,---,---
09711002_09711003,P619862 TO P113223,3-#6_CU_B,28.77,A CN,12,161,734,1245,1269,---,1.5733,4.5534,3.0915,18.5307,161,1033,1612,1787,---,---
09711002_09711008,P619862 TO P619863,3-#2_AL_B,28.97,A CN,12,161,728,1235,1258,---,1.6127,4.5842,3.1417,18.6447,161,1024,1592,1768,---,---
09711003_09711004,P113223 TO P113224,3-#6_CU_B,28.96,A CN,12,160,728,1231,1255,---,1.6515,4.5839,3.1798,18.6386,160,1020,1579,1757,---,---
09711004_09711005,P113224 TO P113225,3-#6_CU_B,29.25,A CN,12,160,719,1210,1233,---,1.7721,4.631,3.3159,18.8051,160,999,1531,1712,---,---
09711005_09711006,P113225 TO CG199999,3-#6_CU_B,29.26,A CN,12,160,719,1209,1232,---,1.7763,4.6326,3.3207,18.8108,160,998,1530,1711,---,---
09711005_09711007,P113225 TO P113226,3-#6_CU_B,29.41,A CN,12,160,714,1198,1221,---,1.8414,4.658,3.3943,18.9008,160,987,1505,1687,---,---
09711008_09711009,P619863 TO P818936,3-#2_AL_B,29.22,A CN,12,160,722,1220,1243,---,1.6795,4.6232,3.2221,18.7875,160,1010,1562,1739,---,---
09711009_09711010,P818936 TO P818937,3-#2_AL_B,29.39,A CN,12,160,717,1210,1233,---,1.7243,4.6494,3.2759,18.883,160,1001,1542,1720,---,---
09711009_09711012,P818936 TO P619864,3-#2_AL_B,29.31,A CN,12,160,720,1215,1238,---,1.7025,4.6367,3.2497,18.8365,160,1005,1551,1729,---,---
09711010_09711011,P818937 TO P818938,3-#2_AL_B,29.53,A CN,12,160,714,1202,1225,---,1.7603,4.6704,3.3192,18.9599,160,993,1526,1705,---,---
09711012_09711013,P619864 TO P619865,3-#2_AL_B,29.61,A CN,12,160,712,1197,1220,---,1.7828,4.6836,3.3463,19.008,160,989,1517,1695,---,---
09711013_09711014,P619865 TO P619866,3-#2_AL_B,29.88,A CN,12,159,705,1182,1205,---,1.8541,4.7252,3.432,19.1602,159,975,1487,1666,---,---
09711014_09711015,P619866 TO P619867,3-#2_AL_B,30.08,A CN,12,159,700,1170,1193,---,1.9091,4.7574,3.4981,19.2776,159,964,1465,1645,---,---
09711014_09711018,P619866 TO P818932,3-#2_AL_B,30.09,A CN,12,159,700,1170,1193,---,1.9094,4.7576,3.4985,19.2783,159,964,1465,1645,---,---
09711015_09711016,P619867 TO P619868,3-#2_AL_B,30.35,A CN,12,159,693,1156,1178,---,1.9801,4.7989,3.5835,19.4292,159,951,1438,1617,---,---
09711016_09711017,P619868 TO P619869,3-#2_AL_B,30.6,A CN,12,159,687,1142,1164,---,2.0474,4.8382,3.6644,19.5728,159,939,1412,1592,---,---
09711018_09711019,P818932 TO P818933,3-#2_AL_B,30.25,A CN,12,159,696,1161,1184,---,1.953,4.783,3.5508,19.3712,159,956,1448,1628,---,---
09711019_09711020,P818933 TO P818934,3-#2_AL_B,30.43,A CN,12,159,691,1152,1174,---,2.0005,4.8108,3.608,19.4726,159,948,1430,1610,---,---
09711020_09711021,P818934 TO P167944,3-#2_AL_B,30.83,A CN,12,158,681,1130,1152,---,2.1073,4.8732,3.7364,19.7006,158,928,1391,1570,---,---
09711020_09711022,P818934 TO P818935,3-#2_AL_B,30.54,A CN,12,159,688,1146,1168,---,2.0296,4.8278,3.643,19.5349,159,942,1419,1599,---,---
09711024_09711025,P117247 TO P117248,3-#6_CU_B,27.59, BCN,12,162,763,1299,1324,---,1.4527,4.3829,2.9068,17.8555,162,1081,1697,1875,---,---
09711025_09711026,P117248 TO CG199999,3-#6_CU_B,27.6, BCN,12,162,762,1299,1323,---,1.4569,4.3845,2.9115,17.8612,162,1080,1695,1874,---,---
09711025_09711027,P117248 TO P117249,3-#6_CU_B,27.91, BCN,12,161,752,1274,1298,---,1.5869,4.4352,3.0583,18.0407,161,1055,1636,1820,---,---
09711027_09711028,P117249 TO P117250,3-#6_CU_B,28.23, BCN,12,160,742,1248,1272,---,1.7211,4.4875,3.2098,18.2259,160,1031,1579,1766,---,---
09711028_09711029,P117250 TO P419668,3-#4_CU_B,28.43, BCN,12,160,737,1236,1260,---,1.7739,4.5192,3.2735,18.3407,160,1019,1555,1743,---,---
09711028_09711031,P117250 TO P117251,4-1/0&1C_E,28.43, BCN,12,160,738,1241,1265,---,1.7406,4.5114,3.2394,18.3369,160,1023,1567,1754,---,---
09711028_09711035,P117250 TO P216579,3-#6_CU_B,28.59, BCN,12,160,731,1220,1244,---,1.8711,4.546,3.3792,18.433,160,1004,1519,1709,---,---
09711029_09711030,P419668 TO P237753,3-#2_AL_B,28.75,  CN,12,160,728,---,---,---,1.8651,4.6133,3.3647,18.4347,160,1002,---,---,---,---
09711031_09711032,P117251 TO P139451,3-#6_CU_B,28.6, BCN,12,160,733,1228,1252,---,1.8104,4.5387,3.3182,18.4333,160,1011,1539,1728,---,---
09711032_09711033,P139451 TO P139452,3-#2_AL_B,28.82, BCN,12,160,726,1214,1238,---,1.8713,4.5742,3.3914,18.5632,160,999,1513,1702,---,---
09711032_09711034,P139451 TO P514731,3-#6_CU_B,28.78, BCN,12,160,727,1214,1237,---,1.889,4.5693,3.4069,18.5417,160,998,1509,1698,---,---
09711036_09711037,P615487 TO P714342,3-#2_AL_B,26.64, BCN,12,163,790,1354,1379,---,1.2852,4.2415,2.6879,17.3092,163,1132,1802,1976,---,---
09711037_09711038,P714342 TO P714343,3-#2_AL_B,26.89, BCN,12,162,782,1337,1361,---,1.3525,4.2808,2.7688,17.4529,162,1115,1764,1941,---,---
09711039_09711040,P714349 TO P817045,3-#2_AL_B,26.51, BCN,12,163,793,1360,1385,---,1.2649,4.2278,2.6612,17.2377,163,1138,1815,1988,---,---
09711040_09711041,P817045 TO P714350,3-#2_AL_B,26.67, BCN,12,162,788,1349,1374,---,1.3074,4.2526,2.7122,17.3284,162,1127,1790,1965,---,---
09711042_09711043,P137585 TO P137586,3-#2_AL_B,25.47,AB N,12,163,823,1418,1444,---,1.1304,4.0771,2.4705,16.6433,163,1193,1922,2092,---,---
0971151A_0971152,971-306R TO P111570,3-#6_CU_C,30.97,ABCN,12,156,664,1062,1084,1226,2.7691,4.9263,4.4059,19.8442,156,865,1230,1413,1325,1420
0971152_0971153,P111570 TO P111571,3-#6_CU_C,31.29,ABCN,12,155,655,1041,1063,1202,2.9041,4.9775,4.5584,20.0338,155,848,1196,1376,1293,1381
0971153_0971154,P111571 TO P111572,3-#6_CU_C,31.64,ABCN,12,155,646,1020,1042,1177,3.0492,5.0324,4.7222,20.2375,155,830,1162,1338,1261,1342
0971154_0971155,P111572 TO P111573,3-#6_CU_C,31.97,ABCN,12,154,637,1000,1021,1154,3.1883,5.0852,4.8794,20.433,154,814,1131,1304,1231,1305
0971155_0971156,P111573 TO P111574,3-#6_CU_C,32.48,ABCN,12,153,625,970,992,1121,3.399,5.165,5.1172,20.7288,153,790,1086,1254,1188,1254
0971155_0971514,P111573 TO P111657,3-#6_CU_C,32.24,ABCN,12,154,631,984,1005,1136,3.3012,5.128,5.0068,20.5915,154,801,1106,1277,1208,1278
0971156_0971157,P111574 TO P111575,3-#6_CU_C,32.82,ABCN,12,153,616,951,972,1098,3.5418,5.2192,5.2785,20.9294,153,775,1058,1222,1161,1222
0971157_0971158,P111575 TO P111576,3-#6_CU_C,33.26,ABCN,12,152,606,928,949,1071,3.7252,5.2886,5.4856,21.1869,152,756,1024,1183,1127,1182
0971157_0971521,P111575 TO P512457,3-#4_CU_C,33.02,ABCN,12,153,612,943,964,1089,3.5944,5.2497,5.3419,21.0455,153,768,1047,1210,1150,1209
0971158_0971159,P111576 TO P111577,3-#6_CU_C,33.54,ABCN,12,152,599,912,933,1054,3.8457,5.3343,5.6217,21.3562,152,744,1003,1159,1106,1158
0971159_0971160,P111577 TO P111578,3-#6_CU_C,34.11,ABCN,12,151,586,884,904,1020,4.0835,5.4244,5.8901,21.69,151,722,963,1113,1067,1112
0971160_0971161,P111578 TO P111579,3-#6_CU_C,34.56,ABCN,12,150,576,862,882,995,4.2725,5.496,6.1035,21.9554,150,705,934,1079,1037,1078
0971161_0971162,P111579 TO P111580,3-#6_CU_C,35.23,ABCN,12,149,562,831,852,960,4.5501,5.6012,6.417,22.3453,149,681,894,1032,996,1032
0971162_0971163,P111580 TO P111581,3-#6_CU_C,35.61,ABCN,12,148,555,815,835,941,4.7076,5.6609,6.5948,22.5664,148,669,873,1007,975,1008
0971163_0971164,P111581 TO P111582,3-#6_CU_C,36.22,ABCN,12,147,542,789,809,911,4.9635,5.7579,6.8838,22.9259,147,649,840,968,941,970
0971163_0971523,P111581 TO P100480,3-#2_AL_B,35.9,AB N,12,148,550,806,825,---,4.7855,5.7064,6.6885,22.7327,148,661,862,993,---,---
0971164_0971165,P111582 TO P111583,3-#6_CU_C,36.53,ABCN,12,147,536,777,796,897,5.0939,5.8073,7.0311,23.109,147,639,825,949,925,952
0971165_0971166,P111583 TO P111584,3-#6_CU_C,36.88,ABCN,12,146,530,763,782,881,5.2405,5.8628,7.1966,23.3148,146,629,808,929,907,933
0971166_0971167,P111584 TO P111585,3-#6_CU_C,37.16,ABCN,12,146,524,752,772,869,5.3591,5.9078,7.3305,23.4813,146,621,795,913,893,917
0971167_0971168,P111585 TO P111586,3-#6_CU_C,37.44,ABCN,12,145,519,742,761,857,5.4731,5.951,7.4592,23.6414,145,613,782,899,880,903
0971168_0971169,P111586 TO P111587,3-#6_CU_C,37.77,ABCN,12,145,513,730,749,843,5.6122,6.0037,7.6163,23.8368,145,604,768,881,865,887
0971169_0971170,P111587 TO P111588,3-#6_CU_C,38.01,ABCN,12,145,509,721,741,833,5.7139,6.0422,7.7312,23.9796,145,597,758,869,854,875
0971170_0971171,P111588 TO P111589,3-#6_CU_C,38.32,ABCN,12,144,504,711,730,821,5.8437,6.0914,7.8777,24.1619,144,589,745,854,841,860
0971171_0971172,P111589 TO P111590,3-#6_CU_C,38.46,ABCN,12,144,501,706,725,816,5.8988,6.1123,7.94,24.2393,144,586,740,847,835,854
0971172_0971173,P111590 TO P418213,3-#6_CU_C,38.66,ABCN,12,144,498,700,718,808,5.9824,6.144,8.0343,24.3567,144,581,732,838,827,845
0971172_0971788,P111590 TO P111798,3-#6_CU_C,38.79,ABCN,12,143,496,695,714,803,6.0381,6.1651,8.0972,24.4349,143,577,727,832,821,839
0971173_0971174,P418213 TO P111591,3-#6_CU_C,39.06,ABCN,12,143,491,687,705,793,6.1507,6.2078,8.2244,24.5931,143,571,716,819,810,827
0971174_0971175,P111591 TO P111593,3-#6_CU_C,39.59,ABCN,12,142,483,670,689,774,6.3713,6.2914,8.4735,24.9029,142,558,697,796,790,805
0971174_0971529,P111591 TO P212354,3-#6_CU_B,39.16, BCN,12,143,489,683,702,---,6.1934,6.2244,8.2727,24.652,143,568,713,815,---,---
0971175_0971176,P111593 TO P111594,3-#6_CU_C,40.11,ABCN,12,141,474,654,673,756,6.5901,6.3743,8.7205,25.2101,141,546,679,775,770,784
0971176_0971177,P111594 TO P111595,3-#6_CU_C,40.39,ABCN,12,141,470,646,664,746,6.7078,6.4189,8.8535,25.3753,141,540,670,764,760,774
0971177_0971178,P111595 TO P111596,3-#6_CU_C,40.6,ABCN,12,141,467,640,658,739,6.7951,6.4519,8.952,25.4979,141,536,663,755,753,766
0971178_0971614,P111596 TO P111597,3-#6_CU_C,40.96,ABCN,12,140,461,630,648,728,6.946,6.5091,9.1224,25.7099,140,528,652,742,740,753
0971275A_0971276,P712480 TO H3019079400,1C#2SAPECN,28.95,A CN,12,157,708,1137,1161,---,2.5265,4.6319,4.072,18.6343,157,928,1326,1521,---,---
0971276_0971277,H3019079400 TO D3019079430,2ALPECNPID,29.26,A  N,12,157,706,---,---,---,2.5954,4.6383,4.1409,18.6407,157,921,---,---,---,---
0971276_0971278,H3019079400 TO D3019079373,2ALPECNPID,29.24,A CN,12,157,706,1126,1149,---,2.6216,4.6406,4.072,18.6346,157,921,1303,1499,---,---
0971278_0971279,D3019079373 TO CG199999,2ALPECNPID,29.25,A CN,12,157,706,1125,1149,---,2.6249,4.6409,4.072,18.6346,157,921,1302,1498,---,---
0971278_0971280,D3019079373 TO D3019079173,2ALPECNPID,29.45,A CN,12,157,705,1117,1141,---,2.6922,4.6471,4.072,18.6348,157,916,1286,1483,---,---
0971280_0971281,D3019079173 TO D3022079173,2ALPECNPID,29.8,A CN,12,157,703,1103,1127,---,2.8073,4.6576,4.072,18.6352,157,909,1258,1458,---,---
0971301A_0971302,P712700 TO D3055097650,2ALPECNPID,31.4,A CN,12,153,643,983,1005,---,3.4878,5.0092,5.0751,19.9619,153,805,1088,1258,---,---
0971306A_0971307,P511885 TO D207145,1C#2SAPECN,31.88,A CN,12,153,628,953,975,---,3.6811,5.1081,5.3827,20.3265,153,779,1047,1210,---,---
0971307_0971308,D207145 TO D207144,1C#2SAPECN,32.43,A CN,12,152,619,930,952,---,3.8712,5.1588,5.7323,20.463,152,759,1015,1168,---,---
0971308_0971309,D207144 TO D207146,1C#2SAPECN,32.5,A CN,12,152,617,928,950,---,3.8935,5.1647,5.7733,20.479,152,757,1011,1164,---,---
0971309_0971310,D207146 TO CG199999,1C#2SAPECN,32.51,A CN,12,152,617,927,949,---,3.8969,5.1656,5.7796,20.4815,152,756,1010,1163,---,---
0971354A_0971355,P165926 TO D134638,1C#2SAPECN,29.93,AB N,12,156,686,1098,1121,---,2.6866,4.7605,4.3135,19.1805,156,893,1270,1458,---,---
0971355_0971356,D134638 TO D134640,1C#2SAPECN,30.48,AB N,12,156,676,1070,1093,---,2.8774,4.8113,4.6644,19.3176,156,867,1223,1402,---,---
0971355_0971360,D134638 TO D148446,1C#2SAPECN,30.06,AB N,12,156,684,1091,1114,---,2.7339,4.7731,4.4004,19.2145,156,886,1258,1444,---,---
0971355_0971361,D134638 TO D134639,1C#2SAPECN,29.96,AB N,12,156,686,1096,1119,---,2.6983,4.7636,4.3349,19.1889,156,891,1267,1454,---,---
0971356_0971357,D134640 TO D163726,1C#2SAPECN,30.77,AB N,12,155,670,1056,1079,---,2.9764,4.8377,4.8465,19.3887,155,854,1200,1375,---,---
0971356_0971358,D134640 TO D142838,1C#2SAPECN,30.78,AB N,12,155,670,1056,1079,---,2.9774,4.838,4.8483,19.3894,155,854,1199,1374,---,---
0971356_0971359,D134640 TO D141217,1C#2SAPECN,30.78,AB N,12,155,670,1056,1079,---,2.9774,4.838,4.8483,19.3894,155,854,1199,1374,---,---
0971361_0971362,D134639 TO CG199999,1C#2SAPECN,29.97,AB N,12,156,685,1095,1118,---,2.7017,4.7645,4.3412,19.1914,156,891,1267,1453,---,---
0971441A_0971442,P168261 TO D142649,1C#2SAPECN,30.86,AB N,12,156,665,1059,1081,---,2.8306,4.909,4.4958,19.7239,156,862,1220,1401,---,---
0971456A_0971457,P114729 TO P169405,3-#6_CU_C,31.44,ABCN,12,155,652,1035,1057,1195,2.9329,5.0004,4.5955,20.1222,155,843,1188,1367,1285,1371
0971457_0971458,P169405 TO P137842,3-#6_CU_B,31.53,A CN,12,155,650,1030,1052,---,2.9681,5.0141,4.6352,20.1707,155,838,1179,1357,---,---
0971458_0971459,P137842 TO P114731,3-#6_CU_B,31.77,A CN,12,155,643,1015,1036,---,3.0709,5.0542,4.7513,20.3126,155,826,1155,1331,---,---
0971458_0971511,P137842 TO P137843,3-#2_AL_B,31.65,A CN,12,155,647,1024,1046,---,2.9994,5.0324,4.6728,20.2375,155,834,1171,1348,---,---
0971459_0971460,P114731 TO P812518,3-#2_AL_B,32.08,A CN,12,154,636,1000,1022,---,3.1534,5.1025,4.8505,20.4888,154,815,1135,1308,---,---
0971459_0971461,P114731 TO P114732,3-#6_CU_B,32.08,A CN,12,154,635,996,1017,---,3.2005,5.1048,4.8976,20.4915,154,811,1126,1299,---,---
0971461_0971462,P114732 TO P114733,3-#6_CU_B,32.25,A CN,12,154,631,986,1007,---,3.2703,5.132,4.9765,20.5879,154,803,1111,1282,---,---
0971461_0971495,P114732 TO P410682,3-#6_CU_B,32.16,A CN,12,154,633,991,1013,---,3.2341,5.1179,4.9355,20.5378,154,807,1119,1291,---,---
0971462_0971463,P114733 TO P114734,3-#2_AL_B,32.45,A CN,12,154,627,977,999,---,3.3229,5.1627,5.0397,20.7002,154,796,1099,1268,---,---
0971463_0971464,P114734 TO P612940,3-#2_AL_B,32.61,A CN,12,153,624,970,992,---,3.3654,5.1875,5.0908,20.7908,153,791,1089,1257,---,---
0971464_0971465,P612940 TO P219541,3-#2_AL_B,32.81,A CN,12,153,619,962,983,---,3.4199,5.2194,5.1562,20.9071,153,784,1077,1244,---,---
0971464_0971493,P612940 TO P810619,3-#2_AL_B,32.7,A CN,12,153,622,966,988,---,3.3897,5.2018,5.12,20.8428,153,787,1084,1251,---,---
0971465_0971466,P219541 TO P114736,3-#2_AL_B,32.96,A CN,12,153,616,955,976,---,3.4591,5.2423,5.2034,20.9909,153,779,1069,1234,---,---
0971465_0971491,P219541 TO P219542,3-#6_CU_B,32.91,A CN,12,153,617,956,977,---,3.4629,5.2362,5.2049,20.9665,153,779,1069,1234,---,---
0971466_0971467,P114736 TO P619859,3-#2_AL_B,33.25,A CN,12,153,610,943,964,---,3.5362,5.2874,5.2961,21.1555,153,769,1052,1215,---,---
0971467_0971468,P619859 TO P195705,3-#2_AL_B,33.58,A CN,12,152,604,930,951,---,3.6251,5.3393,5.403,21.3453,152,758,1034,1194,---,---
0971467_0971470,P619859 TO P116815,3-#2_AL_B,33.44,A CN,12,152,607,936,956,---,3.5865,5.3167,5.3566,21.2629,152,763,1042,1203,---,---
0971468_0971469,P195705 TO P195704,3-#2_AL_B,33.88,A CN,12,152,598,918,938,---,3.7063,5.3867,5.5006,21.5186,152,749,1018,1176,---,---
0971470_0971471,P116815 TO P412141,3-#6_CU_B,33.87,A CN,12,152,596,912,933,---,3.7695,5.3881,5.5633,21.5155,152,745,1009,1165,---,---
0971470_0971473,P116815 TO P32155,3-#2_AL_B,33.59,A CN,12,152,603,929,950,---,3.6274,5.3406,5.4058,21.3502,152,758,1034,1194,---,---
0971470_0971478,P116815 TO P116816,3-#6_CU_B,33.89,A CN,12,152,596,912,933,---,3.7749,5.3902,5.5693,21.5229,152,744,1008,1164,---,---
0971471_0971472,P412141 TO CG199999,3-#6_CU_B,33.88,A CN,12,152,596,912,933,---,3.7737,5.3897,5.568,21.5213,152,744,1008,1164,---,---
0971473_0971474,P32155 TO P32156,3-#2_AL_B,33.87,A CN,12,152,598,918,939,---,3.7024,5.3845,5.496,21.5103,152,749,1019,1176,---,---
0971474_0971475,P32156 TO P32157,3-#2_AL_B,34.18,A CN,12,152,592,906,927,---,3.7855,5.433,5.5958,21.6876,152,740,1003,1158,---,---
0971475_0971476,P32157 TO P32158,3-#2_AL_B,34.42,A CN,12,151,587,897,917,---,3.8497,5.4705,5.673,21.8247,151,732,990,1144,---,---
0971476_0971477,P32158 TO P32159,3-#2_AL_B,34.73,A CN,12,151,581,885,906,---,3.9332,5.5193,5.7735,22.0031,151,723,975,1126,---,---
0971478_0971481,P116816 TO P116817,3-#2_AL_B,34.02,A CN,12,152,594,907,927,---,3.8102,5.4109,5.6118,21.5984,152,740,1001,1156,---,---
0971481_0971482,P116817 TO P116818,3-#6_CU_B,34.17,A CN,12,151,590,899,919,---,3.8755,5.4363,5.6855,21.6885,151,734,990,1143,---,---
0971482_0971483,P116818 TO P116819,3-#6_CU_B,34.52,A CN,12,151,583,882,902,---,4.0178,5.4918,5.8461,21.8849,151,721,966,1116,---,---
0971483_0971484,P116819 TO P810805,3-#6_CU_B,34.57,A CN,12,151,581,879,899,---,4.0413,5.501,5.8727,21.9173,151,719,962,1112,---,---
0971484_0971485,P810805 TO P810806,3-#2_AL_B,34.63,A CN,12,151,580,877,897,---,4.0573,5.5103,5.892,21.9516,151,717,960,1109,---,---
0971484_0971487,P810805 TO P136469,3-#2_AL_B,34.6,A CN,12,151,581,878,898,---,4.0496,5.5058,5.8827,21.935,151,718,961,1110,---,---
0971484_0971490,P810805 TO P116820,3-#6_CU_B,35.07,A CN,12,150,571,855,876,---,4.2484,5.5817,6.1066,22.2033,150,700,930,1074,---,---
0971485_0971486,P810806 TO P810807,3-#2_AL_B,34.83,A CN,12,150,576,870,890,---,4.1114,5.5419,5.957,22.067,150,711,950,1098,---,---
0971487_0971488,P136469 TO P136470,3-#2_AL_B,34.79,A CN,12,150,577,871,891,---,4.1,5.5353,5.9433,22.0427,150,712,952,1100,---,---
0971488_0971489,P136470 TO P136471,3-#2_AL_B,34.99,A CN,12,150,574,864,884,---,4.1532,5.5664,6.0073,22.1563,150,707,943,1089,---,---
0971491_0971492,P219542 TO P219543,3-#6_CU_B,33.33,A CN,12,152,607,933,954,---,3.6351,5.3033,5.3993,21.2043,152,761,1036,1196,---,---
0971493_0971494,P810619 TO P812661,3-#2_AL_B,33.01,A CN,12,153,615,953,974,---,3.4728,5.2503,5.2199,21.0202,153,777,1066,1230,---,---
0971495_0971496,P410682 TO P410683,3-#6_CU_B,32.44,A CN,12,154,627,975,997,---,3.3476,5.1622,5.0638,20.6946,154,794,1095,1264,---,---
0971496_0971497,P410683 TO P718423,3-#2_AL_B,32.9,A CN,12,153,617,955,976,---,3.4718,5.2347,5.2131,20.9597,153,779,1068,1233,---,---
0971497_0971498,P718423 TO P718424,3-#2_AL_B,33.21,A CN,12,153,611,942,964,---,3.5535,5.2824,5.3113,21.1341,153,768,1050,1213,---,---
0971498_0971499,P718424 TO P718425,3-#2_AL_B,33.53,A CN,12,152,604,929,950,---,3.6405,5.3333,5.4159,21.32,152,758,1032,1192,---,---
0971499_0971500,P718425 TO P228668,3-#2_AL_C,33.74,A CN,12,152,600,921,942,---,3.6944,5.3639,5.4807,21.437,152,751,1022,1180,---,---
0971499_0971501,P718425 TO P815897,3-#2_AL_B,33.74,A CN,12,152,600,921,942,---,3.6958,5.3656,5.4824,21.4379,152,751,1021,1180,---,---
0971501_0971502,P815897 TO P32700,3-#2_AL_B,33.83,A CN,12,152,598,917,938,---,3.7201,5.3798,5.5116,21.4898,152,749,1016,1174,---,---
0971501_0971508,P815897 TO P815898,3-#2_AL_B,34.05,A CN,12,152,594,909,930,---,3.7781,5.4136,5.5812,21.6135,152,742,1005,1161,---,---
0971501_0971510,P815897 TO P36382,3-#2_AL_B,34.02,A CN,12,152,594,910,931,---,3.7706,5.4093,5.5723,21.5975,152,743,1007,1163,---,---
0971502_0971503,P32700 TO P32701,3-#2_AL_B,33.97,A CN,12,152,595,912,933,---,3.7578,5.4018,5.5569,21.5702,152,744,1009,1166,---,---
0971503_0971504,P32701 TO P32702,3-#2_AL_B,34.08,A CN,12,152,593,908,928,---,3.7872,5.419,5.5922,21.6329,152,741,1003,1159,---,---
0971504_0971505,P32702 TO P203159,3-#2_AL_B,34.25,A CN,12,151,590,901,922,---,3.8325,5.4455,5.6468,21.7298,151,736,995,1149,---,---
0971504_0971507,P32702 TO CG199999,3-#2_AL_B,34.09,A CN,12,152,593,907,928,---,3.7898,5.4205,5.5954,21.6386,152,740,1003,1159,---,---
0971508_0971509,P815898 TO P816554,3-#2_AL_B,34.36,A CN,12,151,588,897,917,---,3.8619,5.4626,5.682,21.7925,151,732,989,1143,---,---
0971511_0971512,P137843 TO P137844,3-#2_AL_B,31.92,A CN,12,155,641,1011,1033,---,3.0716,5.0746,4.7597,20.3917,155,824,1153,1328,---,---
0971512_0971513,P137844 TO P137845,3-#2_AL_B,32.26,A CN,12,154,633,996,1017,---,3.1642,5.1288,4.871,20.5895,154,811,1130,1302,---,---
0971521_0971522,P512457 TO P512458,3-#4_CU_C,33.28,ABCN,12,152,607,932,953,1077,3.6633,5.2898,5.425,21.1978,152,760,1033,1194,1136,1193
0971523_0971524,P100480 TO P100481,3-#2_AL_B,36.14,AB N,12,148,546,798,818,---,4.8498,5.744,6.7658,22.8701,148,655,853,983,---,---
0971529_0971530,P212354 TO P212355,3-#6_CU_B,39.67, BCN,12,142,481,667,686,---,6.4082,6.3082,8.5152,24.9485,142,556,694,793,---,---
0971530_0971531,P212355 TO P212356,3-#6_CU_B,39.88, BCN,12,142,478,661,679,---,6.4954,6.3422,8.6136,25.0688,142,551,687,784,---,---
0971531_0971532,P212356 TO P212357,3-#6_CU_B,40.29, BCN,12,141,472,649,667,---,6.6651,6.4083,8.8052,25.3031,141,542,673,767,---,---
0971788_0971789,P111798 TO P111799,3-#6_CU_B,39.22,AB N,12,143,488,681,700,---,6.2202,6.2361,8.3029,24.6863,143,567,710,812,---,---
0971843A_0971844,P818716 TO D3042079040,1C#2SAPECN,28.63,A CN,12,159,730,1208,1232,---,2.0121,4.5398,3.6003,18.3381,159,989,1478,1669,---,---
0971859A_0971860,P113635 TO P516350,3-#6_CU_C,28.02,ABCN,12,161,752,1277,1301,1475,1.526,4.4433,3.0028,18.0995,161,1060,1655,1835,1701,1911
0971860_0971861,P516350 TO P210311,3-#6_CU_C,28.12,ABCN,12,161,748,1269,1293,1466,1.5679,4.4592,3.05,18.1583,161,1052,1637,1818,1685,1890
0971861_0971862,P210311 TO P716786,3-#2_AL_B,28.41,A CN,12,161,740,1251,1275,---,1.647,4.5054,3.1452,18.3272,161,1035,1599,1782,---,---
0971861_0971864,P210311 TO P312676,3-#6_CU_B,28.43,AB N,12,160,739,1245,1269,---,1.6987,4.5102,3.1978,18.339,160,1028,1581,1766,---,---
0971862_0971863,P716786 TO P716787,3-#2_AL_B,28.76,A CN,12,160,731,1230,1253,---,1.7392,4.5593,3.256,18.524,160,1015,1557,1741,---,---
0971864_0971865,P312676 TO P618970,3-#6_CU_B,28.53,AB N,12,160,735,1237,1261,---,1.7406,4.5265,3.2451,18.3967,160,1021,1564,1750,---,---
0971865_0971866,P618970 TO P233549,3-#2_AL_B,28.74,AB N,12,160,730,1224,1248,---,1.7975,4.5598,3.3135,18.5182,160,1009,1539,1725,---,---
0971866_0971867,P233549 TO P618971,3-#2_AL_B,28.94,AB N,12,160,724,1213,1236,---,1.849,4.5899,3.3754,18.6282,160,998,1516,1703,---,---
0971867_0971868,P618971 TO P618972,3-#2_AL_B,29.37,AB N,12,159,713,1187,1210,---,1.9663,4.6584,3.5164,18.8785,159,975,1468,1655,---,---
0971868_0971869,P618972 TO P618973,3-#2_AL_B,29.47,AB N,12,159,710,1181,1204,---,1.991,4.6729,3.5462,18.9314,159,970,1458,1645,---,---
0971868_0971878,P618972 TO P714270,3-#2_AL_B,29.58,AB N,12,159,707,1175,1198,---,2.0213,4.6905,3.5825,18.9959,159,965,1447,1633,---,---
0971869_0971870,P618973 TO P618974,3-#2_AL_B,29.66,AB N,12,159,705,1170,1193,---,2.042,4.7026,3.6075,19.0402,159,961,1439,1625,---,---
0971870_0971871,P618974 TO P618975,3-#2_AL_B,29.8,AB N,12,159,702,1162,1185,---,2.0791,4.7243,3.6521,19.1195,159,954,1425,1611,---,---
0971871_0971872,P618975 TO P618976,3-#2_AL_B,29.94,AB N,12,159,698,1155,1177,---,2.1165,4.7462,3.697,19.1993,159,947,1411,1597,---,---
0971872_0971873,P618976 TO P618977,3-#2_AL_B,30.17,AB N,12,158,692,1142,1164,---,2.1787,4.7825,3.7718,19.3321,158,936,1388,1574,---,---
0971873_0971874,P618977 TO P618978,3-#2_AL_B,30.45,AB N,12,158,685,1126,1149,---,2.254,4.8265,3.8624,19.4928,158,922,1362,1546,---,---
0971874_0971875,P618978 TO P131069,3-#2_AL_B,30.72,AB N,12,158,679,1112,1134,---,2.3256,4.8683,3.9484,19.6456,158,910,1337,1521,---,---
0971875_0971876,P131069 TO P205800,3-#2_AL_B,30.9,AB N,12,157,675,1102,1125,---,2.3745,4.8969,4.0072,19.75,157,902,1321,1504,---,---
0971876_0971877,P205800 TO CG199999,3-#2_AL_B,30.91,AB N,12,157,674,1102,1124,---,2.3771,4.8984,4.0104,19.7557,157,902,1320,1503,---,---
0971909A_0971925,P111379 TO P413705,3-#4_CU_C,31.9,ABCN,12,159,669,1134,1155,1309,1.7641,4.9892,3.4504,20.3066,159,939,1460,1621,1504,1686
0971925_0971926,P413705 TO P111710,3-#4_CU_C,32.25,ABCN,12,159,661,1116,1138,1289,1.8569,5.0432,3.5623,20.5117,159,922,1425,1588,1473,1645
0971926_0971927,P111710 TO P311113,3-#2_AL_B,32.57,AB N,12,158,654,1101,1122,---,1.9429,5.0935,3.6658,20.6954,158,908,1394,1557,---,---
0971926_0971928,P111710 TO P713865,3-#2_AL_B,32.46, BCN,12,159,656,1106,1127,---,1.9129,5.0759,3.6296,20.6312,159,913,1404,1568,---,---
0971926_0971961,P111710 TO P516999,3-#2A5005C,32.56,ABCN,12,158,654,1100,1122,1271,1.9545,5.0899,3.6769,20.6939,158,907,1391,1556,1444,1607
0971928_0971929,P713865 TO P713866,3-#2_AL_B,32.74, BCN,12,158,650,1092,1113,---,1.9891,5.1204,3.7212,20.7939,158,900,1377,1541,---,---
0971929_0971930,P713866 TO P816414,3-#2_AL_B,32.92, BCN,12,158,646,1084,1105,---,2.035,5.1473,3.7765,20.892,158,893,1362,1526,---,---
0971929_0971931,P713866 TO P713867,3-#2_AL_B,33.01, BCN,12,158,644,1079,1100,---,2.0608,5.1623,3.8074,20.947,158,888,1353,1517,---,---
0971931_0971932,P713867 TO P811227,3-#2_AL_B,33.26, BCN,12,158,639,1068,1089,---,2.1265,5.2007,3.8864,21.0872,158,878,1331,1496,---,---
0971931_0971958,P713867 TO P713868,3-#2_AL_B,33.2, BCN,12,158,640,1071,1092,---,2.1097,5.1909,3.8662,21.0514,158,881,1337,1501,---,---
0971932_0971933,P811227 TO P811228,3-#2_AL_B,33.5, BCN,12,157,634,1057,1077,---,2.1906,5.2382,3.9634,21.224,157,868,1310,1475,---,---
0971932_0971935,P811227 TO P718474,3-#2_AL_B,33.55, BCN,12,157,633,1055,1075,---,2.2036,5.2457,3.9791,21.2518,157,866,1306,1471,---,---
0971933_0971934,P811228 TO P193252,3-#2_AL_B,33.82, BCN,12,157,627,1042,1062,---,2.2776,5.289,4.0681,21.4099,157,855,1283,1448,---,---
0971935_0971936,P718474 TO P718473,3-#2_AL_B,33.89, BCN,12,157,626,1039,1059,---,2.2964,5.3,4.0907,21.45,157,852,1278,1442,---,---
0971936_0971938,P718473 TO P718472,3-#2_AL_B,34.2, BCN,12,156,620,1025,1046,---,2.3768,5.347,4.1874,21.6217,156,841,1254,1418,---,---
0971938_0971939,P718472 TO P410001,3-#2_AL_B,34.41, BCN,12,156,616,1016,1036,---,2.433,5.3798,4.2549,21.7415,156,833,1238,1401,---,---
0971939_0971940,P410001 TO P319999,3-#4_CU_B,34.54, BCN,12,156,613,1010,1030,---,2.4689,5.4014,4.2982,21.8196,156,827,1227,1391,---,---
0971940_0971941,P319999 TO P319998,3-#4_CU_B,34.84, BCN,12,156,607,998,1018,---,2.5474,5.4484,4.3928,21.99,156,817,1206,1368,---,---
0971940_0971957,P319999 TO P719348,3-#2_AL_B,34.8, BCN,12,156,608,1000,1020,---,2.5362,5.4407,4.3791,21.9633,156,818,1209,1372,---,---
0971941_0971942,P319998 TO P318998,3-#4_CU_B,35.08, BCN,12,155,603,988,1007,---,2.6101,5.486,4.4684,22.1262,155,808,1189,1351,---,---
0971942_0971943,P318998 TO P211209,3-#2_AL_B,35.31, BCN,12,155,598,978,998,---,2.6706,5.5214,4.5412,22.2555,155,800,1173,1334,---,---
0971943_0971944,P211209 TO P710921,3-#2_AL_B,35.39, BCN,12,155,597,975,995,---,2.6918,5.5337,4.5666,22.3006,155,797,1168,1329,---,---
0971943_0971953,P211209 TO P713863,3-#2_AL_B,35.41, BCN,12,155,596,974,994,---,2.6985,5.5377,4.5748,22.315,155,796,1166,1327,---,---
0971944_0971945,P710921 TO P710922,3-#2_AL_B,35.55, BCN,12,155,594,968,988,---,2.7355,5.5593,4.6193,22.394,155,792,1157,1317,---,---
0971945_0971946,P710922 TO P710923,3-#2_AL_B,35.86, BCN,12,154,588,956,975,---,2.8189,5.608,4.7195,22.572,154,781,1136,1295,---,---
0971946_0971947,P710923 TO P716756,3-#2_AL_B,36.08, BCN,12,154,584,947,967,---,2.8767,5.6418,4.789,22.6955,154,774,1122,1281,---,---
0971947_0971948,P716756 TO P716757,3-#2_AL_B,36.36, BCN,12,154,579,937,956,---,2.9505,5.6849,4.8777,22.853,154,765,1105,1262,---,---
0971947_0971951,P716756 TO P710924,3-#2_AL_B,36.23, BCN,12,154,582,942,961,---,2.9169,5.6653,4.8374,22.7813,154,769,1113,1271,---,---
0971948_0971949,P716757 TO P813769,3-#2_AL_B,36.59, BCN,12,153,575,928,947,---,3.0135,5.7218,4.9535,22.9875,153,757,1091,1247,---,---
0971948_0971950,P716757 TO P716758,3-#2_AL_B,36.66, BCN,12,153,574,925,944,---,3.0322,5.7326,4.9759,23.0273,153,755,1087,1243,---,---
0971951_0971952,P710924 TO P710925,3-#2_AL_B,36.51, BCN,12,154,577,931,950,---,2.9925,5.7094,4.9282,22.9426,154,760,1096,1252,---,---
0971953_0971954,P713863 TO P819151,3-#2_AL_B,35.53, BCN,12,155,594,969,989,---,2.7303,5.5563,4.613,22.3828,155,792,1158,1318,---,---
0971954_0971955,P819151 TO P713864,3-#2_AL_B,35.71, BCN,12,155,591,962,981,---,2.7789,5.5846,4.6714,22.4866,155,786,1146,1306,---,---
0971955_0971956,P713864 TO P819152,3-#2_AL_B,35.82, BCN,12,154,589,958,977,---,2.8064,5.6007,4.7044,22.5453,154,783,1139,1299,---,---
0971958_0971959,P713868 TO P718480,3-#2_AL_B,33.57, BCN,12,157,633,1054,1074,---,2.2083,5.2485,3.9848,21.2619,157,865,1305,1469,---,---
0971958_0971960,P713868 TO CG199999,3-#2_AL_B,33.21, BCN,12,158,640,1070,1091,---,2.1124,5.1925,3.8695,21.0571,158,880,1336,1500,---,---
0971961_0971962,P516999 TO P112190,3-#2A5005C,32.79,ABCN,12,158,649,1089,1110,1258,2.023,5.1228,3.7574,20.8219,158,896,1369,1534,1424,1580
0971962_0971963,P112190 TO P111806,3-#2A5005C,33.02,ABCN,12,158,644,1078,1099,1245,2.0956,5.1575,3.8427,20.9575,158,886,1345,1511,1403,1553
0971962_0971966,P112190 TO P116284,3-#2A5005C,33.02,AB N,12,158,644,1078,1099,---,2.0946,5.1571,3.8416,20.9556,158,886,1346,1512,---,---
0971962_0971967,P112190 TO P111807,3-#2A5005C,33.42,A CN,12,157,635,1058,1079,---,2.2187,5.2165,3.9873,21.1873,157,868,1307,1474,---,---
0971963_0971964,P111806 TO P416108,3-#2A5005C,33.24,ABCN,12,157,639,1067,1088,1232,2.1643,5.1904,3.9234,21.0857,157,875,1324,1490,1385,1529
0971964_0971965,P416108 TO P227361,3-#2_AL_C,33.49,ABCN,12,157,634,1056,1076,1219,2.2304,5.2279,4.0029,21.2293,157,865,1303,1469,1366,1505
0971967_0971968,P111807 TO P31828,3-#2A5005C,33.53,A CN,12,157,633,1053,1074,---,2.2523,5.2326,4.0268,21.25,157,863,1297,1464,---,---
0971968_0971969,P31828 TO P519051,3-#2A5005C,33.69,A CN,12,157,629,1046,1066,---,2.3022,5.2565,4.0854,21.3433,157,856,1283,1449,---,---
0971968_0971972,P31828 TO P31829,3-#2A5005C,33.63,A CN,12,157,631,1048,1069,---,2.2832,5.2474,4.0631,21.3077,157,859,1288,1455,---,---
0971968_0971973,P31828 TO P31830,3-#2_AL_B,33.91,A CN,12,157,625,1036,1056,---,2.3533,5.2916,4.1482,21.4656,157,848,1267,1433,---,---
0971969_0971970,P519051 TO P519052,3-#2A5005C,34.03,A CN,12,156,622,1030,1050,---,2.4081,5.3072,4.2099,21.5411,156,841,1253,1419,---,---
0971970_0971971,P519052 TO P519053,3-#2A5005C,34.19,A CN,12,156,619,1022,1043,---,2.4558,5.33,4.2658,21.63,156,835,1240,1406,---,---
0971973_0971974,P31830 TO P31831,3-#2_AL_B,34.22,A CN,12,156,619,1022,1042,---,2.4382,5.3412,4.2503,21.6469,156,836,1242,1407,---,---
0971974_0971975,P31831 TO CG199999,3-#2_AL_B,34.23,A CN,12,156,619,1021,1042,---,2.4408,5.3427,4.2535,21.6526,156,835,1241,1407,---,---
0971974_0971976,P31831 TO P31832,3-#2_AL_B,34.52,A CN,12,156,613,1009,1029,---,2.5172,5.3874,4.3453,21.8156,156,824,1220,1384,---,---
0971976_0971977,P31832 TO P31833,3-#2_AL_B,34.62,A CN,12,156,611,1005,1025,---,2.5426,5.4022,4.3758,21.8698,156,821,1213,1377,---,---
0971977_0971978,P31833 TO P31834,3-#2_AL_B,34.97,A CN,12,155,604,990,1010,---,2.6363,5.457,4.4885,22.0699,155,808,1187,1351,---,---
0971978_0971979,P31834 TO P31835,3-#2_AL_B,35.22,A CN,12,155,599,979,999,---,2.705,5.4971,4.5711,22.2165,155,799,1170,1332,---,---
0971979_0971980,P31835 TO P31836,3-#2_AL_B,35.52,A CN,12,155,594,967,987,---,2.7836,5.543,4.6655,22.3842,155,789,1150,1311,---,---
0971980_0971981,P31836 TO P31837,3-#2_AL_B,35.82,A CN,12,154,588,955,975,---,2.8651,5.5906,4.7635,22.5582,154,779,1130,1290,---,---
0971980_0971982,P31836 TO P31838,3-#2_AL_B,35.79,A CN,12,154,589,956,976,---,2.8571,5.586,4.754,22.5413,154,780,1132,1292,---,---
0971989A_0971990,P222990 TO D205139,1C#2SAPECN,33.14,AB N,12,157,641,1064,1085,---,2.2167,5.183,4.0043,20.9657,157,873,1313,1479,---,---
0971990_0971991,D205139 TO D205138,1C#2SAPECN,33.57,AB N,12,157,634,1046,1067,---,2.3657,5.2227,4.2783,21.0728,157,854,1274,1438,---,---
FU 0971170_0971170A,P111588,Device Conductor 10A,38.02,ABCN,12,145,509,721,741,833,5.7139,6.0423,7.7312,23.9797,145,597,758,869,854,875
FU 0971171_0971171A,P111589,Device Conductor 15A,38.33,ABCN,12,144,504,711,730,821,5.8437,6.0914,7.8777,24.1619,144,589,745,854,841,860
FU 0971478_0971478A,P116816,Device Conductor 30A,33.9,A CN,12,152,596,912,933,---,3.7749,5.3902,5.5693,21.5229,152,744,1008,1164,---,---
FU 0971505_0971505A,P203159,Device Conductor 15A,34.26,A CN,12,151,590,901,922,---,3.8325,5.4455,5.6468,21.7298,151,736,995,1149,---,---
FU 0971514_0971514A,P111657,Device Conductor 10A,32.25,ABCN,12,154,631,984,1005,1136,3.3012,5.128,5.0068,20.5915,154,801,1106,1277,1208,1278
FU 0971532_0971532A,P212357,Device Conductor 100A,40.3, BCN,12,141,472,649,667,---,6.6651,6.4084,8.8052,25.3031,141,542,673,767,---,---
FU 0971614_0971614A,P111597,Device Conductor 15A,40.97,ABCN,12,140,461,630,648,728,6.946,6.5092,9.1224,25.7099,140,528,652,742,740,753
FU 0971936_0971936A,P718473,Device Conductor 15A,33.9, BCN,12,157,626,1039,1059,---,2.2964,5.3,4.0907,21.45,157,852,1278,1442,---,---
SW 0971178_0971178A,BRGD,Device Conductor 300A,40.61,ABCN,12,141,467,640,658,739,6.7951,6.452,8.952,25.4979,141,536,663,755,753,766
0971170A_0971525,P111588 TO H2968078800,2/0AL_PECN,38.15,ABCN,12,144,508,720,739,831,5.7355,6.0479,7.7935,24.0071,144,595,756,866,852,872
0971171A_0971528,P111589 TO D7614476147,#2_CU_PECN,38.6,ABCN,12,144,502,707,726,816,5.8947,6.1046,7.9727,24.1835,144,586,740,848,836,855
0971178A_0971179,P111596 TO P111605,3-#6_CU_C,41.06,ABCN,12,140,460,628,646,725,6.9824,6.523,9.1636,25.761,140,526,649,739,737,750
0971179_0971180,P111605 TO P111606,3-#6_CU_C,41.33,ABCN,12,140,456,621,638,717,7.0969,6.5663,9.2928,25.9217,140,520,641,729,728,740
0971180_0971181,P111606 TO P111607,3-#6_CU_C,41.49,ABCN,12,140,454,616,634,712,7.1614,6.5908,9.3656,26.0123,140,517,636,723,723,735
0971181_0971182,P111607 TO P111608,3-#6_CU_C,41.84,ABCN,12,139,449,607,625,701,7.3082,6.6464,9.5314,26.2185,139,510,626,711,712,723
0971182_0971183,P111608 TO P111609,3-#6_CU_C,42.55,ABCN,12,138,439,590,607,681,7.6053,6.759,9.8669,26.6358,138,497,607,687,691,700
0971183_0971184,P111609 TO P111610,3-#6_CU_C,43.19,ABCN,12,137,430,574,592,663,7.8756,6.8614,10.1722,27.0154,137,485,590,667,672,681
0971184_0971185,P111610 TO P113152,3-#6_CU_C,43.7,ABCN,12,137,424,563,580,650,8.0867,6.9414,10.4105,27.3118,137,477,577,652,658,667
0971185_0971186,P113152 TO P203815,3-#6_CU_C,44.12,ABCN,12,136,419,554,571,639,8.2622,7.0079,10.6087,27.5582,136,469,567,640,647,655
0971185_0971649,P113152 TO P245123,3-#2_AL_C,43.93,AB N,12,136,422,559,576,---,8.1487,6.9766,10.485,27.4464,136,474,573,648,---,---
0971186_0971187,P203815 TO P113153,3-#4_CU_C,44.2,ABCN,12,136,418,553,570,638,8.2828,7.0199,10.6336,27.6038,136,468,566,639,646,654
0971478A_0971479,P116816 TO H3021579012,#4_CU_PECN,34.45,A CN,12,151,590,895,916,---,3.9451,5.4194,5.8746,21.5968,151,729,982,1132,---,---
0971479_0971480,H3021579012 TO D3021679012,#4_CU_PECN,34.58,A CN,12,151,588,891,912,---,3.9875,5.4267,5.9505,21.6151,151,725,976,1124,---,---
0971505A_0971506,P203159 TO D169922,1C#2SAPECN,34.51,A CN,12,151,586,892,913,---,3.9161,5.4678,5.8005,21.7899,151,728,982,1133,---,---
0971514A_0971515,P111657 TO P112741,3-#6_CU_C,32.52,ABCN,12,153,624,968,990,1118,3.4147,5.171,5.1349,20.7508,153,788,1083,1251,1185,1251
0971515_0971516,P112741 TO P112742,3-#6_CU_C,32.75,ABCN,12,153,618,956,977,1103,3.5087,5.2066,5.2411,20.8828,153,778,1064,1230,1167,1229
0971516_0971517,P112742 TO P311523,3-#6_CU_C,32.84,ABCN,12,153,616,950,971,1097,3.5493,5.222,5.2869,20.9399,153,774,1057,1221,1160,1220
0971517_0971518,P311523 TO P112743,3-#6_CU_B,33.03,AB N,12,152,612,940,961,---,3.6269,5.2522,5.3746,21.047,152,766,1042,1204,---,---
0971518_0971519,P112743 TO P112744,3-#6_CU_B,33.31,AB N,12,152,605,925,946,---,3.7419,5.2971,5.5044,21.2057,152,754,1021,1180,---,---
0971518_0971520,P112743 TO P168480,3-#2_AL_B,33.35,AB N,12,152,605,927,948,---,3.7124,5.3022,5.4774,21.2296,152,756,1025,1184,---,---
0971525_0971526,H2968078800 TO H2979978752,2/0AL_PECN,38.51,ABCN,12,144,505,715,734,826,5.7943,6.0634,7.963,24.0818,144,590,750,859,846,866
0971526_0971527,H2979978752 TO D2980178717,2/0AL_PECN,38.84,ABCN,12,144,502,711,730,821,5.8502,6.078,8.124,24.1527,144,586,745,851,841,860
0971532A_0971533,P212357 TO P212358,3-#6_CU_B,40.7, BCN,12,141,465,637,655,---,6.8344,6.4744,8.9964,25.5367,141,534,660,751,---,---
0971533_0971534,P212358 TO P212359,3-#6_CU_B,41.02, BCN,12,140,461,629,647,---,6.9652,6.5254,9.1442,25.7174,140,527,650,740,---,---
0971534_0971535,P212359 TO P212360,3-#6_CU_B,41.35, BCN,12,140,456,620,638,---,7.105,6.5799,9.302,25.9104,140,520,640,727,---,---
0971535_0971536,P212360 TO P212361,3-#6_CU_B,41.47, BCN,12,140,454,616,634,---,7.1544,6.5992,9.3578,25.9786,140,518,637,723,---,---
0971536_0971537,P212361 TO P212362,3-#6_CU_B,41.73, BCN,12,139,450,610,627,---,7.264,6.6419,9.4815,26.1298,139,513,629,714,---,---
0971537_0971538,P212362 TO P198916,3-#6_CU_B,41.84, BCN,12,139,449,607,625,---,7.3086,6.6593,9.5319,26.1914,139,510,626,710,---,---
0971538_0971539,P198916 TO P212363,3-#6_CU_B,41.93, BCN,12,139,448,604,622,---,7.3482,6.6748,9.5767,26.2461,139,509,623,707,---,---
0971539_0971540,P212363 TO P710643,3-#2_AL_B,42.12, BCN,12,139,445,601,619,---,7.3978,6.7037,9.6363,26.352,139,506,619,703,---,---
0971539_0971546,P212363 TO P212364,3-#6_CU_B,41.98, BCN,12,139,447,603,621,---,7.3673,6.6822,9.5982,26.2725,139,508,622,706,---,---
0971540_0971541,P710643 TO P710642,3-#2_AL_B,42.33, BCN,12,139,443,597,615,---,7.4553,6.7373,9.7053,26.4746,139,503,615,698,---,---
0971541_0971542,P710642 TO P714966,3-#2_AL_B,42.52, BCN,12,138,441,594,611,---,7.5058,6.7668,9.7661,26.5825,138,500,612,694,---,---
0971542_0971543,P714966 TO P714967,3-#2_AL_B,42.78, BCN,12,138,438,589,607,---,7.5739,6.8066,9.848,26.7279,138,497,607,688,---,---
0971543_0971544,P714967 TO P714968,3-#2_AL_B,42.97, BCN,12,138,436,586,603,---,7.6243,6.836,9.9085,26.8354,138,494,603,684,---,---
0971544_0971545,P714968 TO P714969,3-#2_AL_B,43.14, BCN,12,138,434,583,600,---,7.6716,6.8637,9.9654,26.9364,138,492,600,680,---,---
0971546_0971547,P212364 TO P212365,3-#6_CU_B,42.15, BCN,12,139,445,599,617,---,7.4384,6.7099,9.6785,26.3706,139,504,617,700,---,---
0971546_0971588,P212364 TO P216969,3-#6_CU_B,42.05, BCN,12,139,446,602,619,---,7.395,6.693,9.6294,26.3106,139,506,620,703,---,---
0971547_0971548,P212365 TO P212366,3-#6_CU_B,42.39, BCN,12,138,441,593,610,---,7.5412,6.75,9.7946,26.5125,138,500,610,692,---,---
0971548_0971549,P212366 TO P316528,3-#6_CU_B,42.7, BCN,12,138,437,585,603,---,7.6702,6.8003,9.9402,26.6906,138,494,602,682,---,---
0971549_0971550,P316528 TO P316529,3-#6_CU_B,42.95, BCN,12,138,434,579,597,---,7.7728,6.8403,10.0561,26.8322,138,490,596,674,---,---
0971550_0971551,P316529 TO P316530,3-#6_CU_B,43.39, BCN,12,137,428,569,587,---,7.9587,6.9128,10.266,27.0888,137,482,584,660,---,---
0971550_0971584,P316529 TO P519370,3-#4_CU_B,43.21, BCN,12,137,431,575,593,---,7.8412,6.8813,10.1385,26.9806,137,486,591,669,---,---
0971551_0971552,P316530 TO P192540,3-#6_CU_B,43.48, BCN,12,137,427,567,584,---,7.996,6.9273,10.3081,27.1402,137,480,582,658,---,---
0971552_0971553,P192540 TO P316531,3-#6_CU_B,43.6, BCN,12,137,425,565,582,---,8.0439,6.946,10.3622,27.2064,137,478,579,654,---,---
0971552_0971554,P192540 TO P192539,3-#2_AL_B,43.58, BCN,12,137,426,566,583,---,8.0218,6.9425,10.3392,27.1955,137,479,580,656,---,---
0971554_0971555,P192539 TO P192538,3-#2_AL_B,43.82, BCN,12,136,423,562,579,---,8.087,6.9806,10.4176,27.3347,136,476,576,651,---,---
0971555_0971556,P192538 TO P192537,3-#2_AL_B,44, BCN,12,136,421,559,576,---,8.1348,7.0085,10.475,27.4367,136,474,573,647,---,---
0971556_0971557,P192537 TO P193647,3-#2_AL_B,44.24, BCN,12,136,419,555,572,---,8.1973,7.045,10.5501,27.5701,136,471,569,643,---,---
0971557_0971558,P193647 TO P192536,3-#2_AL_B,44.55, BCN,12,136,416,550,567,---,8.2806,7.0936,10.6502,27.7478,136,467,564,637,---,---
0971558_0971559,P192536 TO P192535,3-#2_AL_B,44.73, BCN,12,136,414,547,564,---,8.3294,7.1222,10.7089,27.852,136,465,561,633,---,---
0971559_0971560,P192535 TO P193648,3-#2_AL_B,45.01, BCN,12,135,411,543,560,---,8.4045,7.166,10.7992,28.0123,135,461,557,628,---,---
0971560_0971561,P193648 TO P192534,3-#2_AL_B,45.11, BCN,12,135,410,542,559,---,8.4303,7.1811,10.8302,28.0675,135,460,555,626,---,---
0971561_0971562,P192534 TO P192533,3-#2_AL_B,45.28, BCN,12,135,409,539,556,---,8.4749,7.2072,10.8839,28.1628,135,458,553,623,---,---
0971562_0971563,P192533 TO P192532,3-#2_AL_B,45.59, BCN,12,135,406,535,551,---,8.558,7.2557,10.9838,28.3401,135,454,548,618,---,---
0971563_0971564,P192532 TO P192531,3-#2_AL_B,45.87, BCN,12,135,403,531,547,---,8.6334,7.2998,11.0744,28.501,135,451,543,613,---,---
0971564_0971565,P192531 TO P192530,3-#2_AL_B,46.15, BCN,12,134,400,527,543,---,8.7068,7.3426,11.1626,28.6577,134,448,539,608,---,---
0971565_0971566,P192530 TO P192529,3-#2_AL_B,46.45, BCN,12,134,398,523,539,---,8.7886,7.3904,11.261,28.8323,134,445,535,603,---,---
0971566_0971569,P192529 TO P192528,3-#2_AL_B,46.95, BCN,12,134,393,516,532,---,8.9217,7.4682,11.421,29.1165,134,439,528,594,---,---
0971569_0971570,P192528 TO P192527,3-#2_AL_B,47.3, BCN,12,133,390,511,527,---,9.015,7.5227,11.5331,29.3156,133,435,523,589,---,---
0971570_0971573,P192527 TO P192526,3-#2_AL_B,47.58, BCN,12,133,387,507,523,---,9.089,7.566,11.6222,29.4737,133,432,519,584,---,---
0971573_0971575,P192526 TO P192525,3-#2_AL_B,47.88, BCN,12,133,385,503,519,---,9.171,7.6139,11.7208,29.6487,133,429,515,579,---,---
0971575_0971576,P192525 TO P192524,3-#2_AL_B,48.12, BCN,12,132,383,500,516,---,9.2334,7.6503,11.7958,29.782,132,427,512,576,---,---
0971576_0971577,P192524 TO P192522,3-#2_AL_B,48.36, BCN,12,132,381,497,513,---,9.2985,7.6883,11.874,29.9208,132,424,508,572,---,---
0971577_0971578,P192522 TO P192521,3-#2_AL_B,48.73, BCN,12,132,378,493,509,---,9.396,7.7453,11.9913,30.1291,132,421,504,566,---,---
0971578_0971579,P192521 TO P192520,3-#2_AL_B,49.02, BCN,12,132,375,489,505,---,9.4732,7.7904,12.084,30.2938,132,418,500,562,---,---
0971579_0971580,P192520 TO P202863,3-#2_AL_B,49.41, BCN,12,131,372,484,500,---,9.579,7.8523,12.2113,30.5198,131,414,495,556,---,---
0971580_0971581,P202863 TO P202861,3-#2_AL_B,49.69, BCN,12,131,370,481,497,---,9.6531,7.8955,12.3003,30.6778,131,411,491,552,---,---
0971581_0971582,P202861 TO P202860,3-#2_AL_B,49.83, BCN,12,131,369,479,495,---,9.6905,7.9174,12.3453,30.7577,131,410,490,550,---,---
0971582_0971583,P202860 TO P202859,3-#2_AL_B,49.99, BCN,12,131,367,478,493,---,9.7337,7.9426,12.3972,30.8499,131,408,488,548,---,---
0971584_0971585,P519370 TO P519371,3-#4_CU_B,43.45, BCN,12,137,428,571,589,---,7.904,6.919,10.2142,27.117,137,483,587,664,---,---
0971585_0971586,P519371 TO P519372,3-#4_CU_B,43.69, BCN,12,137,426,567,584,---,7.9681,6.9574,10.2915,27.2563,137,480,583,659,---,---
0971585_0971587,P519371 TO P613099,3-#2A5005C,43.75, BCN,12,137,425,566,583,---,7.9988,6.9644,10.3256,27.2941,137,479,581,657,---,---
0971588_0971589,P216969 TO P216970,3-#6_CU_B,42.39, BCN,12,138,441,593,611,---,7.5376,6.7486,9.7904,26.5074,138,500,611,692,---,---
0971589_0971590,P216970 TO P216971,3-#6_CU_B,42.68, BCN,12,138,437,586,603,---,7.6597,6.7962,9.9283,26.676,138,495,603,683,---,---
0971589_0971594,P216970 TO P216972,3-#6_CU_B,42.74, BCN,12,138,436,584,602,---,7.6862,6.8065,9.9583,26.7126,138,493,601,680,---,---
0971590_0971591,P216971 TO P713840,3-#2_AL_B,42.79, BCN,12,138,436,584,602,---,7.6888,6.8132,9.9633,26.7382,138,493,601,680,---,---
0971591_0971592,P713840 TO P817256,3-#2_AL_B,42.94, BCN,12,138,434,581,599,---,7.7303,6.8375,10.0133,26.8269,138,491,598,677,---,---
0971591_0971593,P713840 TO P713841,3-#2_AL_B,43.06, BCN,12,138,433,579,597,---,7.761,6.8554,10.0501,26.8923,138,489,596,674,---,---
0971594_0971595,P216972 TO P216973,3-#6_CU_B,43.06, BCN,12,137,432,577,594,---,7.8207,6.859,10.1102,26.8983,137,488,593,670,---,---
0971595_0971596,P216973 TO P192674,3-#6_CU_B,43.63, BCN,12,137,425,564,581,---,8.0572,6.9512,10.3772,27.2248,137,478,578,653,---,---
0971595_0971609,P216973 TO P217888,3-#6_CU_B,43.37, BCN,12,137,428,570,587,---,7.948,6.9087,10.2539,27.074,137,482,585,661,---,---
0971596_0971597,P192674 TO P216974,3-#6_CU_B,43.82, BCN,12,136,422,560,577,---,8.136,6.982,10.4662,27.3335,136,475,574,648,---,---
0971597_0971598,P216974 TO P612760,3-#6_CU_B,44.17, BCN,12,136,418,552,569,---,8.2821,7.0389,10.6311,27.5351,136,469,566,638,---,---
0971598_0971599,P612760 TO P216975,3-#6_CU_B,44.37, BCN,12,136,416,548,565,---,8.3666,7.0719,10.7265,27.6518,136,465,561,632,---,---
0971599_0971600,P216975 TO P216976,3-#6_CU_B,44.69, BCN,12,135,412,541,558,---,8.5001,7.1239,10.8773,27.8362,135,460,554,624,---,---
0971600_0971601,P216976 TO P216977,3-#6_CU_B,45.04, BCN,12,135,408,534,551,---,8.6483,7.1817,11.0447,28.0408,135,455,546,614,---,---
0971601_0971602,P216977 TO P216978,3-#6_CU_B,45.42, BCN,12,134,403,526,543,---,8.8048,7.2428,11.2214,28.2567,134,449,538,605,---,---
0971602_0971603,P216978 TO P216979,3-#6_CU_B,45.62, BCN,12,134,401,522,539,---,8.889,7.2756,11.3164,28.3729,134,446,533,600,---,---
0971603_0971604,P216979 TO P717019,3-#2_AL_B,45.91, BCN,12,134,398,518,535,---,8.967,7.3212,11.4103,28.5395,134,443,529,595,---,---
0971604_0971605,P717019 TO P817420,3-#2_AL_B,46.06, BCN,12,134,397,516,533,---,9.0071,7.3446,11.4585,28.6251,134,441,527,592,---,---
0971605_0971606,P817420 TO P717020,3-#2_AL_B,46.21, BCN,12,133,395,514,531,---,9.0459,7.3672,11.5051,28.7079,133,439,525,590,---,---
0971606_0971607,P717020 TO P717021,3-#2_AL_B,46.52, BCN,12,133,393,510,527,---,9.129,7.4158,11.605,28.8853,133,436,521,585,---,---
0971607_0971608,P717021 TO P813788,3-#2_AL_B,46.76, BCN,12,133,390,507,523,---,9.1948,7.4542,11.6841,29.0257,133,433,517,581,---,---
0971609_0971610,P217888 TO P217889,3-#6_CU_B,43.77, BCN,12,136,423,561,578,---,8.1149,6.9737,10.4423,27.3044,136,475,575,649,---,---
0971610_0971611,P217889 TO P713418,3-#2_AL_B,44.06, BCN,12,136,420,556,573,---,8.1937,7.0198,10.5371,27.4727,136,472,570,644,---,---
0971610_0971613,P217889 TO P217890,3-#6_CU_B,44.07, BCN,12,136,419,554,571,---,8.2431,7.0237,10.5871,27.4813,136,470,568,641,---,---
0971611_0971612,P713418 TO P713419,3-#2_AL_B,44.26, BCN,12,136,418,553,570,---,8.2477,7.0513,10.602,27.588,136,469,567,640,---,---
0971614A_0971615,P111597 TO P111598,3-#6_CU_C,41.42,ABCN,12,140,455,618,636,714,7.1346,6.5806,9.3354,25.9747,140,519,638,725,726,737
0971615_0971616,P111598 TO P111599,3-#6_CU_C,41.72,ABCN,12,139,451,610,628,705,7.2591,6.6278,9.476,26.1496,139,513,630,715,716,727
0971616_0971617,P111599 TO P111600,3-#6_CU_C,42.05,ABCN,12,139,446,602,620,695,7.3967,6.6799,9.6314,26.3428,139,506,620,704,706,716
0971617_0971618,P111600 TO P111601,3-#6_CU_C,42.25,ABCN,12,138,443,597,615,689,7.4789,6.7111,9.7242,26.4583,138,503,615,697,700,710
0971618_0971619,P111601 TO P111602,3-#6_CU_C,42.46,ABCN,12,138,440,592,610,684,7.5664,6.7442,9.8229,26.5811,138,499,609,690,693,703
0971619_0971620,P111602 TO P103311,3-#6_CU_B,42.62, BCN,12,138,438,588,605,---,7.6345,6.7708,9.8999,26.6751,138,496,605,685,---,---
0971619_0971621,P111602 TO P118663,3-#2_AL_C,42.76,ABCN,12,138,437,587,604,677,7.6483,6.7908,9.9215,26.7591,138,494,603,684,687,697
0971621_0971622,P118663 TO P118664,3-#6_CU_C,43.02,ABCN,12,138,433,581,598,670,7.7553,6.8313,10.0423,26.9094,138,490,597,676,680,689
0971622_0971623,P118664 TO P118665,3-#6_CU_C,43.31,ABCN,12,137,430,574,591,662,7.8791,6.8782,10.182,27.0831,137,484,589,666,671,680
