Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
09095465A_09095466,3-#2_AL_B,180,17.34,AB N,122.6,0,0.5,-98.5,0,0,0,0,6,-1,45,4,0,0,---,P618273 TO P618274
09095466_09095467,3-#2_AL_B,180,17.59,AB N,122.6,0,0.5,-98.5,0,0,0,0,6,-1,45,4,0,0,---,P618274 TO P618275
09095467_09095468,3-#2_AL_B,180,17.84,AB N,122.6,0,0.5,-98.5,0,0,1,0,6,-1,45,4,0,0,---,P618275 TO P618276
09095468_09095469,3-#2_AL_B,180,18.21,AB N,122.6,0,0.4,-98.5,0,0,1,0,5,-1,35,2,0,0,---,P618276 TO P618277
09095469_09095470,3-#2_AL_B,180,18.51,AB N,122.6,0,0.3,-98.5,0,0,0,0,4,-1,25,1,0,0,---,P618277 TO 909909
09095470_09095471,3-#2_AL_B,180,18.79,AB N,122.6,0,0.3,-98.5,0,0,0,0,4,-1,25,1,0,0,---,909909 TO P618279
09095471_09095472,3-#2_AL_B,180,18.98,AB N,122.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P618279 TO P618280
09095473A_09095474,1C#2SAPECN,108,17.59, BCN,122.5,0,1.5,-98.5,1,1,0,0,21,-4,150,6,0,0,---,P716825 TO D3903078260
09095474_09095475,1C#2SAPECN,108,17.63, BCN,122.5,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,D3903078260 TO D114585
09095474_09095476,1C#2SAPECN,108,17.83, BCN,122.5,0,1,-98.5,1,1,7,-1,14,-2,100,4,0,0,---,D3903078260 TO D3907097985
09095474_09095478,1C#2SAPECN,108,17.93, BCN,122.5,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,D3903078260 TO D3906078261
09095476_09095477,1C#2SAPECN,108,18.05, BCN,122.5,0,0.5,-98.5,0,0,7,-1,7,-1,50,3,0,0,---,D3907097985 TO D3902678219
09095490A_09095491,1C#2SAPECN,108,18.5,A CN,122.6,0,0.8,-98.5,1,1,7,-1,11,-2,75,3,0,0,---,P170099 TO D146235
09095491_09095492,1C#2SAPECN,108,19.27,A CN,122.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,D146235 TO D157028
09096501_09096502,3-#6_CU_C,130,16.14,ABCN,124.9,0,1.3,-98.5,1,1,6,-1,27,-5,185,6,0,0,---,P115111 TO P115112
09096502_09096503,3-#4_CU_C,180,16.24,ABCN,124.9,0,1,-98.5,1,1,0,0,21,-4,145,5,0,0,---,P115112 TO P101764
09096503_09096504,3-#6_CU_B,130,16.26,AB N,124.9,0,0.9,-98.5,1,1,0,0,12,-2,85,1,0,0,---,P101764 TO P200147
09096503_09096509,3-#2_AL_C,180,16.46,ABCN,124.9,0,0.4,-98.5,0,0,0,0,9,-2,60,4,0,0,---,P101764 TO P101926
09096504_09096505,3-#6_CU_B,130,16.55,AB N,124.9,0,0.6,-98.5,0,0,7,-1,9,-2,60,1,0,0,---,P200147 TO P213428
09096505_09096506,3-#6_CU_B,130,16.87,AB N,124.9,0,0.1,-98.5,0,0,1,0,1,0,10,0,0,0,---,P213428 TO P213429
09096509_09096510,3-#2_AL_C,180,16.54,ABCN,124.9,0,0.4,-98.5,0,0,4,-1,9,-2,60,4,0,0,---,P101926 TO P101960
09096510_09096511,3-#2_AL_C,180,16.82,ABCN,124.9,0,0.2,-98.5,0,0,5,-1,5,-1,35,3,0,0,---,P101960 TO P101965
090968A_09096801,3-#2_AL_B,180,17.13,A CN,124.9,0,0.4,-98.5,0,0,4,-1,5,-1,35,2,0,0,---,909-6 TO P716403
090968A_09096804,3-#2_AL_B,180,17.08,AB N,124.8,0,0.6,-98.5,0,0,0,0,9,-1,60,4,0,0,---,909-6 TO P32940
090968A_090969,3-636_AL_C,770,17.02,ABCN,124.8,0,119.6,100,16,16,0,0,2585,22,5817,170,0,1,---,909-6 TO Z12813
090969_090970,3-636_AL_C,770,17.53,ABCN,124.8,0,119.6,100,16,16,0,0,2585,21,5817,170,1,3,---,Z12813 TO Z12812
090970_090971,3-636_AL_C,770,18.11,ABCN,124.8,0,119.6,100,16,16,0,0,2585,18,5817,170,1,3,---,Z12812 TO Z12811
090971_090972,3-636_AL_C,770,19.4,ABCN,124.7,0.1,119.1,100,15,15,0,0,2573,17,5742,170,2,7,---,Z12811 TO Z12810
090972_090973,3-636_AL_C,770,19.57,ABCN,124.7,0,119.1,100,15,15,0,0,2571,11,5742,170,0,1,---,Z12810 TO Z12809
090973_09097301,3-#6_CU_C,130,19.71,ABCN,124.7,0,3.8,-98.5,3,3,0,0,82,-14,565,10,0,0,---,Z12809 TO P110158
090973_090974,3-636_AL_C,770,19.98,ABCN,124.7,0,115.3,100,15,15,0,0,2490,24,5178,160,0,2,---,Z12809 TO Z12808
090974_09097401,3-#4_CU_B,180,20.17, BCN,124.6,0,3.6,-98.5,2,2,0,0,51,-9,354,44,0,0,---,Z12808 TO P190345
090974_090975,3-636_AL_C,770,21.52,ABCN,124.6,0.1,112.9,100,15,15,0,0,2438,31,4823,116,2,7,---,Z12808 TO Z12807
090975_090976,3-636_AL_C,770,22.27,ABCN,124.5,0,112.9,100,15,15,0,0,2436,24,4823,116,1,3,---,Z12807 TO Z12806
090976_090977,3-636_AL_C,770,22.53,ABCN,124.5,0,112.9,100,15,15,0,0,2435,21,4823,116,0,1,---,Z12806 TO Z12805
090977_090978,3-636_AL_C,770,22.88,ABCN,124.5,0,112.9,100,15,15,0,0,2435,20,4823,116,0,2,---,Z12805 TO Z12804
090978_090979,3-636_AL_C,770,23.5,ABCN,124.5,0,112.9,100,15,15,0,0,2435,18,4823,116,1,3,---,Z12804 TO Z12803
090979_090980,3-636_AL_C,770,24.02,ABCN,124.4,0,112.6,100,15,15,0,0,2427,16,4773,105,1,2,---,Z12803 TO Z12802
090980_090981,3-636_AL_C,770,24.4,ABCN,124.4,0,112.4,100,15,15,0,0,2423,15,4748,100,0,2,---,Z12802 TO Z12801
090981_090982,3-636_AL_C,770,24.72,ABCN,124.4,0,112.1,100,15,15,0,0,2415,14,4698,87,0,1,---,Z12801 TO Z12800
090982_090983,3-636_AL_C,770,25.15,ABCN,124.4,0,111.8,100,15,15,0,0,2408,14,4648,79,0,2,---,Z12800 TO Z12799
090983_090984,3-636_AL_C,770,25.49,ABCN,124.3,0,111.8,100,15,15,0,0,2407,12,4648,79,0,1,---,Z12799 TO Z12798
090984_090985,3-636_AL_C,770,25.86,ABCN,124.3,0,111.8,100,15,15,0,0,2407,11,4648,79,0,2,---,Z12798 TO Z12797
090985_090986,3-636_AL_C,770,26.25,ABCN,124.3,0,111.8,100,15,15,0,0,2406,9,4648,79,0,2,---,Z12797 TO Z817051
090986_09098601,3-#2_AL_B,180,26.6,ABCN,124.3,0,3.1,-98.5,2,2,0,0,65,-11,450,6,0,0,---,Z817051 TO P205935
090986_090987,3-636_AL_C,770,26.64,ABCN,124.3,0,108.7,100,14,14,0,0,2341,19,4198,73,0,2,---,Z817051 TO Z12796
090987_090988,3-636_AL_C,770,26.92,ABCN,124.3,0,108.7,100,14,14,0,0,2341,17,4198,73,0,1,---,Z12796 TO Z817050
090988_090989,3-636_AL_C,770,27.23,ABCN,124.3,0,108.7,100,14,14,0,0,2341,16,4198,73,0,1,---,Z817050 TO Z12795
090989_090990,3-636_AL_C,770,27.49,ABCN,124.2,0,108.7,100,14,14,0,0,2340,14,4198,73,0,1,---,Z12795 TO Z817049
090990_090991,3-636_AL_C,770,27.76,ABCN,124.2,0,108.7,100,14,14,0,0,2340,13,4198,73,0,1,---,Z817049 TO Z12794
090991_090992,3-636_AL_C,770,28.21,ABCN,124.2,0,108.7,100,14,14,0,0,2340,12,4198,73,0,2,---,Z12794 TO Z12793
090992_090993,3-636_AL_C,770,28.53,ABCN,124.2,0,108.7,100,14,14,0,0,2339,10,4198,73,0,2,---,Z12793 TO 909-13CW
090993_090994,3-636_AL_C,770,28.62,ABCN,124.1,0,124.3,87.5,16,16,0,0,2339,1294,4198,73,0,0,---,909-13CW TO Z12111
090994_09099401,3-394_AL_C,530,28.93,ABCN,124.1,0,7.8,-98.5,1,1,0,0,165,-28,1149,51,0,0,---,Z12111 TO P12110
090994_090995,3-394_AL_C,530,29.11,ABCN,124,0.1,118.3,85.4,22,22,0,0,2174,1322,3049,22,1,3,---,Z12111 TO Z12112
090995_090996,3-394_AL_C,530,29.53,ABCN,123.9,0.1,118.3,85.5,22,22,0,0,2173,1319,3049,22,1,2,---,Z12112 TO 909-10
FU 09096504_09096504A,Device Conductor 15A,15,16.27,AB N,124.9,0,0.3,-98.5,2,2,0,0,4,-1,25,0,0,0,---,P200147
FU 090971_090971A,Device Conductor 15A,15,18.12,ABCN,124.8,0,0.5,-98.5,3,3,0,0,11,-2,75,0,0,0,---,Z12811
FU 09097301_09097301A,Device Conductor 50A,50,19.72,ABCN,124.7,0,3.8,-98.5,8,8,0,0,82,-14,565,10,0,0,---,P110158
FU 090979_090979A,Device Conductor 30A,30,23.51,A  N,124.5,0,1,-98.5,3,3,0,0,7,-1,50,11,0,0,---,Z12803
FU 090980_090980A,Device Conductor 30A,30,24.03,A  N,124.5,0,0.5,-98.5,2,2,0,0,4,-1,25,5,0,0,---,Z12802
FU 090981_090981A,Device Conductor 30A,30,24.41,  CN,124.4,0,1,-98.5,3,3,0,0,7,-1,50,13,0,0,---,Z12801
FU 090982_090982A,Device Conductor 30A,30,24.73,  CN,124.4,0,1,-98.5,3,3,0,0,7,-1,50,8,0,0,---,Z12800
FU 09098601_09098601A,Device Conductor 80A,80,26.61,ABCN,124.3,0,3.1,-98.5,4,4,0,0,65,-11,450,6,0,0,---,P205935
FU 09099401_09099401A,Device Conductor 125A,125,28.94,ABCN,124.1,0,7.8,-98.5,6,6,1,0,165,-28,1149,51,0,0,---,P12110
SW 090996_090996A,Device Conductor 600A,600,29.54,ABCN,123.9,0,118.3,85.5,20,20,0,0,2172,1317,3049,22,0,0,---,909-10
09096504A_09096507,1C#2SAPECN,108,16.82,AB N,124.9,0,0.3,-98.5,0,0,0,0,4,-1,25,0,0,0,---,P200147 TO D159252
09096507_09096508,1C#2SAPECN,108,17.08,AB N,124.9,0,0.3,-98.5,0,0,4,-1,4,-1,25,0,0,0,---,D159252 TO D159253
09096801_09096802,3-#2_AL_B,180,17.47,A CN,124.9,0,0.1,-98.5,0,0,0,0,1,0,10,2,0,0,---,P716403 TO P716404
09096802_09096803,3-#2_AL_B,180,17.77,A CN,124.9,0,0.1,-98.5,0,0,1,0,1,0,10,2,0,0,---,P716404 TO P716405
09096804_09096805,3-#2_AL_B,180,17.36,AB N,124.8,0,0.6,-98.5,0,0,0,0,9,-1,60,4,0,0,---,P32940 TO P32941
09096805_09096806,3-#2_AL_B,180,17.66,AB N,124.8,0,0.6,-98.5,0,0,0,0,9,-1,60,4,0,0,---,P32941 TO P31869
09096806_09096807,3-#2_AL_B,180,17.67,AB N,124.8,0,0.1,-98.5,0,0,1,0,1,0,10,2,0,0,---,P31869 TO CG199999
09096806_09096808,3-#2_AL_B,180,17.86,AB N,124.8,0,0.5,-98.5,0,0,0,0,7,-1,50,2,0,0,---,P31869 TO P191024
09096808_09096809,3-#2_AL_B,180,17.9,AB N,124.8,0,0.5,-98.5,0,0,0,0,7,-1,50,2,0,0,---,P191024 TO P191025
09096809_09096810,3-#2_AL_B,180,18.25,AB N,124.8,0,0.5,-98.5,0,0,7,-1,7,-1,50,2,0,0,---,P191025 TO P191026
090971A_09097101,3-#2_AL_B,180,18.23,ABCN,124.8,0,0.5,-98.5,0,0,11,-2,11,-2,75,0,0,0,---,Z12811 TO P245006
09097301A_09097302,3-#6_CU_C,130,19.92,ABCN,124.7,0,3.8,-98.5,3,3,0,0,82,-14,565,10,0,0,---,P110158 TO P110159
09097302_09097303,3-#6_CU_C,130,21.04,ABCN,124.6,0,3.8,-98.5,3,3,0,0,82,-14,565,10,0,0,---,P110159 TO P110160
09097303_09097304,3-#6_CU_C,130,21.43,ABCN,124.6,0,3.8,-98.5,3,3,4,-1,82,-14,565,10,0,0,---,P110160 TO P110161
09097304_09097305,3-#6_CU_C,130,21.81,ABCN,124.6,0,3.7,-98.5,3,3,0,0,78,-13,540,9,0,0,---,P110161 TO P110162
09097305_09097306,3-#6_CU_C,130,21.95,ABCN,124.6,0,3.7,-98.5,3,3,0,0,78,-13,540,9,0,0,---,P110162 TO P411059
09097306_09097307,3-#6_CU_C,130,22.19,ABCN,124.6,0,2.5,-98.5,2,2,0,0,53,-9,365,5,0,0,---,P411059 TO P110163
09097306_09097314,3-#6_CU_C,130,22.16,ABCN,124.6,0,1.2,-98.5,1,1,0,0,25,-4,175,4,0,0,---,P411059 TO P411060
09097307_09097308,3-#6_CU_C,130,22.34,ABCN,124.6,0,0.4,-98.5,0,0,0,0,9,-2,65,3,0,0,---,P110163 TO P815076
09097307_09097310,3-#2_AL_C,180,22.59,ABCN,124.6,0,2,-98.5,1,1,0,0,43,-7,300,2,0,0,---,P110163 TO P815800
09097308_09097309,3-#6_CU_C,130,22.45,A CN,124.6,0,0.7,-98.5,1,1,9,-2,9,-2,65,3,0,0,---,P815076 TO P110164
09097310_09097311,3-#2_AL_C,180,22.84,ABCN,124.6,0,2,-98.5,1,1,18,-3,43,-7,300,2,0,0,---,P815800 TO P815801
09097311_09097312,3-#2_AL_C,180,23.2,ABCN,124.6,0,1.2,-98.5,1,1,0,0,25,-4,175,1,0,0,---,P815801 TO P815802
09097312_09097313,3-#2_AL_C,180,23.55,ABCN,124.6,0,1.2,-98.5,1,1,25,-4,25,-4,175,1,0,0,---,P815802 TO P815803
09097314_09097315,3-#6_CU_C,130,22.31,ABCN,124.6,0,1.2,-98.5,1,1,0,0,25,-4,175,4,0,0,---,P411060 TO P411061
09097315_09097316,3-#4_CU_C,180,23,ABCN,124.6,0,0.7,-98.5,0,0,0,0,14,-2,100,3,0,0,---,P411061 TO P415313
09097315_09097320,3-#6_CU_C,130,22.88,ABCN,124.6,0,0.5,-98.5,0,0,0,0,11,-2,75,1,0,0,---,P411061 TO P411062
09097316_09097317,3-#4_CU_C,180,23.19,ABCN,124.6,0,0.7,-98.5,0,0,11,-2,14,-2,100,3,0,0,---,P415313 TO P415314
09097317_09097318,3-#4_CU_C,180,23.61,ABCN,124.6,0,0.2,-98.5,0,0,0,0,4,-1,25,1,0,0,---,P415314 TO P415315
09097318_09097319,3-#4_CU_C,180,23.73,ABCN,124.6,0,0.2,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P415315 TO P415316
09097320_09097321,3-#6_CU_C,130,23.21,ABCN,124.6,0,0.5,-98.5,0,0,11,-2,11,-2,75,1,0,0,---,P411062 TO P411063
09097401_09097402,3-#4_CU_B,180,20.57, BCN,124.6,0,3.6,-98.5,2,2,0,0,51,-9,354,44,0,0,---,P190345 TO P414015
09097402_09097403,3-#6_CU_B,130,20.77, BCN,124.6,0,0.3,-98.5,0,0,0,0,4,-1,25,3,0,0,---,P414015 TO P417027
09097402_09097406,3-#4_CU_B,180,20.92, BCN,124.6,0,3.4,-98.5,2,2,0,0,48,-8,330,41,0,0,---,P414015 TO P414016
09097403_09097404,3-#6_CU_B,130,21.07, BCN,124.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,3,0,0,---,P417027 TO P417028
09097404_09097405,3-#2_AL_B,180,21.3, BCN,124.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P417028 TO P160737
09097406_09097407,3-#4_CU_B,180,21.29, BCN,124.6,0,3.4,-98.5,2,2,0,0,48,-8,330,41,0,0,---,P414016 TO P414017
090979A_09097901,1C#2SAPECN,108,23.75,A  N,124.5,0,1,-98.5,1,1,0,0,7,-1,50,11,0,0,---,Z12803 TO H111605
090980A_09098001,1C#2SAPECN,108,24.25,A  N,124.5,0,0.5,-98.5,0,0,0,0,4,-1,25,5,0,0,---,Z12802 TO H108754
090981A_09098101,1C#2SAPECN,108,24.59,  CN,124.4,0,1,-98.5,1,1,0,0,7,-1,50,13,0,0,---,Z12801 TO H100833
090982A_09098201,1C#2SAPECN,108,24.86,  CN,124.4,0,1,-98.5,1,1,7,-1,7,-1,50,8,0,0,---,Z12800 TO D123975
09098601A_09098602,1C#2SAPECN,108,26.69,ABCN,124.3,0,3.1,-98.5,3,3,0,0,65,-11,450,6,0,0,---,P205935 TO D199368
09098602_09098603,1C#2SAPECN,108,26.95,ABCN,124.3,0,1.5,-98.5,1,1,32,-6,32,-6,225,5,0,0,---,D199368 TO D197454
09098602_09098604,1C#2SAPECN,108,26.95,ABCN,124.3,0,1.5,-98.5,1,1,32,-6,32,-6,225,1,0,0,---,D199368 TO D197452
09099401A_09099402,3-#2_AL_C,180,29.09,ABCN,124.1,0,7.7,-98.5,4,4,4,-1,164,-28,1140,48,0,0,---,P12110 TO P717790
09099402_09099403,3-#2_CU_C,230,29.38,ABCN,124.1,0,7.6,-98.5,3,3,0,0,160,-28,1115,46,0,0,---,P717790 TO P12109
09099403_09099404,3-#2_CU_C,230,29.6,ABCN,124.1,0,7,-98.5,3,3,0,0,149,-26,1040,41,0,0,---,P12109 TO P815995
09099403_09099487,3-#2_AL_B,180,29.48,A CN,124.2,0,0.8,-98.5,0,0,4,-1,11,-2,75,5,0,0,---,P12109 TO P812302
09099404_09099405,3-#2_AL_C,180,29.75,ABCN,124.1,0,3.8,-98.5,2,2,2,0,80,-14,555,10,0,0,---,P815995 TO P130833
09099404_09099437,3-#2_CU_C,230,29.9,ABCN,124.1,0,2.9,-98.5,1,1,0,0,62,-11,435,23,0,0,---,P815995 TO P12108
09099404_09099485,3-#2_AL_B,180,29.69, BCN,124.1,0,0.5,-98.5,0,0,4,-1,7,-1,50,8,0,0,---,P815995 TO P815994
09099405_09099406,3-#2_AL_C,180,29.95,ABCN,124.1,0,3.7,-98.5,2,2,0,0,78,-13,540,10,0,0,---,P130833 TO P817766
09099406_09099407,3-#2_AL_C,180,30.35,ABCN,124.1,0,3.7,-98.5,2,2,0,0,78,-13,540,10,0,0,---,P817766 TO P817767
09099407_09099408,3-#2_AL_C,180,30.72,ABCN,124.1,0,3.7,-98.5,2,2,11,-2,78,-13,540,10,0,0,---,P817767 TO P817768
09099408_09099409,3-#2_AL_C,180,31.25,ABCN,124.1,0,3.2,-98.5,2,2,0,0,67,-12,465,9,0,0,---,P817768 TO P817769
09099409_09099410,3-#2_AL_C,180,31.57,ABCN,124.1,0,3.2,-98.5,2,2,0,0,67,-12,465,9,0,0,---,P817769 TO P817770
09099410_09099411,3-#2_AL_C,180,32,ABCN,124.1,0,2.8,-98.5,2,2,4,-1,60,-10,420,7,0,0,---,P817770 TO P817771
09099410_09099436,3-#2_AL_C,180,31.85,ABCN,124.1,0,0.3,-98.5,0,0,6,-1,6,-1,45,2,0,0,---,P817770 TO P236545
09099411_09099412,3-#2_AL_C,180,32.15,ABCN,124.1,0,2.6,-98.5,1,1,0,0,56,-10,390,6,0,0,---,P817771 TO P222436
09099412_09099413,3-#2_AL_C,180,32.27,ABCN,124.1,0,2.6,-98.5,1,1,0,0,56,-10,390,6,0,0,---,P222436 TO P222437
09099413_09099414,3-#2_AL_C,180,32.41,ABCN,124.1,0,2.6,-98.5,1,1,11,-2,56,-10,390,6,0,0,---,P222437 TO P811629
09099414_09099415,3-#2_AL_C,180,32.71,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811629 TO P811628
09099415_09099416,3-#2_AL_C,180,33.06,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811628 TO P811099
09099416_09099417,3-#2_AL_C,180,33.37,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811099 TO P811098
09099417_09099418,3-#2_AL_C,180,33.67,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811098 TO P811097
09099418_09099419,3-#2_AL_C,180,33.97,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811097 TO P811096
09099419_09099420,3-#2_AL_C,180,34.22,ABCN,124.1,0,2.1,-98.5,1,1,0,0,45,-8,315,6,0,0,---,P811096 TO P811095
09099420_09099421,3-#2_AL_C,180,34.57,ABCN,124.1,0,2.1,-98.5,1,1,11,-2,45,-8,315,6,0,0,---,P811095 TO P811094
09099421_09099422,3-#2_AL_C,180,34.81,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P811094 TO P811093
09099422_09099423,3-#2_AL_C,180,35.22,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P811093 TO P811092
09099423_09099424,3-#2_AL_C,180,35.65,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P811092 TO P811091
09099424_09099425,3-#2_AL_C,180,35.93,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P811091 TO P811090
09099425_09099426,3-#2_AL_C,180,36.21,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P811090 TO P319404
09099426_09099427,3-#4_CU_C,180,36.4,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P319404 TO P319405
09099427_09099428,3-#4_CU_C,180,36.62,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P319405 TO P319406
09099428_09099429,3-#4_CU_C,180,37.01,ABCN,124.1,0,1.6,-98.5,1,1,0,0,34,-6,240,4,0,0,---,P319406 TO P319407
09099429_09099430,3-#4_CU_C,180,37.15,ABCN,124.1,0,1.6,-98.5,1,1,22,-4,34,-6,240,4,0,0,---,P319407 TO P319408
09099430_09099431,3-#2_AL_C,180,37.64,ABCN,124.1,0,0.6,-98.5,0,0,0,0,13,-2,90,4,0,0,---,P319408 TO P813522
09099431_09099432,3-#2_AL_C,180,37.74,ABCN,124.1,0,0.6,-98.5,0,0,11,-2,13,-2,90,4,0,0,---,P813522 TO P160144
09099432_09099433,3-#2_AL_C,180,38.04,ABCN,124.1,0,0.1,-98.5,0,0,0,0,2,0,15,1,0,0,---,P160144 TO P160145
09099433_09099434,3-#2_AL_C,180,38.26,ABCN,124.1,0,0.1,-98.5,0,0,0,0,2,0,15,1,0,0,---,P160145 TO P160146
09099434_09099435,3-#2_AL_C,180,38.42,ABCN,124.1,0,0.1,-98.5,0,0,2,0,2,0,15,1,0,0,---,P160146 TO P319411
09099437_09099438,3-#2_CU_C,230,30.24,ABCN,124.1,0,2.9,-98.5,1,1,0,0,62,-11,435,23,0,0,---,P12108 TO P12107
09099438_09099439,3-#2_CU_C,230,30.51,ABCN,124.1,0,2.9,-98.5,1,1,0,0,62,-11,435,23,0,0,---,P12107 TO P12106
09099439_09099440,3-#2_CU_C,230,30.61,ABCN,124.1,0,2.9,-98.5,1,1,1,0,62,-11,435,23,0,0,---,P12106 TO P12105
09099440_09099441,3-#2_CU_C,230,30.95,ABCN,124.1,0,2.9,-98.5,1,1,0,0,61,-11,425,23,0,0,---,P12105 TO P12104
09099441_09099442,3-#2_AL_B,180,31.25,AB N,124.1,0,3.5,-98.5,2,2,0,0,49,-8,340,20,0,0,---,P12104 TO P614100
09099441_09099476,3-#2_CU_C,230,31.65,ABCN,124.1,0,0.6,-98.5,0,0,6,-1,12,-2,85,3,0,0,---,P12104 TO P615801
09099442_09099443,3-#2_AL_B,180,31.55,AB N,124.1,0,3.5,-98.5,2,2,0,0,49,-8,340,20,0,0,---,P614100 TO P614101
09099443_09099444,3-#2_AL_B,180,31.86,AB N,124.1,0,3.5,-98.5,2,2,0,0,49,-8,340,20,0,0,---,P614101 TO P614102
09099444_09099445,3-#2_AL_B,180,32.16,AB N,124.1,0,3.5,-98.5,2,2,0,0,49,-8,340,20,0,0,---,P614102 TO P614103
09099445_09099446,3-#2_AL_B,180,32.46,AB N,124.1,0,3.5,-98.5,2,2,0,0,49,-8,340,20,0,0,---,P614103 TO P614104
09099446_09099447,3-#2_AL_B,180,32.67,AB N,124.1,0,3.5,-98.5,2,2,4,-1,49,-8,340,20,0,0,---,P614104 TO P717694
09099447_09099448,3-#2_AL_B,180,32.87,AB N,124.1,0,3.2,-98.5,2,2,0,0,45,-8,315,18,0,0,---,P717694 TO P614105
09099448_09099449,3-#2_AL_B,180,33.33,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,0,0,0,---,P614105 TO P614106
09099448_09099450,3-#2_AL_B,180,33.08,AB N,124.1,0,2.9,-98.5,2,2,0,0,42,-7,290,18,0,0,---,P614105 TO P614107
09099450_09099451,3-#2_AL_B,180,33.38,AB N,124.1,0,2.9,-98.5,2,2,2,0,42,-7,290,18,0,0,---,P614107 TO P614108
09099451_09099452,3-#2_AL_B,180,33.56,AB N,124.1,0,2.8,-98.5,2,2,4,-1,39,-7,275,16,0,0,---,P614108 TO P614109
09099452_09099453,3-#2_AL_B,180,33.81,AB N,124.1,0,2.5,-98.5,1,1,0,0,36,-6,250,16,0,0,---,P614109 TO P619462
09099453_09099454,3-#2_AL_C,180,34.04,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P619462 TO P222796
09099453_09099455,3-#2_AL_B,180,34.12,AB N,124.1,0,2.3,-98.5,1,1,0,0,32,-6,225,15,0,0,---,P619462 TO P619463
09099455_09099456,3-#2_AL_B,180,34.32,AB N,124.1,0,2.3,-98.5,1,1,0,0,32,-6,225,15,0,0,---,P619463 TO P619571
09099456_09099457,3-#2_AL_B,180,34.42,AB N,124.1,0,0.3,-98.5,0,0,0,0,4,-1,25,1,0,0,---,P619571 TO P160858
09099456_09099459,3-#2_AL_B,180,34.52,AB N,124.1,0,1,-98.5,1,1,0,0,14,-2,100,9,0,0,---,P619571 TO P710562
09099456_09099466,3-#2_AL_B,180,34.52,AB N,124.1,0,1,-98.5,1,1,0,0,14,-2,100,5,0,0,---,P619571 TO P619572
09099457_09099458,3-#2_AL_B,180,34.83,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P160858 TO P160859
09099459_09099460,3-#2_AL_B,180,34.82,AB N,124.1,0,1,-98.5,1,1,7,-1,14,-2,100,9,0,0,---,P710562 TO P710563
09099460_09099461,3-#2_AL_B,180,35.12,AB N,124.1,0,0.5,-98.5,0,0,0,0,7,-1,50,3,0,0,---,P710563 TO P710564
09099461_09099462,3-#2_AL_B,180,35.4,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P710564 TO P812981
09099461_09099463,3-#2_AL_B,180,35.2,AB N,124.1,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P710564 TO P714529
09099463_09099464,3-#2_AL_B,180,35.41,AB N,124.1,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P714529 TO P714530
09099464_09099465,3-#2_AL_B,180,35.6,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,2,0,0,---,P714530 TO P714531
09099466_09099467,3-#2_AL_B,180,34.73,AB N,124.1,0,1,-98.5,1,1,4,-1,14,-2,100,5,0,0,---,P619572 TO P619573
09099467_09099468,3-#2_AL_B,180,34.93,AB N,124.1,0,0.8,-98.5,0,0,0,0,11,-2,75,5,0,0,---,P619573 TO P712925
09099468_09099469,3-#2_AL_B,180,35.13,AB N,124.1,0,0.8,-98.5,0,0,0,0,11,-2,75,5,0,0,---,P712925 TO P712926
09099469_09099470,3-#2_AL_B,180,35.21,AB N,124.1,0,0.4,-98.5,0,0,0,0,6,-1,40,5,0,0,---,P712926 TO P712927
09099469_09099474,3-#2_AL_B,180,35.33,AB N,124.1,0,0.4,-98.5,0,0,1,0,5,-1,35,0,0,0,---,P712926 TO P816108
09099470_09099471,3-#2_AL_B,180,35.52,AB N,124.1,0,0.4,-98.5,0,0,4,-1,6,-1,40,5,0,0,---,P712927 TO P712928
09099471_09099472,3-#2_AL_B,180,35.82,AB N,124.1,0,0.2,-98.5,0,0,0,0,2,0,15,1,0,0,---,P712928 TO P712929
09099472_09099473,3-#2_AL_B,180,36.07,AB N,124.1,0,0.2,-98.5,0,0,2,0,2,0,15,1,0,0,---,P712929 TO P712930
09099474_09099475,3-#2_AL_B,180,35.67,AB N,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,0,0,0,---,P816108 TO P816109
09099476_09099477,3-#2_CU_C,230,31.7,ABCN,124.1,0,0.3,-98.5,0,0,0,0,6,-1,40,3,0,0,---,P615801 TO P12103
09099477_09099479,3-#2_CU_C,230,31.77,ABCN,124.1,0,0.3,-98.5,0,0,0,0,6,-1,40,3,0,0,---,P12103 TO P317958
09099479_09099481,3-#6_CU_B,130,31.98,A CN,124.1,0,0.4,-98.5,0,0,2,0,6,-1,40,3,0,0,---,P317958 TO P317957
09099481_09099482,3-#6_CU_B,130,32.15,A CN,124.1,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P317957 TO P510614
09099482_09099483,3-#6_CU_B,130,32.54,A CN,124.1,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P510614 TO P510615
09099483_09099484,3-#6_CU_B,130,32.86,A CN,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,2,0,0,---,P510615 TO P510616
09099485_09099486,3-#2_AL_B,180,29.98, BCN,124.1,0,0.3,-98.5,0,0,4,-1,4,-1,25,8,0,0,---,P815994 TO P815993
09099487_09099488,3-#2_AL_B,180,29.87,A CN,124.2,0,0.5,-98.5,0,0,7,-1,7,-1,50,2,0,0,---,P812302 TO P812301
090996A_090997,3-394_AL_C,530,29.63,ABCN,123.9,0,118.3,85.5,22,22,0,0,2172,1317,3049,22,0,0,---,909-10 TO 909-11
090997_09099701,3-394_AL_C,530,29.93,ABCN,123.9,0,1.7,-98.5,0,0,0,0,36,-6,250,20,0,0,---,909-11 TO Z12114
FU 09097407_09097407A,Device Conductor 125A,125,21.3, BCN,124.6,0,3.4,-98.5,3,3,0,0,48,-8,330,41,0,0,---,P414017
FU 09099477_09099477AN,Device Conductor 15A,15,31.71,ABCN,124.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P317958
FU 09099477_3818272932,Device Conductor 10A,10,31.72,ABCN,124.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,909-399SD
SW 090997_090997A,Device Conductor 900A,900,29.64,ABCN,123.9,0,117.1,85,13,13,0,0,2136,1323,2799,2,0,0,---,909-11
09097407A_09097408,3-#4_CU_B,180,21.81, BCN,124.6,0,2.1,-98.5,1,1,2,0,30,-5,205,26,0,0,---,P414017 TO P414018
09097407A_09097426,3-#2A5005C,180,21.92, BCN,124.6,0,1.3,-98.5,1,1,4,-1,18,-3,125,15,0,0,---,P414017 TO P616278
09097408_09097409,3-#4_CU_B,180,22.17, BCN,124.6,0,1.9,-98.5,1,1,0,0,27,-5,190,23,0,0,---,P414018 TO P414019
09097409_09097410,3-#2A5005C,180,22.47, BCN,124.6,0,0.9,-98.5,1,1,4,-1,13,-2,90,19,0,0,---,P414019 TO P614537
09097409_09097417,3-#2A5005C,180,22.26, BCN,124.6,0,0.9,-98.5,0,0,0,0,12,-2,85,4,0,0,---,P414019 TO P613508
09097409_09097424,3-#4_CU_B,180,22.22, BCN,124.6,0,0.2,-98.5,0,0,1,0,2,0,15,0,0,0,---,P414019 TO P191137
09097410_09097411,3-#2_AL_B,180,22.67, BCN,124.6,0,0.7,-98.5,0,0,0,0,9,-2,65,11,0,0,---,P614537 TO P817191
09097411_09097412,3-#2_AL_B,180,22.83, BCN,124.6,0,0.7,-98.5,0,0,2,0,9,-2,65,11,0,0,---,P817191 TO P713884
09097412_09097413,3-#2_AL_B,180,22.94, BCN,124.6,0,0.5,-98.5,0,0,0,0,7,-1,50,8,0,0,---,P713884 TO P36219
09097413_09097414,3-#2_AL_B,180,23.02, BCN,124.6,0,0.3,-98.5,0,0,0,0,4,-1,25,6,0,0,---,P36219 TO P36220
09097413_09097416,3-#2_AL_B,180,23.14, BCN,124.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,2,0,0,---,P36219 TO P713885
09097414_09097415,3-#2_AL_B,180,23.12, BCN,124.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,6,0,0,---,P36220 TO P36221
09097417_09097418,3-#2_AL_B,180,22.36, BCN,124.6,0,0.6,-98.5,0,0,1,0,9,-1,60,3,0,0,---,P613508 TO P619356
09097417_09097422,3-#2A5005C,180,22.52, BCN,124.6,0,0.3,-98.5,0,0,0,0,4,-1,25,1,0,0,---,P613508 TO P613509
09097418_09097419,3-#2_AL_B,180,22.67, BCN,124.6,0,0.5,-98.5,0,0,4,-1,7,-1,50,2,0,0,---,P619356 TO P619357
09097419_09097420,3-#2_AL_B,180,22.97, BCN,124.6,0,0.3,-98.5,0,0,0,0,4,-1,25,1,0,0,---,P619357 TO P619358
09097420_09097421,3-#2_AL_B,180,23.39, BCN,124.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P619358 TO P619359
09097422_09097423,3-#2A5005C,180,22.71, BCN,124.6,0,0.3,-98.5,0,0,4,-1,4,-1,25,1,0,0,---,P613509 TO P613510
09097424_09097425,3-#4_CU_B,180,22.36, BCN,124.6,0,0.1,-98.5,0,0,1,0,1,0,5,0,0,0,---,P191137 TO P414020
09097426_09097427,3-#2A5005C,180,22.06, BCN,124.6,0,1,-98.5,1,1,0,0,14,-2,100,13,0,0,---,P616278 TO P616279
09097427_09097428,3-#2A5005C,180,22.47, BCN,124.6,0,1,-98.5,1,1,0,0,14,-2,100,13,0,0,---,P616279 TO P616280
09097428_09097429,3-#2A5005C,180,22.87, BCN,124.6,0,1,-98.5,1,1,0,0,14,-2,100,13,0,0,---,P616280 TO P616281
09097429_09097430,3-#2A5005C,180,23.5, BCN,124.6,0,1,-98.5,1,1,0,0,14,-2,100,13,0,0,---,P616281 TO P616282
09097901_09097902,1C#2SAPECN,108,24.03,A  N,124.5,0,0.5,-98.5,0,0,4,-1,4,-1,25,4,0,0,---,H111605 TO D123732
09097901_09097903,1C#2SAPECN,108,24.16,A  N,124.5,0,0.5,-98.5,0,0,4,-1,4,-1,25,7,0,0,---,H111605 TO D123731
09098001_09098002,1C#2SAPECN,108,24.47,A  N,124.5,0,0.5,-98.5,0,0,4,-1,4,-1,25,5,0,0,---,H108754 TO D129148
09098101_09098102,1C#2SAPECN,108,24.76,  CN,124.4,0,0.5,-98.5,0,0,4,-1,4,-1,25,8,0,0,---,H100833 TO D102243
09098101_09098103,1C#2SAPECN,108,24.96,  CN,124.4,0,0.5,-98.5,0,0,4,-1,4,-1,25,5,0,0,---,H100833 TO D116494
09099701_09099702,3-394_AL_C,530,30.14,ABCN,123.9,0,1.7,-98.5,0,0,4,-1,36,-6,250,20,0,0,---,Z12114 TO Z19249
09099702_09099703,3-394_AL_C,530,30.45,ABCN,123.9,0,0.2,-98.5,0,0,4,-1,4,-1,25,2,0,0,---,Z19249 TO Z12115
09099702_09099705,3-#4_CU_C,180,30.18,ABCN,123.9,0,1.4,-98.5,1,1,0,0,29,-5,200,16,0,0,---,Z19249 TO P519920
09099703_09099704,3-394_AL_C,530,30.64,ABCN,123.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 216-T2-909
090997A_0909970N,750ALPECN,454,29.79,ABCN,123.9,0,117.1,85,26,26,0,0,2136,1323,2799,2,0,0,---,909-11 TO H128991
FU 09097430_09097430A,Device Conductor 30A,30,23.51, BCN,124.6,0,1,-98.5,3,3,0,0,14,-2,100,13,0,0,---,P616282
FU 09099705_09099705A,Device Conductor 125A,125,30.19,ABCN,123.9,0,1.4,-98.5,1,1,0,0,29,-5,200,16,0,0,---,P519920
09097430A_09097431,1C#2SAPECN,108,23.63, BCN,124.6,0,1,-98.5,1,1,0,0,14,-2,100,13,0,0,---,P616282 TO H3944579210
09097431_09097432,1C#2SAPECN,108,24.25, BCN,124.6,0,1,-98.5,1,1,7,-1,14,-2,100,13,0,0,---,H3944579210 TO D3940678175
09097432_09097433,1C#2SAPECN,108,24.91, BCN,124.6,0,0.5,-98.5,0,0,7,-1,7,-1,50,3,0,0,---,D3940678175 TO D3936378137
09099705A_09099706,3-#4_CU_C,180,30.29,ABCN,123.9,0,1.4,-98.5,1,1,0,0,29,-5,200,16,0,0,---,P519920 TO P19250
09099706_09099707,3-#4_CU_C,180,30.46,ABCN,123.9,0,1.4,-98.5,1,1,4,-1,29,-5,200,16,0,0,---,P19250 TO P19251
09099707_09099708,3-#4_CU_C,180,30.9,ABCN,123.9,0,1.2,-98.5,1,1,0,0,25,-4,175,13,0,0,---,P19251 TO P510000
09099708_09099709,3-#2A5005C,180,30.97,ABCN,123.9,0,0.1,-98.5,0,0,0,0,2,0,15,4,0,0,---,P510000 TO P611863
09099708_09099711,3-#2_AL_B,180,31.25, BCN,123.9,0,1.6,-98.5,1,1,4,-1,23,-4,160,9,0,0,---,P510000 TO P619457
09099709_09099710,3-#2A5005C,180,31.28,AB N,123.9,0,0.2,-98.5,0,0,2,0,2,0,15,4,0,0,---,P611863 TO P611864
0909970N_09099701N,2/0AL_PECN,158,29.81,ABCN,123.9,0,3.4,84.9,2,2,0,0,62,39,300,2,0,0,---,H128991 TO D212122
0909970N_090998,750APEPJ,454,30.17,ABCN,123.9,0,113.7,85,25,25,0,0,2074,1284,2499,0,1,1,---,H128991 TO H128992
09099711_09099712,3-#2_AL_B,180,31.56, BCN,123.9,0,1.4,-98.5,1,1,0,0,19,-3,135,9,0,0,---,P619457 TO P619458
09099712_09099713,3-#2_AL_B,180,31.86, BCN,123.9,0,1.4,-98.5,1,1,0,0,19,-3,135,9,0,0,---,P619458 TO P619459
09099713_09099714,3-#2_AL_B,180,31.96, BCN,123.9,0,1.4,-98.5,1,1,0,0,19,-3,135,9,0,0,---,P619459 TO P813331
09099714_09099715,3-#2_AL_B,180,32.02, BCN,123.9,0,1.1,-98.5,1,1,7,-1,16,-3,110,7,0,0,---,P813331 TO P813332
09099714_09099722,3-#2_AL_B,180,32.17, BCN,123.9,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P813331 TO P619460
09099715_09099716,3-#2_AL_B,180,32.38, BCN,123.9,0,0.6,-98.5,0,0,7,-1,9,-1,60,2,0,0,---,P813332 TO P813333
09099716_09099717,3-#2_AL_B,180,32.54, BCN,123.9,0,0.1,-98.5,0,0,0,0,1,0,10,1,0,0,---,P813333 TO P813334
09099717_09099718,3-#2_AL_B,180,32.74, BCN,123.9,0,0.1,-98.5,0,0,0,0,1,0,10,1,0,0,---,P813334 TO P238921
09099718_09099719,3-#2_AL_B,180,33.12, BCN,123.9,0,0.1,-98.5,0,0,0,0,1,0,10,1,0,0,---,P238921 TO P238922
09099719_09099720,3-#2_AL_B,180,33.49, BCN,123.9,0,0.1,-98.5,0,0,0,0,1,0,10,1,0,0,---,P238922 TO P238923
09099720_09099721,3-#2_AL_B,180,33.59, BCN,123.9,0,0.1,-98.5,0,0,1,0,1,0,10,1,0,0,---,P238923 TO P238924
09099722_09099723,3-#2_AL_B,180,32.21, BCN,123.9,0,0.3,-98.5,0,0,0,0,4,-1,25,2,0,0,---,P619460 TO P712261
09099723_09099724,3-#2_AL_B,180,32.51, BCN,123.9,0,0.3,-98.5,0,0,4,-1,4,-1,25,2,0,0,---,P712261 TO P712262
090998_090999N,1000AXLPEP,520,30.5,ABCN,123.8,0,113.7,85,22,22,0,0,2073,1284,2499,0,0,0,---,H128992 TO H128993
090999N_090999,1000AXLPEP,520,30.83,ABCN,123.8,0,113.7,85,22,22,0,0,2073,1283,2499,0,0,0,---,H128993 TO H122640
FU 09099701N_09099701NA,Device Conductor 100A,100,29.82,ABCN,123.9,0,3.4,84.9,3,3,0,0,62,39,300,2,0,0,---,D212122
09099701NA_09099702,2/0AL_PECN,158,29.85,ABCN,123.9,0,3.4,84.9,2,2,0,0,62,39,300,2,0,0,---,D212122 TO H128991
09099702N_09099703N,2/0AL_PECN,158,30.05,ABCN,123.9,0,3.4,84.9,2,2,62,39,62,39,300,2,0,0,---,H128991 TO D212127
090999_0909100B,1000AXLPEP,520,31.11,ABCN,123.8,0,113.7,85,22,22,0,0,2072,1283,2499,0,0,0,---,H122640 TO 909-14
SW 0909100B_0909100,Device Conductor 600A,600,31.12,ABCN,123.8,0,113.7,85,19,19,0,0,2072,1283,2499,0,0,0,---,909-14
FU 0909100_0909100C,Device Conductor 200A,200,31.13,ABCN,123.8,0,42.5,85,21,21,0,0,775,480,2499,0,0,0,---,CMPT3
FU 0909100_0909100D,Device Conductor 200A,200,31.13,ABCN,123.8,0,71.1,85,36,36,0,0,1297,802,0,0,0,0,---,CMPT4
SW 0909100_021637,Device Conductor 600A,600,31.13,ABCN,123.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 216-T3-909
0909100C_0909104,1C#2SAPECN,108,31.2,ABCN,123.8,0,42.5,85,39,39,775,480,775,480,2499,0,0,0,---,CMPT3 TO D168109
0909100D_0909101,1C#2SAPECN,108,31.66,ABCN,123.6,0.2,71.1,85,66,66,0,0,1297,802,0,0,3,1,---,CMPT4 TO H123188
0909101_0909102,2/0AL_PECN,158,32.12,ABCN,123.5,0.1,71.1,85,45,45,0,0,1295,802,0,0,1,0,---,H123188 TO D168098
0909102_0909103,2/0AL_PECN,158,32.13,ABCN,123.5,0,71.1,85,45,45,1294,801,1294,801,0,0,0,0,---,D168098 TO CG199999
