Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0355_03551,1000AXLPEP,520,0.37,ABCN,126,0,214,100,41,41,0,0,4670,0,10452,1466,1,2,---,355 TO M101329
03551_03552,1000AXLPEP,520,0.5,ABCN,125.9,0,214,100,41,41,0,0,4668,-2,10452,1466,0,1,---,M101329 TO 355-24
SW 03552_03552A,Device Conductor 600A,600,0.51,ABCN,125.9,0,214,100,36,36,0,0,4668,-2,10452,1466,0,0,---,355-24
03552A_0355201,3-336_AL_C,530,0.62,ABCN,125.9,0,1,97.4,0,0,21,5,21,5,50,9,0,0,---,355-24 TO 355-T8-357
03552A_03553,3-636_AL_C,770,0.67,ABCN,125.9,0,213,100,28,28,0,0,4647,-7,10402,1457,1,3,---,355-24 TO P672256
03553_0355301,3-636_AL_C,770,0.92,ABCN,125.9,0,0.2,97.4,0,0,4,1,4,1,10,2,0,0,---,P672256 TO P776636
03553_03554,3-636_AL_C,770,0.89,ABCN,125.9,0,212.8,100,28,28,0,0,4642,-11,10392,1455,1,4,---,P672256 TO P670882
03554_03555,3-636_AL_C,770,0.97,ABCN,125.9,0,212.8,100,28,28,0,0,4641,-14,10392,1455,0,1,---,P670882 TO P777440
03555_03556,3-636_AL_C,770,1.14,ABCN,125.9,0,211.6,100,27,27,10,2,4614,-22,10327,1450,1,3,---,P777440 TO P672260
03556_03557,3-636_AL_C,770,1.34,ABCN,125.9,0,211.1,100,27,27,0,0,4603,-27,10302,1445,1,3,---,P672260 TO P776637
03557_03558,3-636_AL_C,770,1.69,ABCN,125.8,0,211.1,100,27,27,0,0,4602,-30,10302,1445,1,6,---,P776637 TO P776638
03558_0355801,3-#2_AL_B,180,1.78, BCN,125.8,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P776638 TO P877346
03558_03559,3-636_AL_C,770,1.86,ABCN,125.8,0,210.6,100,27,27,0,0,4590,-38,10277,1444,1,3,---,P776638 TO P677609
03559_035510,3-636_AL_C,770,2.17,ABCN,125.8,0,193.6,-100,25,25,0,0,4217,-131,9348,1374,1,4,---,P677609 TO P677608
03559_0355901,3-#6_CU_C,130,2.08,AB N,125.8,0,24.5,97.2,19,19,0,0,345,83,864,64,0,0,---,P677609 TO P177502
03559_0355949,3-#4_CU_B,180,2.06, BCN,125.8,0,1.9,97.4,1,1,0,0,27,6,65,6,0,0,---,P677609 TO P578556
FU 035510_035510A,Device Conductor 30A,30,2.18,A  N,125.8,0,1.4,97.2,5,5,0,0,10,2,25,1,0,0,---,P677608
FU 03555_03555A,Device Conductor 15A,15,0.98, BCN,125.9,0,1.9,97.4,13,13,0,0,27,6,65,5,0,0,---,P777440
FU 0355949_0355949A,Device Conductor 15A,15,2.07, BCN,125.8,0,1.9,97.4,13,13,0,0,27,6,65,6,0,0,---,P578556
SW 0355201_0357502,Device Conductor 900A,900,0.63,ABCN,125.9,0,0,0,0,0,0,0,0,0,0,0,0,0,---,TS 355-T8-357
035510_035511,3-636_AL_C,770,2.33,ABCN,125.8,0,193.1,-99.9,25,25,4,1,4206,-137,9323,1373,1,2,---,P677608 TO P677607
035510A_03551001,#2_CU_PECN,135,2.24,A  N,125.8,0,1.4,97.2,1,1,10,2,10,2,25,1,0,0,---,P677608 TO D2422783540
035511_035512,3-636_AL_C,770,2.47,ABCN,125.8,0,193,-99.9,25,25,0,0,4201,-140,9313,1372,0,2,---,P677607 TO P776639
035512_03551201,3-#2_AL_C,180,2.55,ABCN,125.8,0,1,97.3,1,1,10,2,20,5,50,3,0,0,---,P776639 TO P30127
035512_035513,3-636_AL_C,770,2.87,ABCN,125.7,0,192,-99.9,25,25,0,0,4180,-147,9263,1369,1,5,---,P776639 TO P75952
035513_03551306,3-#4_CU_C,180,3.1,ABCN,125.7,0,24.5,97.7,14,14,0,0,522,115,1290,105,0,0,---,P75952 TO P75951
035513_03551394,3-#6_CU_B,130,3.17, BCN,125.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P75952 TO P77682
035513_035514,3-394_AL_C,530,3.27,ABCN,125.7,0,167.2,-99.7,32,32,0,0,3630,-274,7908,1261,2,4,---,P75952 TO P75953
035514_035515,3-394_AL_C,530,3.66,ABCN,125.6,0,167.2,-99.7,32,32,10,2,3629,-278,7908,1261,2,4,---,P75953 TO P75954
035515_035516,3-394_AL_C,530,3.95,ABCN,125.6,0,166.7,-99.7,31,31,0,0,3616,-285,7883,1259,1,3,---,P75954 TO P75955
035516_035517,3-394_AL_C,530,4.03,ABCN,125.6,0,165.3,-99.7,31,31,0,0,3585,-295,7811,1253,0,1,---,P75955 TO P678712
035517_035518,3-394_AL_C,530,4.3,ABCN,125.6,0,160.7,-99.6,30,30,0,0,3482,-320,7566,1234,1,3,---,P678712 TO P75956
035518_03551801,3-#4_CU_B,180,4.44,A CN,125.6,0,0.7,97.3,0,0,10,2,10,2,25,6,0,0,---,P75956 TO P77521
035518_03551802,3-#4_CU_B,180,4.64, BCN,125.5,0,1.5,97.4,1,1,10,2,21,5,50,6,0,0,---,P75956 TO P77522
035518_035519,3-394_AL_C,530,4.41,ABCN,125.6,0,159.3,-99.5,30,30,0,0,3450,-330,7491,1222,0,1,---,P75956 TO P374924
035519_035520,3-394_AL_C,530,4.7,ABCN,125.5,0,159.3,-99.5,30,30,0,0,3449,-331,7491,1222,1,3,---,P374924 TO P75957
035520_035521,3-394_AL_C,530,5.24,ABCN,125.5,0.1,158.9,-99.5,30,30,0,0,3438,-336,7466,1221,2,5,---,P75957 TO P102599
035521_035522,3-336_AL_C,530,5.3,ABCN,125.5,0,158.9,-99.5,30,30,0,0,3436,-342,7466,1221,0,1,---,P102599 TO P102598
035522_035523,3-336_AL_C,530,5.46,ABCN,125.4,0,158.9,-99.5,30,30,4,1,3435,-342,7466,1221,1,2,---,P102598 TO P102597
035523_035524,3-336_AL_C,530,5.77,ABCN,125.4,0,158.7,-99.5,30,30,0,0,3431,-345,7456,1221,1,3,---,P102597 TO 355-1
0355301_0355302,3-636_AL_C,770,1.03,ABCN,125.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P776636 TO 355-T1-356
03555A_0355501,3-#2A5005C,180,1.09, BCN,125.9,0,1.9,97.4,1,1,10,2,27,6,65,5,0,0,---,P777440 TO P777441
0355901_0355902,3-#6_CU_C,130,2.44,AB N,125.7,0.1,24.5,97.2,19,19,10,2,345,83,864,64,0,0,---,P177502 TO P177501
0355902_0355903,3-#6_CU_C,130,2.68,AB N,125.7,0,23.8,97.2,18,18,4,1,335,81,839,60,0,0,---,P177501 TO P870118
0355903_0355904,3-#6_CU_C,130,2.97,AB N,125.6,0.1,23.5,97.2,18,18,6,1,331,80,830,59,0,0,---,P870118 TO P173767
0355904_0355905,3-#4_CU_B,180,3.84,AB N,125.6,0,0.7,97.3,0,0,10,2,10,2,25,3,0,0,---,P173767 TO P173768
0355904_0355906,3-#6_CU_C,130,3.1,AB N,125.6,0,22.3,97.2,17,17,0,0,315,76,790,55,0,0,---,P173767 TO P76593
0355949A_0355950,3-#4_CU_B,180,2.28, BCN,125.8,0,1.9,97.4,1,1,0,0,27,6,65,6,0,0,---,P578556 TO P578557
0355950_0355951,3-#4_CU_B,180,2.53, BCN,125.8,0,0.4,97.4,0,0,6,1,6,1,15,2,0,0,---,P578557 TO P578558
0355950_0355952,3-#2_AL_B,180,2.35, BCN,125.8,0,1.5,97.4,1,1,10,2,21,5,50,4,0,0,---,P578557 TO P139707
0355952_0355953,3-#2_AL_B,180,2.46, BCN,125.8,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P139707 TO P139708
FU 03551306_03551306A,Device Conductor 150A,150,3.11,ABCN,125.7,0,23.5,97.7,16,16,0,0,501,110,1240,102,0,0,---,P75951
FU 03551394_03551394A,Device Conductor 15A,15,3.18, BCN,125.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P77682
FU 035513_035513A,Device Conductor 100A,100,2.88,A CN,125.7,0,1.9,97.3,2,2,0,0,27,6,65,3,0,0,---,P75952
FU 035516_035516A,Device Conductor 10A,10,3.96, BCN,125.6,0,2.1,97.4,21,21,0,0,30,7,72,6,0,0,---,P75955
FU 035517_035517A,Device Conductor 30A,30,4.04,A CN,125.6,0,7.3,97.3,24,24,0,0,103,24,245,19,0,0,---,P678712
FU 035520_035520A,Device Conductor 15A,15,4.71,A CN,125.5,0,0.7,97.3,5,5,0,0,10,2,25,1,0,0,---,P75957
FU 0355906_0355906A,Device Conductor 125A,125,3.11,AB N,125.6,0,22.3,97.2,18,18,0,0,315,76,790,55,0,0,---,P76593
SW 035524_035524A,Device Conductor 600A,600,5.78,ABCN,125.4,0,158.7,-99.5,26,26,0,0,3429,-348,7456,1221,0,0,---,355-1
SW 0355302_0356402,Device Conductor 600A,600,1.04,ABCN,125.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 355-T1-356
03551201_03551202,3-#2_AL_C,180,2.76,ABCN,125.8,0,0.5,97.3,0,0,10,2,10,2,25,2,0,0,---,P30127 TO P878624
03551306_03551392,3-#6_CU_B,130,3.25,A CN,125.7,0,1.5,97.3,1,1,10,2,21,5,50,3,0,0,---,P75951 TO P872340
03551306A_03551307,3-#4_CU_C,180,3.48,ABCN,125.7,0,23.5,97.7,13,13,6,2,501,110,1240,102,0,0,---,P75951 TO P75950
03551307_03551308,3-#4_CU_C,180,3.75,ABCN,125.6,0,23.2,97.7,13,13,0,0,494,108,1224,100,0,0,---,P75950 TO P778113
03551308_03551314,3-#4_CU_C,180,4.18,ABCN,125.6,0,22,97.7,12,12,0,0,467,102,1159,91,0,0,---,P778113 TO 355355
03551314_03551315,3-#4_CU_C,180,4.49,ABCN,125.6,0,12.5,98,7,7,10,2,266,54,680,57,0,0,---,355355 TO P75947
03551314_03551367,3-#6_CU_B,130,4.37, BCN,125.5,0,14.2,97.3,11,11,10,2,201,47,480,34,0,0,---,355355 TO P177855
03551315_03551316,3-#4_CU_C,180,4.94,ABCN,125.5,0,12,98,7,7,10,2,255,52,655,55,0,0,---,P75947 TO P75946
03551316_03551317,3-#4_CU_C,180,5.15,ABCN,125.5,0,11.5,98,6,6,6,1,245,49,630,55,0,0,---,P75946 TO P872652
03551317_03551318,3-4/0_CU_C,480,5.49,ABCN,125.5,0,11.2,98,2,2,0,0,239,48,615,53,0,0,---,P872652 TO P875792
03551318_03551319,3-#4_CU_C,180,5.69,ABCN,125.5,0,10.7,98.1,6,6,10,2,228,45,590,52,0,0,---,P875792 TO P75944
03551318_03551365,3-#4_CU_B,180,5.69,A CN,125.6,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P875792 TO P875793
03551319_03551320,3-#4_CU_C,180,5.93,ABCN,125.5,0,10.2,98.1,6,6,0,0,218,43,565,51,0,0,---,P75944 TO P178238
03551320_03551321,3-#4_CU_C,180,6.16,ABCN,125.5,0,10.2,98.1,6,6,0,0,218,43,565,51,0,0,---,P178238 TO P178239
03551321_03551322,3-#4_CU_C,180,6.41,ABCN,125.5,0,10.2,98.1,6,6,10,2,218,43,565,51,0,0,---,P178239 TO P671396
03551322_03551323,3-#4_CU_C,180,6.62,ABCN,125.5,0,9.7,98.2,5,5,0,0,207,40,540,48,0,0,---,P671396 TO P275033
03551323_03551324,3-#4_CU_C,180,6.78,ABCN,125.5,0,0.5,97.3,0,0,10,2,10,2,25,1,0,0,---,P275033 TO P178240
03551323_03551326,3-#6_CU_B,130,6.84,AB N,125.5,0,7.2,98.8,6,6,10,2,103,16,290,28,0,0,---,P275033 TO P375565
03551323_03551348,3-#6_CU_B,130,6.74, BCN,125.4,0,6.7,97.3,5,5,10,2,94,22,225,19,0,0,---,P275033 TO P275034
03551324_03551325,3-#4_CU_C,180,7.52,ABCN,125.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P178240 TO 355-T5-356
03551326_03551327,3-#4_CU_B,180,7.01,AB N,125.5,0,6.5,99,4,4,0,0,93,13,265,26,0,0,---,P375565 TO P871443
03551327_03551333,3-#4_CU_B,180,7.25,AB N,125.4,0,5.4,97.2,3,3,0,0,76,18,190,17,0,0,---,P871443 TO P574111
03551333_03551334,3-#4_CU_B,180,7.3,AB N,125.4,0,0.4,97.3,0,0,6,1,6,1,15,3,0,0,---,P574111 TO P676547
03551333_03551335,3-#2A5005C,180,7.4,AB N,125.4,0,4.2,97.3,2,2,0,0,60,14,150,13,0,0,---,P574111 TO P775242
03551333_03551346,3-#2_AL_B,180,7.36,AB N,125.4,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P574111 TO P877628
03551335_03551336,3-#2A5005C,180,7.53,AB N,125.4,0,3.5,97.3,2,2,0,0,50,12,125,11,0,0,---,P775242 TO P775245
03551335_03551345,3-#2A5005C,180,7.5,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P775242 TO P775243
03551336_03551337,3-#2_AL_B,180,7.57,AB N,125.4,0,0.7,97.3,0,0,0,0,10,2,25,4,0,0,---,P775245 TO P876694
03551336_03551339,3-#2_AL_B,180,7.82,AB N,125.4,0,2.1,97.3,1,1,20,5,30,7,75,4,0,0,---,P775245 TO P875469
03551336_03551342,3-#2_AL_C,180,7.62,AB N,125.4,0,0.7,97.3,0,0,0,0,10,2,25,3,0,0,---,P775245 TO P775798
03551339_03551340,3-#2_AL_B,180,7.98,AB N,125.4,0,0.7,97.3,0,0,0,0,10,2,25,2,0,0,---,P875469 TO P876561
03551340_03551341,3-#2_AL_B,180,8.18,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P876561 TO P876562
03551342_03551343,3-#2_AL_B,180,7.95,AB N,125.4,0,0.7,97.3,0,0,0,0,10,2,25,3,0,0,---,P775798 TO P775799
03551343_03551344,3-#2_AL_B,180,7.96,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,3,0,0,---,P775799 TO CG199999
03551346_03551347,3-#2_AL_B,180,7.55,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P877628 TO P877629
03551348_03551349,3-#6_CU_B,130,6.94, BCN,125.4,0,5.9,97.4,5,5,21,5,83,20,200,18,0,0,---,P275034 TO P275035
03551349_03551350,3-#6_CU_B,130,7.2, BCN,125.4,0,4.4,97.4,3,3,0,0,63,15,150,15,0,0,---,P275035 TO P275036
03551350_03551356,3-#6_CU_B,130,7.42, BCN,125.4,0,3.7,97.4,3,3,0,0,52,12,125,13,0,0,---,P275036 TO P275037
03551356_03551357,3-#6_CU_B,130,7.53, BCN,125.4,0,3.7,97.4,3,3,21,5,52,12,125,13,0,0,---,P275037 TO P378569
03551357_03551358,3-#6_CU_B,130,7.71, BCN,125.4,0,2.2,97.4,2,2,0,0,31,7,75,7,0,0,---,P378569 TO P275038
03551358_03551359,3-#6_CU_B,130,7.81, BCN,125.3,0,2.2,97.4,2,2,0,0,31,7,75,7,0,0,---,P275038 TO P275039
03551359_03551360,3-#6_CU_B,130,8.17, BCN,125.3,0,0.7,97.4,1,1,10,2,10,2,25,1,0,0,---,P275039 TO P278985
03551359_03551361,3-#6_CU_B,130,7.94, BCN,125.3,0,1.5,97.4,1,1,0,0,21,5,50,6,0,0,---,P275039 TO P372329
03551361_03551362,3-#2_AL_B,180,8.18, BCN,125.3,0,0.7,97.4,0,0,0,0,10,2,25,3,0,0,---,P372329 TO P872510
03551361_03551364,3-#6_CU_B,130,8.23, BCN,125.3,0,0.7,97.4,1,1,10,2,10,2,25,3,0,0,---,P372329 TO P372330
03551362_03551363,3-#2_AL_B,180,8.34, BCN,125.3,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P872510 TO P872511
03551365_03551366,3-#4_CU_B,180,5.7,A CN,125.6,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P875793 TO CG199999
03551392_03551393,3-#6_CU_B,130,3.4,A CN,125.7,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,P872340 TO P472240
03551394A_03551395,3-#6_CU_B,130,3.37, BCN,125.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P77682 TO P372493
035513A_03551301,3-#6_CU_B,130,3.11,A CN,125.7,0,1.9,97.3,1,1,0,0,27,6,65,3,0,0,---,P75952 TO P75976
035516A_03551601,3-#2A5005C,180,4, BCN,125.6,0,1.4,97.4,1,1,0,0,20,5,47,5,0,0,---,P75955 TO P276957
035516A_03551605,3-#2_AL_B,180,4.03, BCN,125.6,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P75955 TO P139522
035517A_03551701,3-#4_CU_B,180,4.27,A CN,125.6,0,7.3,97.3,4,4,6,2,103,24,245,19,0,0,---,P678712 TO P678713
03551802_03551803,3-#4_CU_B,180,4.8, BCN,125.5,0,0.7,97.4,0,0,10,2,10,2,25,2,0,0,---,P77522 TO P77523
035520A_03552001,3-#6_CU_B,130,4.97,A CN,125.5,0,0.7,97.3,1,1,10,2,10,2,25,1,0,0,---,P75957 TO P277754
035524A_035525,3-336_AL_C,530,5.99,ABCN,125.4,0,158.7,-99.5,30,30,0,0,3429,-348,7456,1221,1,2,---,355-1 TO P102595
035525_03552501,3-336_AL_C,530,6.14,ABCN,125.4,0,94.9,-90.9,18,18,10,2,1873,-861,4544,1006,0,1,---,P102595 TO P75961
035525_035526,3-3/0_AL_C,300,6.06,ABCN,125.4,0,75.4,95,25,25,0,0,1555,512,2912,215,0,0,---,P102595 TO P574574
035526_03552601,3-#2_AL_C,180,6.47,ABCN,125.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 355-T3-1458
035526_035527,3-#4_CU_B,180,6.12,ABCN,125.3,0,75.4,95,42,42,0,0,1555,512,2912,215,0,0,---,P574574 TO 355-41R
0355501_0355502,3-#2A5005C,180,1.31, BCN,125.9,0,1.2,97.4,1,1,0,0,17,4,40,4,0,0,---,P777441 TO P777442
0355502_0355503,3-#2A5005C,180,1.52, BCN,125.9,0,1.2,97.4,1,1,10,2,17,4,40,4,0,0,---,P777442 TO P777443
0355503_0355504,3-#2A5005C,180,1.58, BCN,125.9,0,0.4,97.4,0,0,0,0,6,1,15,2,0,0,---,P777443 TO P777444
0355504_0355505,3-#2A5005C,180,1.78, BCN,125.9,0,0.4,97.4,0,0,0,0,6,1,15,2,0,0,---,P777444 TO P777445
0355505_0355506,3-#2A5005C,180,2.03, BCN,125.9,0,0.4,97.4,0,0,6,1,6,1,15,2,0,0,---,P777445 TO P777446
0355906A_0355907,3-#6_CU_C,130,3.39,AB N,125.5,0,22.3,97.2,17,17,6,1,315,76,790,55,0,0,---,P76593 TO P76592
0355907_0355908,3-#6_CU_C,130,3.72,AB N,125.5,0,19.1,97.2,15,15,0,0,269,65,675,46,0,0,---,P76592 TO P875374
0355907_0355944,3-#6_CU_B,130,3.58,AB N,125.5,0,2.8,97.3,2,2,0,0,40,10,100,7,0,0,---,P76592 TO P76591
0355908_0355920,3-#6_CU_B,130,3.9,AB N,125.5,0,13.4,97.2,10,10,0,0,189,45,475,33,0,0,---,P875374 TO P278339
0355920_0355921,3-#6_CU_B,130,3.94,AB N,125.5,0,1.4,97.3,1,1,0,0,20,5,50,5,0,0,---,P278339 TO P870343
0355920_0355923,3-#6_CU_B,130,4.17,AB N,125.4,0,12,97.2,9,9,10,2,169,41,425,28,0,0,---,P278339 TO P278340
0355923_0355924,3-#6_CU_B,130,4.57,AB N,125.4,0,11.3,97.2,9,9,0,0,159,38,400,26,0,0,---,P278340 TO P278341
0355924_0355930,3-#6_CU_B,130,4.86,AB N,125.4,0,9.2,97.2,7,7,0,0,129,31,325,21,0,0,---,P278341 TO P870351
0355930_0355933,3-#6_CU_B,130,5.07,AB N,125.4,0,7.1,97.3,5,5,0,0,100,24,250,17,0,0,---,P870351 TO P278342
0355933_0355938,3-#6_CU_B,130,5.21,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,6,0,0,---,P278342 TO P875805
0355933_0355939,3-#6_CU_B,130,5.28,AB N,125.4,0,4.2,97.3,3,3,0,0,60,14,150,6,0,0,---,P278342 TO P872877
0355939_0355943,3-#6_CU_B,130,5.5,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,P872877 TO P278343
0355944_0355945,3-#6_CU_B,130,3.78,AB N,125.5,0,1.4,97.3,1,1,20,5,20,5,50,3,0,0,---,P76591 TO P870163
0355944_0355946,3-#2_AL_B,180,3.69,AB N,125.5,0,1.4,97.3,1,1,0,0,20,5,50,4,0,0,---,P76591 TO P776444
0355945_03551314A,3-#6_CU_B,130,3.91,AB N,125.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P870163 TO 355355
0355946_0355947,3-#4_CU_B,180,3.96,AB N,125.5,0,1.4,97.3,1,1,10,2,20,5,50,4,0,0,---,P776444 TO P776445
0355947_0355948,3-#6_CU_B,130,4.06,AB N,125.5,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,P776445 TO P271276
FU 03551301_03551301A,Device Conductor 10A,10,3.12,A CN,125.7,0,1.5,97.3,15,15,0,0,21,5,50,2,0,0,---,P75976
FU 03551308_03551308A,Device Conductor 20A,20,3.76,A CN,125.7,0,1.9,97.3,10,10,0,0,27,6,65,9,0,0,---,P778113
FU 03551327_03551328,Device Conductor 30A,30,7.02,A  N,125.6,0,2.4,-96.3,8,8,0,0,17,-5,75,9,0,0,---,355-1686B
FU 03551337_03551337A,Device Conductor 10A,10,7.58,AB N,125.4,0,0.7,97.3,7,7,0,0,10,2,25,4,0,0,---,P876694
FU 03551350_03551350A,Device Conductor 10A,10,7.21, BCN,125.4,0,0.7,97.4,7,7,0,0,10,2,25,2,0,0,---,P275036
FU 03551367_03551367A,Device Conductor 75A,75,4.38, BCN,125.5,0,13.5,97.3,18,18,0,0,190,45,455,33,0,0,---,P177855
FU 0355908_0355908A,Device Conductor 60A,60,3.73,A  N,125.3,0,11.3,97.2,19,19,0,0,79,19,200,13,0,0,---,P875374
FU 0355921_0355921A,Device Conductor 10A,10,3.95,AB N,125.5,0,1.4,97.3,14,14,0,0,20,5,50,5,0,0,---,P870343
FU 0355924_0355924A,Device Conductor 15A,15,4.58,AB N,125.4,0,2.1,97.3,14,14,0,0,30,7,75,5,0,0,---,P278341
FU 0355930_0355930A,Device Conductor 15A,15,4.87,AB N,125.4,0,2.1,97.3,14,14,0,0,30,7,75,4,0,0,---,P870351
FU 0355933_0355933A,Device Conductor 15A,15,5.08,AB N,125.4,0,2.1,97.3,14,14,0,0,30,7,75,5,0,0,---,P278342
FU 0355939_0355939A,Device Conductor 30A,30,5.29,AB N,125.4,0,3.5,97.3,12,12,0,0,50,12,125,4,0,0,---,P872877
RC 035527_035527A,Device Conductor 630A,630,6.13,ABCN,125.3,0,75.4,95,12,12,0,0,1555,512,2912,215,0,0,---,355-41R
TF 03551325_03564083,Device Conductor 300A,300,7.53,ABCN,125.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 355-T5-356
03551301_03551305,3-#6_CU_B,130,3.45,A CN,125.7,0,0.4,97.3,0,0,6,2,6,2,15,1,0,0,---,P75976 TO P75975
03551301A_03551302,#2_CU_PECN,135,3.45,A CN,125.7,0,1.5,97.3,1,1,0,0,21,5,50,2,0,0,---,P75976 TO H2421583565
03551302_03551303,#2_CU_PECN,135,3.6,A CN,125.7,0,0.7,97.3,1,1,10,2,10,2,25,1,0,0,---,H2421583565 TO D2422083580
03551302_03551304,#2_CU_PECN,135,3.65,A CN,125.7,0,0.7,97.3,1,1,10,2,10,2,25,1,0,0,---,H2421583565 TO D2424083570
03551308A_03551309,3-#4_CU_B,180,3.93,A CN,125.7,0,1.5,97.3,1,1,10,2,21,5,50,7,0,0,---,P778113 TO P977008
03551308A_03551313,3-#2A5005C,180,3.94,A CN,125.7,0,0.4,97.3,0,0,6,2,6,2,15,2,0,0,---,P778113 TO P778114
03551309_03551310,3-#2_AL_B,180,4.09,A CN,125.7,0,0.7,97.3,0,0,0,0,10,2,25,3,0,0,---,P977008 TO P977039
03551310_03551311,3-#2_AL_B,180,4.26,A CN,125.7,0,0.7,97.3,0,0,0,0,10,2,25,3,0,0,---,P977039 TO P977140
03551311_03551312,3-#2_AL_B,180,4.57,A CN,125.7,0,0.7,97.3,0,0,10,2,10,2,25,3,0,0,---,P977140 TO P33906
03551328_03551328A,Device Conductor 600A,600,7.03,A  N,125.6,0,2.4,-96.3,0,0,0,0,17,-5,75,9,0,0,---,355-1686B
03551328A_03551329,1C#2SAPECN,108,7.12,A  N,124.7,0,12.2,97.2,11,11,0,0,30,7,75,9,0,0,---,355-1686B TO H2450083410
03551329_03551330,#2_CU_PECN,135,7.41,A  N,124.7,0,12.2,97.2,9,9,10,2,30,7,75,9,0,0,---,H2450083410 TO D2448283417
03551330_03551331,#2_CU_PECN,135,7.76,A  N,124.7,0,8.1,97.2,6,6,0,0,20,5,50,5,0,0,---,D2448283417 TO D2445383402
03551331_03551332,#2_CU_PECN,135,7.77,A  N,124.7,0,8.1,97.2,6,6,20,5,20,5,50,5,0,0,---,D2445383402 TO CG199999
03551337A_03551338,1C#2SAPECN,108,7.89,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,4,0,0,---,P876694 TO D2449082750
03551350A_03551351,1C#2SAPECN,108,7.41, BCN,125.4,0,0.7,97.4,1,1,0,0,10,2,25,2,0,0,---,P275036 TO H2446083525
03551351_03551352,1C#2SAPECN,108,7.71, BCN,125.4,0,0.7,97.4,1,1,0,0,10,2,25,2,0,0,---,H2446083525 TO D2445583530
03551352_03551353,#2_CU_PECN,135,7.99, BCN,125.4,0,0.7,97.4,1,1,0,0,10,2,25,2,0,0,---,D2445583530 TO D2443583528
03551353_03551354,#2_CU_PECN,135,8.15, BCN,125.4,0,0.7,97.4,1,1,0,0,10,2,25,2,0,0,---,D2443583528 TO D2442583540
03551354_03551355,#2_CU_PECN,135,8.16, BCN,125.4,0,0.7,97.4,1,1,10,2,10,2,25,2,0,0,---,D2442583540 TO CG199999
03551367A_03551368,3-#6_CU_B,130,4.58, BCN,125.5,0,13.5,97.3,10,10,10,2,190,45,455,33,0,0,---,P177855 TO P177856
03551368_03551369,3-#6_CU_B,130,5.11, BCN,125.4,0.1,12.7,97.3,10,10,10,2,180,42,430,31,0,0,---,P177856 TO P177857
03551369_03551370,3-#6_CU_B,130,5.41, BCN,125.4,0,12,97.3,9,9,0,0,169,40,405,30,0,0,---,P177857 TO P371613
03551370_03551371,3-#2_AL_B,180,5.59, BCN,125.4,0,11.1,97.3,6,6,0,0,157,37,375,27,0,0,---,P371613 TO P130475
03551370_03551390,3-#2_AL_B,180,5.68, BCN,125.4,0,0.4,97.4,0,0,6,1,6,1,15,2,0,0,---,P371613 TO P876128
03551370_03551391,3-#2_AL_B,180,5.49, BCN,125.4,0,0.4,97.4,0,0,6,1,6,1,15,1,0,0,---,P371613 TO P371614
03551371_03551372,3-#2_AL_B,180,5.69, BCN,125.4,0,10.4,97.3,6,6,0,0,146,34,350,26,0,0,---,P130475 TO P33649
03551371_03551389,3-#2_AL_B,180,5.82, BCN,125.4,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P130475 TO P130476
03551372_03551373,3-#2_AL_B,180,5.96, BCN,125.4,0,8.9,97.3,5,5,10,2,125,29,300,20,0,0,---,P33649 TO P875263
03551372_03551387,3-#2_AL_B,180,5.95, BCN,125.4,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P33649 TO P33650
03551372_03551388,3-#2_AL_B,180,5.74, BCN,125.4,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P33649 TO P130565
03551373_03551374,3-#2_AL_B,180,6.12, BCN,125.3,0,8.1,97.3,5,5,0,0,115,27,275,18,0,0,---,P875263 TO P875264
03551374_03551375,3-#2_AL_B,180,6.16, BCN,125.3,0,2.2,97.4,1,1,0,0,31,7,75,6,0,0,---,P875264 TO P876480
03551374_03551378,3-#2_AL_B,180,6.28, BCN,125.3,0,5.9,97.4,3,3,10,2,83,20,200,12,0,0,---,P875264 TO P876517
03551375_03551376,3-#2_AL_B,180,6.17, BCN,125.3,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P876480 TO CG199999
03551375_03551377,3-#2_AL_B,180,6.38, BCN,125.3,0,1.5,97.4,1,1,21,5,21,5,50,3,0,0,---,P876480 TO P877291
03551378_03551379,3-#2_AL_B,180,6.46, BCN,125.3,0,5.2,97.4,3,3,0,0,73,17,175,9,0,0,---,P876517 TO P876518
03551379_03551380,3-#2_AL_B,180,6.61, BCN,125.3,0,2.2,97.4,1,1,0,0,31,7,75,8,0,0,---,P876518 TO P876852
03551379_03551385,3-#2_AL_B,180,6.5, BCN,125.3,0,3,97.4,2,2,0,0,42,10,100,1,0,0,---,P876518 TO P876560
03551380_03551381,3-#2_AL_B,180,6.7, BCN,125.3,0,2.2,97.4,1,1,10,2,31,7,75,8,0,0,---,P876852 TO P876853
03551381_03551382,3-#2_AL_B,180,6.8, BCN,125.3,0,1.5,97.4,1,1,0,0,21,5,50,4,0,0,---,P876853 TO P30231
03551382_03551383,3-#2_AL_B,180,6.98, BCN,125.3,0,1.5,97.4,1,1,0,0,21,5,50,4,0,0,---,P30231 TO P876854
03551601_03551602,3-#4_CU_B,180,4.17, BCN,125.6,0,0.3,97.4,0,0,4,1,4,1,10,1,0,0,---,P276957 TO P574822
03551601_03551603,3-#2A5005C,180,4.04, BCN,125.6,0,1.1,97.4,1,1,0,0,16,4,37,4,0,0,---,P276957 TO P677306
03551603_03551604,3-#2A5005C,180,4.2, BCN,125.6,0,1.1,97.4,1,1,16,4,16,4,37,4,0,0,---,P677306 TO P772317
03551701_03551702,3-#4_CU_B,180,4.37,A CN,125.6,0,6.8,97.3,4,4,0,0,96,23,230,18,0,0,---,P678713 TO P876820
03551702_03551703,3-#4_CU_B,180,4.45,A CN,125.6,0,6.8,97.3,4,4,0,0,96,23,230,18,0,0,---,P876820 TO P678714
03551703_03551704,3-#2_AL_B,180,4.64,A CN,125.6,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P678714 TO P878931
03551703_03551708,3-#4_CU_B,180,4.83,A CN,125.6,0,6.1,97.3,3,3,0,0,86,20,205,17,0,0,---,P678714 TO P678715
03551704_03551705,3-#2_AL_B,180,4.84,A CN,125.6,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P878931 TO P878932
03551705_03551706,3-#2_AL_B,180,4.98,A CN,125.6,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P878932 TO P878933
03551706_03551707,3-#2_AL_B,180,4.99,A CN,125.6,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P878933 TO CG199999
03551708_03551709,3-#4_CU_B,180,4.97,A CN,125.6,0,3.4,97.3,2,2,0,0,48,11,115,15,0,0,---,P678715 TO P164291
03551708_03551715,3-#4_CU_B,180,5.13,A CN,125.6,0,0.4,97.3,0,0,6,2,6,2,15,2,0,0,---,P678715 TO P678716
03551708_03551716,3-#2_CU_B,230,5,A CN,125.6,0,2.2,97.3,1,1,31,7,31,7,75,0,0,0,---,P678715 TO P238820
03552501_03552502,3-336_AL_C,530,6.32,ABCN,125.4,0,94.6,-90.7,18,18,0,0,1863,-864,4519,1003,0,1,---,P75961 TO 355-6R
035527A_035528,3-#4_CU_C,180,6.2,ABCN,125.3,0,75.4,95,42,42,10,2,1555,512,2912,215,0,0,---,355-41R TO P170545
035528_035529,3-#4_CU_C,180,6.39,ABCN,125.2,0.1,74.9,95,42,42,0,0,1544,509,2887,210,1,0,---,P170545 TO P33580
035529_035530,3-#4_CU_C,180,6.43,ABCN,125.2,0,74.4,95,41,41,10,2,1533,506,2862,209,0,0,---,P33580 TO P574573
035530_035531,3-#4_CU_C,180,6.63,ABCN,125.2,0.1,73.9,94.9,41,41,0,0,1522,503,2837,208,1,1,---,P574573 TO P574572
035531_035532,3-#4_CU_C,180,6.85,ABCN,125.1,0.1,73.9,94.9,41,41,0,0,1521,503,2837,208,1,1,---,P574572 TO P108521
035532_03553207,3-#4_CU_C,180,6.9,ABCN,125.1,0,2,97.3,1,1,0,0,42,10,100,7,0,0,---,P108521 TO P671940
035532_035533,3-#4_CU_C,180,7.06,ABCN,125,0.1,70,94.8,39,39,0,0,1437,483,2637,192,1,0,---,P108521 TO P373950
035533_03553346,3-#2A5005C,180,7.16,AB N,125,0,0.4,97.3,0,0,6,1,6,1,15,1,0,0,---,P373950 TO P278251
035533_035534,3-#4_CU_C,180,7.29,ABCN,124.9,0.1,58.4,94.2,32,32,0,0,1192,423,2019,131,1,0,---,P373950 TO P574571
035534_035535,3-#4_CU_C,180,7.44,ABCN,124.9,0,58.4,94.2,32,32,0,0,1191,423,2019,131,0,0,---,P574571 TO P170868
035535_035536,3-#4_CU_C,180,7.6,ABCN,124.8,0,58.4,94.2,32,32,0,0,1191,423,2019,131,0,0,---,P170868 TO P373951
035536_035537,3-#4_CU_C,180,7.76,ABCN,124.8,0,55.7,94.1,31,31,0,0,1132,409,1879,122,0,0,---,P373951 TO P574570
035537_035538,3-#4_CU_C,180,7.94,ABCN,124.7,0.1,55.7,94.1,31,31,0,0,1132,409,1879,122,0,0,---,P574570 TO P373952
035538_035539,3-#4_CU_C,180,8.09,ABCN,124.7,0,52.4,93.8,29,29,0,0,1063,392,1714,109,0,0,---,P373952 TO P574569
035539_035540,3-#4_CU_C,180,8.27,ABCN,124.6,0,52.4,93.8,29,29,0,0,1063,392,1714,109,0,0,---,P574569 TO P373953
035540_035541,3-#4_CU_C,180,8.43,ABCN,124.6,0,50.9,93.7,28,28,21,5,1029,384,1629,102,0,0,---,P373953 TO P574568
035541_035542,3-#4_CU_C,180,8.57,ABCN,124.6,0,49.9,93.6,28,28,0,0,1008,379,1579,98,0,0,---,P574568 TO P170872
035542_035543,3-#4_CU_C,180,8.71,ABCN,124.5,0,49.1,93.5,27,27,0,0,991,375,1539,95,0,0,---,P170872 TO 355-29
035543_03554301,3-#4_CU_C,180,8.85,ABCN,124.5,0,1.5,97.4,1,1,0,0,31,7,75,5,0,0,---,355-29 TO P474981
0355908A_0355909,3-#6_CU_C,130,3.94,A  N,125.3,0,11.3,97.2,9,9,0,0,79,19,200,13,0,0,---,P875374 TO P875369
0355909_0355910,1C#2SAPECN,108,4.04,A  N,125.3,0,11.3,97.2,10,10,0,0,79,19,200,13,0,0,---,P875369 TO D2430083430
0355910_0355911,1C#2SAPECN,108,4.08,A  N,125.3,0,1.4,97.2,1,1,10,2,10,2,25,1,0,0,---,D2430083430 TO D2429483428
0355910_0355912,1C#2SAPECN,108,4.5,A  N,125.3,0,7.1,97.2,7,7,0,0,50,12,125,8,0,0,---,D2430083430 TO H2434383420
0355910_0355919,1C#2SAPECN,108,4.16,A  N,125.3,0,2.8,97.2,3,3,20,5,20,5,50,4,0,0,---,D2430083430 TO D2431083932
0355912_0355913,1C#2SAPECN,108,4.57,A  N,125.3,0,1.4,97.2,1,1,10,2,10,2,25,1,0,0,---,H2434383420 TO D2433883436
0355912_0355914,1C#2SAPECN,108,4.64,A  N,125.2,0,2.8,97.2,3,3,20,5,20,5,50,3,0,0,---,H2434383420 TO D2433983410
0355912_0355915,1C#2SAPECN,108,5.03,A  N,125.2,0,2.8,97.2,3,3,0,0,20,5,50,4,0,0,---,H2434383420 TO H2438683383
0355915_0355916,1C#2SAPECN,108,5.2,A  N,125.2,0,1.4,97.2,1,1,0,0,10,2,25,1,0,0,---,H2438683383 TO H2431583382
0355915_0355918,1C#2SAPECN,108,5.08,A  N,125.2,0,1.4,97.2,1,1,10,2,10,2,25,3,0,0,---,H2438683383 TO D2438783382
0355916_0355917,2ALPECNPID,115,5.49,A  N,125.2,0,1.4,97.2,1,1,10,2,10,2,25,1,0,0,---,H2431583382 TO D2435683366
0355921A_0355922,#2_CU_PECN,135,4.05,AB N,125.5,0,1.4,97.3,1,1,20,5,20,5,50,5,0,0,---,P870343 TO D2436083330
0355924A_0355925,#2_CU_PECN,135,4.69,AB N,125.4,0,2.1,97.3,2,2,0,0,30,7,75,5,0,0,---,P278341 TO H2428083430
0355925_0355926,#2_CU_PECN,135,4.94,AB N,125.4,0,0.7,97.3,1,1,0,0,10,2,25,2,0,0,---,H2428083430 TO D2430083400
0355925_0355928,#2_CU_PECN,135,4.76,AB N,125.4,0,1.4,97.3,1,1,10,2,20,5,50,3,0,0,---,H2428083430 TO D2429083440
0355926_0355927,#2_CU_PECN,135,4.95,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,D2430083400 TO CG199999
0355928_0355929,1C#2SAPECN,108,5.09,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,1,0,0,---,D2429083440 TO D2431083450
0355930A_0355931,#2_CU_PECN,135,5.14,AB N,125.4,0,2.1,97.3,2,2,20,5,30,7,75,4,0,0,---,P870351 TO D2433583345
0355931_0355932,1C#2SAPECN,108,5.57,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,D2433583345 TO D2447483650
0355933A_0355934,3-#6_CU_B,130,5.36,AB N,125.4,0,2.1,97.3,2,2,0,0,30,7,75,5,0,0,---,P278342 TO P872845
0355934_0355935,3-#2_AL_B,180,5.63,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P872845 TO P872846
0355934_0355936,3-#2_AL_B,180,5.45,AB N,125.4,0,1.4,97.3,1,1,10,2,20,5,50,3,0,0,---,P872845 TO P878194
0355936_0355937,3-#2_AL_B,180,5.75,AB N,125.4,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P878194 TO P878195
0355939A_0355940,1C#2SAPECN,108,5.36,AB N,125.4,0,3.5,97.3,3,3,30,7,50,12,125,4,0,0,---,P872877 TO D2421083660
0355940_0355941,1C#2SAPECN,108,5.69,AB N,125.4,0,1.4,97.3,1,1,10,2,20,5,50,3,0,0,---,D2421083660 TO D2436583330
0355941_0355942,2ALPECNPID,115,5.92,AB N,125.4,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,D2436583330 TO D2425083670
FU 03551383_03551383A,Device Conductor 10A,10,6.99, BCN,125.3,0,1.5,97.4,15,15,0,0,21,5,50,4,0,0,---,P876854
FU 03551385_03551385A,Device Conductor 15A,15,6.51, BCN,125.3,0,3,97.4,20,20,0,0,42,10,100,1,0,0,---,P876560
FU 03551709_03551709A,Device Conductor 30A,30,4.98,A CN,125.6,0,3.4,97.3,11,11,0,0,48,11,115,15,0,0,---,P164291
FU 035529_035529A,Device Conductor 15A,15,6.4, BCN,125.2,0,0.7,97.4,5,5,0,0,10,2,25,1,0,0,---,P33580
FU 03553207_03553207A,Device Conductor 30A,30,6.91,A CN,125.1,0,3,97.3,10,10,0,0,42,10,100,7,0,0,---,P671940
FU 035532_035532A,Device Conductor 75A,75,6.86, BCN,125,0,3,97.4,4,4,0,0,42,10,100,9,0,0,---,P108521
FU 035533_035533A,Device Conductor 75A,75,7.07,ABCN,125,0,11.3,97.2,15,15,0,0,239,57,603,60,0,0,---,P373950
FU 035536_035536A,Device Conductor 15A,15,7.61,A CN,124.9,0,4.1,97.3,28,28,0,0,58,14,140,9,0,0,---,P373951
FU 035538_035538A,Device Conductor 20A,20,7.95, BCN,124.7,0,4.9,97.4,24,24,0,0,68,16,165,13,0,0,---,P373952
FU 035540_035540A,Device Conductor 15A,15,8.28,AB N,124.7,0,2.4,97.3,16,16,0,0,34,8,85,7,0,0,---,P373953
FU 035542_035542A,Device Conductor 15A,15,8.58,A CN,124.6,0,1.2,97.3,8,8,0,0,17,4,40,3,0,0,---,P170872
FU 03554301_03554301A,Device Conductor 15A,15,8.86, BCN,124.5,0,2.2,97.4,15,15,0,0,31,7,75,5,0,0,---,P474981
RC 03552502_03552502A,Device Conductor 630A,630,6.33,ABCN,125.4,0,94.6,-90.7,15,15,0,0,1862,-865,4519,1003,0,0,---,355-6R
SW 035543_035543A,Device Conductor 600A,600,8.72,ABCN,124.5,0,47.6,93.4,8,8,0,0,960,367,1464,90,0,0,---,355-29
03551383A_03551384,1C#2SAPECN,108,7.3, BCN,125.3,0,1.5,97.4,1,1,21,5,21,5,50,4,0,0,---,P876854 TO D2437583700
03551385A_03551386,2ALPECNPID,115,6.7, BCN,125.3,0,3,97.4,3,3,42,10,42,10,100,1,0,0,---,P876560 TO D2403083330
03551709A_03551710,1C#2SAPECN,108,5.4,A CN,125.6,0,3.4,97.3,3,3,0,0,48,11,115,15,0,0,---,P164291 TO D132219
03551710_03551711,1C#2SAPECN,108,5.63,A CN,125.6,0,1.5,97.3,1,1,21,5,21,5,50,7,0,0,---,D132219 TO D124769
03551710_03551712,1C#2SAPECN,108,5.93,A CN,125.6,0,1.5,97.3,1,1,10,2,21,5,50,7,0,0,---,D132219 TO D132222
03551710_03551714,1C#2SAPECN,108,5.9,A CN,125.6,0,0.4,97.3,0,0,6,2,6,2,15,1,0,0,---,D132219 TO D134098
03551712_03551713,1C#2SAPECN,108,6.29,A CN,125.6,0,0.7,97.3,1,1,10,2,10,2,25,3,0,0,---,D132222 TO D124783
03552502A_03552503,3-336_AL_C,530,6.5,ABCN,125.4,0,94.6,-90.7,18,18,0,0,1862,-865,4519,1003,0,1,---,355-6R TO P75962
03552503_03552510,3-336_AL_C,530,6.81,ABCN,125.4,0,88.2,-88.1,17,17,0,0,1686,-907,4094,865,0,1,---,P75962 TO P75963
03552510_03552513,3-336_AL_C,530,7.3,ABCN,125.4,0,87.1,-87.5,16,16,0,0,1655,-915,4019,864,1,1,---,P75963 TO P75964
03552513_03552514,3-336_AL_C,530,7.42,ABCN,125.4,0,87.1,-87.5,16,16,0,0,1654,-917,4019,864,0,0,---,P75964 TO 355-72
035529A_03552901,3-#2_AL_B,180,6.45, BCN,125.2,0,0.7,97.4,0,0,0,0,10,2,25,1,0,0,---,P33580 TO P33581
03553207A_03553208,1C#2SAPECN,108,7.06,A CN,125.1,0,3,97.3,3,3,0,0,42,10,100,7,0,0,---,P671940 TO H2433582500
03553208_03553209,2ALPECNPID,115,7.54,A CN,125.1,0,3,97.3,3,3,21,5,42,10,100,7,0,0,---,H2433582500 TO D2434582468
03553209_03553210,1C#2SAPECN,108,7.72,A CN,125.1,0,1.5,97.3,1,1,21,5,21,5,50,3,0,0,---,D2434582468 TO D120298
035532A_03553201,3-#2_AL_B,180,7, BCN,125,0,3,97.4,2,2,0,0,42,10,100,9,0,0,---,P108521 TO P373444
035533A_03553301,3-#6_CU_B,130,7.41,AB N,125,0,17,97.2,13,13,10,2,239,57,603,60,0,0,---,P373950 TO P170549
035536A_03553601,3-#2_AL_B,180,7.8,A CN,124.9,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P373951 TO P877611
035536A_03553602,3-#2_AL_B,180,7.87,A CN,124.8,0,3.4,97.3,2,2,0,0,48,11,115,7,0,0,---,P373951 TO P876443
035538A_03553801,3-#2_AL_B,180,8.04, BCN,124.7,0,4.9,97.4,3,3,10,2,68,16,165,13,0,0,---,P373952 TO P873810
035540A_03554001,3-#2_AL_B,180,8.47,AB N,124.7,0,0.4,97.3,0,0,6,1,6,1,15,1,0,0,---,P373953 TO P875483
035540A_03554002,3-#2A5005C,180,8.38,AB N,124.7,0,2,97.3,1,1,2,0,28,7,70,6,0,0,---,P373953 TO P771654
035542A_03554201,3-#2_AL_B,180,8.91,A CN,124.6,0,1.2,97.3,1,1,10,2,17,4,40,3,0,0,---,P170872 TO P874483
03554301A_03554302,3-#2_AL_B,180,8.99, BCN,124.5,0,2.2,97.4,1,1,0,0,31,7,75,5,0,0,---,P474981 TO P474982
03554302_03554303,3-#2_AL_B,180,9, BCN,124.5,0,0.7,97.4,0,0,10,2,10,2,25,3,0,0,---,P474982 TO CG199999
03554302_03554304,3-#2_AL_B,180,9.24, BCN,124.5,0,1.5,97.4,1,1,10,2,21,5,50,2,0,0,---,P474982 TO P876802
03554304_03554305,3-#2_AL_B,180,9.5, BCN,124.5,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P876802 TO P876803
035543A_035544,1000AXLPEP,520,9,ABCN,124.5,0,47.6,93.4,9,9,0,0,960,367,1464,90,0,0,---,355-29 TO H115445
035544_03554401,2/0AL_PECN,158,9.06,ABCN,124.5,0,23.6,87.7,15,15,0,0,446,245,200,21,0,0,---,H115445 TO D139397
035544_035545,1000AXLPEP,520,9.79,ABCN,124.5,0,24.5,97.3,5,5,0,0,513,122,1264,69,0,0,---,H115445 TO H115444
035545_035546,1000AXLPEP,520,9.98,ABCN,124.5,0,24.5,97.3,5,5,0,0,513,122,1264,69,0,0,---,H115444 TO 355-28
FU 03552503_03552503A,Device Conductor 150A,150,6.51,ABCN,125.4,0,8.3,97.3,6,6,0,0,176,42,425,138,0,0,---,P75962
FU 03552510_03552510A,Device Conductor 100A,100,6.82,ABCN,125.4,0,1.5,97.3,1,1,0,0,31,7,75,1,0,0,---,P75963
FU 03552514_03552514A,Device Conductor 150A,150,7.43,ABCN,125.4,0,24.2,97.3,16,16,0,0,510,122,1250,312,0,0,---,P773922
FU 03554401_03554401A,Device Conductor 150A,150,9.07,ABCN,124.5,0,23.6,87.7,16,16,0,0,446,245,200,21,0,0,---,D139397
SW 03552514_035525144A,Device Conductor 600A,600,7.43,ABCN,125.4,0,71.1,-74,12,12,0,0,1144,-1039,2769,552,0,0,---,355-72
SW 035546_035546A,Device Conductor 600A,600,9.99,ABCN,124.5,0,24.5,97.3,4,4,0,0,513,122,1264,69,0,0,---,355-28
03552503A_03552504,2/0AL_PECN,158,6.6,ABCN,125.4,0,8.3,97.3,5,5,0,0,176,42,425,138,0,0,---,P75962 TO H100001
03552504_03552505,1C#2SAPECN,108,6.85, B N,125.3,0,8.5,97.3,8,8,30,7,60,14,150,54,0,0,---,H100001 TO D100004
03552504_03552507,1C#2SAPECN,108,6.76,  CN,125.3,0,10.8,97.4,10,10,44,10,76,18,175,53,0,0,---,H100001 TO D100005
03552504_03552509,1C#2SAPECN,108,6.71,A  N,125.5,0,5.7,97.2,5,5,40,10,40,10,100,31,0,0,---,H100001 TO D100007
03552505_03552506,1C#2SAPECN,108,7.06, B N,125.3,0,4.2,97.3,4,4,30,7,30,7,75,25,0,0,---,D100004 TO D100003
03552507_03552508,1C#2SAPECN,108,6.89,  CN,125.3,0,4.6,97.4,4,4,33,8,33,8,75,23,0,0,---,D100005 TO D100006
03552510A_03552511,3-#2_AL_C,180,7.1,ABCN,125.4,0,1.5,97.3,1,1,0,0,31,7,75,1,0,0,---,P75963 TO P30243
035525144A_03552545,3-336_AL_C,530,7.79,ABCN,125.4,0,71.1,-74,13,13,0,0,1144,-1039,2769,552,0,1,---,355-72 TO P75965
03552514A_03552515,2/0AL_PECN,158,7.6,ABCN,125.4,0,24.2,97.3,15,15,0,0,510,122,1250,312,0,0,---,P773922 TO D2429784021
03552515_03552516,1C#2CUPECN,138,7.93,  CN,125.3,0,6.2,97.4,4,4,44,10,44,10,100,27,0,0,---,D2429784021 TO D2430184045
03552515_03552517,1C#2CUPECN,138,7.67,  CN,125.3,0,3.1,97.4,2,2,22,5,22,5,50,15,0,0,---,D2429784021 TO D2430484015
03552515_03552518,#4_CU_PECN,105,7.91,AB N,125.4,0,19.8,97.2,19,19,20,5,279,67,700,142,0,0,---,D2429784021 TO D2432484010
03552515_03552532,1C#2SAPECN,108,7.82,ABCN,125.4,0,7.9,97.3,7,7,0,0,166,39,400,128,0,0,---,D2429784021 TO H2428184035
03552518_03552519,#4_CU_PECN,105,8.08, B N,125.3,0,8.5,97.3,8,8,20,5,60,14,150,27,0,0,---,D2432484010 TO D2432184030
03552518_03552522,#4_CU_PECN,105,8.11,AB N,125.4,0,14.1,97.2,13,13,20,5,199,48,500,107,0,0,---,D2432484010 TO D2434484012
03552519_03552520,#4_CU_PECN,105,8.31, B N,125.3,0,5.7,97.3,5,5,20,5,40,9,100,22,0,0,---,D2432184030 TO D2432784051
03552520_03552521,#4_CU_PECN,105,8.47, B N,125.3,0,2.8,97.3,3,3,20,5,20,5,50,6,0,0,---,D2432784051 TO D2433784044
03552522_03552523,1C#2SAPECN,108,8.54, B N,125.3,0,2.8,97.3,3,3,20,5,20,5,50,10,0,0,---,D2434484012 TO D2436084045
03552522_03552524,1C#2SAPECN,108,8.29,A  N,125.4,0,22.6,97.2,21,21,20,5,159,39,400,84,0,0,---,D2434484012 TO D2435684016
03552524_03552525,#4_CU_PECN,105,8.42,A  N,125.4,0,19.8,97.2,19,19,20,5,139,34,350,79,0,0,---,D2435684016 TO D2436584026
03552525_03552526,2ALPECNPID,115,8.68,A  N,125.4,0,11.3,97.2,10,10,20,5,80,19,200,67,0,0,---,D2436584026 TO D2438184021
03552525_03552530,#2_CU_PECN,135,8.62,A  N,125.4,0,5.7,97.2,4,4,0,0,40,10,100,5,0,0,---,D2436584026 TO H2436884028
03552526_03552527,#4_CU_PECN,105,8.87,A  N,125.4,0,8.5,97.2,8,8,20,5,60,14,150,54,0,0,---,D2438184021 TO D2437684004
03552527_03552528,1C#2SAPECN,108,9.18,A  N,125.4,0,5.7,97.2,5,5,20,5,40,10,100,35,0,0,---,D2437684004 TO D2434783988
03552528_03552529,1C#2SAPECN,108,9.64,A  N,125.4,0,2.8,97.2,3,3,20,5,20,5,50,15,0,0,---,D2434783988 TO D2430583976
03552530_03552531,1C#2CUPECN,138,8.71,A  N,125.4,0,5.7,97.2,4,4,40,10,40,10,100,5,0,0,---,H2436884028 TO D2437484030
03552532_03552533,2/0AL_PECN,158,8.26,ABCN,125.4,0,1.9,97.2,1,1,0,0,40,10,100,30,0,0,---,H2428184035 TO H2425684062
03552532_03552537,2ALPECNPID,115,7.87, B N,125.3,0,7.1,97.3,6,6,0,0,50,12,125,51,0,0,---,H2428184035 TO D2429184037
03552532_03552541,2ALPECNPID,115,7.9,  CN,125.3,0,10.8,97.4,9,9,0,0,76,18,175,47,0,0,---,H2428184035 TO D2428384033
03552533_03552534,2ALPECNPID,115,8.39,A  N,125.5,0,5.7,97.2,5,5,0,0,40,10,100,30,0,0,---,H2425684062 TO D2424484066
03552545_03552546,3-336_AL_C,530,7.94,ABCN,125.4,0,71.1,-74,13,13,0,0,1143,-1039,2769,552,0,0,---,P75965 TO P876238
03552546_03552547,3-336_AL_C,530,8.03,ABCN,125.4,0,71.1,-74,13,13,0,0,1143,-1040,2769,552,0,0,---,P876238 TO P75966
03552547_03552553,3-336_AL_C,530,8.31,ABCN,125.5,0,69.1,-71,13,13,0,0,1067,-1058,2595,483,0,1,---,P75966 TO P571866
03552553_03552571,3-336_AL_C,530,8.5,ABCN,125.5,0,66.7,-66.6,13,13,0,0,965,-1082,2345,452,0,0,---,P571866 TO P75967
03552571_03552573,3-336_AL_C,530,8.73,ABCN,125.5,0,66.6,-66.3,13,13,0,0,959,-1084,2330,449,0,0,---,P75967 TO P75968
03552573_03552574,3-336_AL_C,530,8.83,ABCN,125.5,0,66.6,-66.2,13,13,10,2,959,-1084,2330,449,0,0,---,P75968 TO P75969
03552574_03552575,3-336_AL_C,530,9.09,ABCN,125.5,0,66.4,-65.7,13,13,0,0,948,-1087,2305,443,0,0,---,P75969 TO P75970
03552575_03552576,3-336_AL_C,530,9.19,ABCN,125.5,0,66.4,-65.7,13,13,0,0,948,-1087,2305,443,0,0,---,P75970 TO P877898
03552576_03552577,3-336_AL_C,530,9.33,ABCN,125.5,0,64.3,-60.6,12,12,0,0,846,-1112,2050,391,0,0,---,P877898 TO 355-1385CW
03552576_03552631,3-#4_CU_B,180,9.21,AB N,125.6,0,7.2,97.3,4,4,0,0,102,24,255,52,0,0,---,P877898 TO P173843
03552577_03552578,3-336_AL_C,530,9.47,ABCN,125.5,0,40,97.3,8,8,0,0,846,201,2050,391,0,0,---,355-1385CW TO P134789
03552578_03552579,3-336_AL_C,530,9.52,ABCN,125.5,0,35.6,97.3,7,7,0,0,753,179,1825,328,0,0,---,P134789 TO 355-65R
03552901_03552902,3-#2_AL_B,180,6.75, BCN,125.2,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P33581 TO P33582
03553201_03553202,3-#2A5005C,180,7.2, BCN,125,0,3,97.4,2,2,0,0,42,10,100,9,0,0,---,P373444 TO P373445
03553202_03553203,3-#2A5005C,180,7.41, BCN,125,0,3,97.4,2,2,0,0,42,10,100,9,0,0,---,P373445 TO P278130
03553301_03553302,3-#6_CU_B,130,7.71,AB N,124.9,0,16.3,97.2,13,13,0,0,229,55,578,58,0,0,---,P170549 TO P170550
03553302_03553303,3-#6_CU_B,130,7.91,AB N,124.9,0,16.3,97.2,13,13,0,0,229,55,578,58,0,0,---,P170550 TO P108874
03553303_03553304,3-#6_CU_C,130,8.05,AB N,124.9,0,0.9,97.3,1,1,0,0,13,3,33,1,0,0,---,P108874 TO P108875
03553303_03553307,3-#6_CU_B,130,8.02,AB N,124.9,0,15.4,97.2,12,12,0,0,216,52,545,57,0,0,---,P108874 TO P170551
03553304_03553305,3-#6_CU_C,130,8.25,AB N,124.9,0,0.9,97.3,1,1,0,0,13,3,33,1,0,0,---,P108875 TO P108876
03553305_03553306,3-#6_CU_C,130,8.59,AB N,124.9,0,0.9,97.3,1,1,13,3,13,3,33,1,0,0,---,P108876 TO P108877
03553307_03553309,3-#6_CU_B,130,8.22,AB N,124.9,0,14.7,97.2,11,11,0,0,206,49,520,53,0,0,---,P170551 TO P170552
03553309_03553310,3-#2A5005C,180,8.45,AB N,124.9,0,1.4,97.3,1,1,10,2,20,5,50,7,0,0,---,P170552 TO P870340
03553309_03553312,3-#6_CU_B,130,8.52,AB N,124.8,0,13.3,97.2,10,10,4,1,186,45,470,46,0,0,---,P170552 TO P170553
03553310_03553311,3-#2A5005C,180,8.62,AB N,124.9,0,0.7,97.3,0,0,10,2,10,2,25,3,0,0,---,P870340 TO P870341
03553312_03553313,3-#6_CU_B,130,8.75,AB N,124.8,0,13,97.2,10,10,0,0,182,44,460,43,0,0,---,P170553 TO P173721
03553313_03553314,3-#6_CU_B,130,9.09,AB N,124.8,0,13,97.2,10,10,0,0,182,44,460,43,0,0,---,P173721 TO P173722
03553314_03553315,3-#6_CU_B,130,9.36,AB N,124.8,0,3.4,97.3,3,3,10,2,47,11,120,12,0,0,---,P173722 TO P173723
03553314_03553323,3-#6_CU_B,130,9.44,AB N,124.7,0,6.1,97.2,5,5,0,0,85,20,215,18,0,0,---,P173722 TO P173854
03553314_03553336,3-#6_CU_B,130,9.29,AB N,124.8,0,3.5,97.2,3,3,0,0,49,12,125,13,0,0,---,P173722 TO P177316
03553315_03553316,3-#6_CU_B,130,9.6,AB N,124.8,0,2.7,97.3,2,2,6,1,38,9,95,11,0,0,---,P173723 TO P173724
03553316_03553317,3-#6_CU_B,130,9.81,AB N,124.8,0,2.3,97.3,2,2,0,0,32,8,80,7,0,0,---,P173724 TO P173725
03553317_03553318,3-#6_CU_B,130,10.11,AB N,124.7,0,2.3,97.3,2,2,10,2,32,8,80,7,0,0,---,P173725 TO P174018
03553318_03553319,3-#6_CU_B,130,10.45,AB N,124.7,0,1.5,97.3,1,1,10,2,22,5,55,4,0,0,---,P174018 TO P174019
03553319_03553320,3-#6_CU_B,130,10.72,AB N,124.7,0,0.8,97.3,1,1,0,0,12,3,30,2,0,0,---,P174019 TO P104937
03553320_03553321,3-#2_AL_B,180,10.87,AB N,124.7,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P104937 TO P104938
03553320_03553322,3-#6_CU_B,130,10.76,AB N,124.7,0,0.1,97.3,0,0,2,0,2,0,5,1,0,0,---,P104937 TO P174020
03553323_03553324,3-#6_CU_B,130,9.45,AB N,124.7,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,P173854 TO CG199999
03553323_03553325,3-#6_CU_B,130,9.65,AB N,124.7,0,5.4,97.2,4,4,10,2,75,18,190,16,0,0,---,P173854 TO P173855
03553325_03553326,3-#6_CU_B,130,9.9,AB N,124.7,0,4.7,97.2,4,4,0,0,65,16,165,14,0,0,---,P173855 TO P161231
03553326_03553327,3-#6_CU_B,130,9.95,AB N,124.7,0,3.2,97.3,2,2,10,2,45,11,115,13,0,0,---,P161231 TO P173856
03553327_03553328,3-#6_CU_B,130,10.14,AB N,124.7,0,2.5,97.3,2,2,0,0,36,9,90,10,0,0,---,P173856 TO P374925
03553328_03553329,3-#6_CU_B,130,10.24,AB N,124.7,0,2.5,97.3,2,2,0,0,36,9,90,10,0,0,---,P374925 TO P372809
03553329_03553330,3-#6_CU_B,130,10.34,AB N,124.7,0,2.5,97.3,2,2,0,0,36,9,90,10,0,0,---,P372809 TO P572810
03553330_03553331,3-#6_CU_B,130,10.54,AB N,124.7,0,2.5,97.3,2,2,10,2,36,9,90,10,0,0,---,P572810 TO P372811
03553331_03553332,3-#6_CU_B,130,10.74,AB N,124.7,0,1.8,97.3,1,1,6,1,26,6,65,7,0,0,---,P372811 TO P372812
03553332_03553333,3-#6_CU_B,130,10.93,AB N,124.7,0,1.4,97.3,1,1,20,5,20,5,50,3,0,0,---,P372812 TO P372813
03553336_03553337,3-#6_CU_B,130,9.54,AB N,124.8,0,3.5,97.3,3,3,0,0,49,12,125,13,0,0,---,P177316 TO P177317
03553337_03553339,3-#6_CU_B,130,9.84,AB N,124.7,0,2.1,97.3,2,2,0,0,30,7,75,9,0,0,---,P177317 TO P273228
03553339_03553340,3-#6_CU_B,130,10.15,AB N,124.7,0,2.1,97.3,2,2,10,2,30,7,75,9,0,0,---,P273228 TO P273229
03553340_03553341,3-#6_CU_B,130,10.33,AB N,124.7,0,1.4,97.3,1,1,0,0,20,5,50,8,0,0,---,P273229 TO P273230
03553341_03553342,3-#6_CU_B,130,10.53,AB N,124.7,0,1.4,97.3,1,1,0,0,20,5,50,8,0,0,---,P273230 TO P273231
03553342_03553343,3-#6_CU_B,130,10.68,AB N,124.7,0,1.4,97.3,1,1,10,2,20,5,50,8,0,0,---,P273231 TO P273232
03553343_03553344,3-#6_CU_B,130,10.9,AB N,124.7,0,0.7,97.3,1,1,0,0,10,2,25,3,0,0,---,P273232 TO P273233
03553344_03553345,3-#6_CU_B,130,11.18,AB N,124.7,0,0.7,97.3,1,1,10,2,10,2,25,3,0,0,---,P273233 TO P273234
03553602_03553603,3-#2_AL_B,180,7.88,A CN,124.8,0,0.4,97.3,0,0,6,1,6,1,15,1,0,0,---,P876443 TO CG199999
03553602_03553604,3-#2_AL_B,180,8.1,A CN,124.8,0,3,97.3,2,2,0,0,41,10,100,6,0,0,---,P876443 TO P876444
03553604_03553605,3-#2_AL_B,180,8.3,A CN,124.8,0,3,97.3,2,2,0,0,41,10,100,6,0,0,---,P876444 TO P972446
03553605_03553606,3-#2_AL_B,180,8.54,A CN,124.8,0,1.5,97.3,1,1,10,2,21,5,50,3,0,0,---,P972446 TO P972447
03553605_03553608,3-#2_AL_B,180,8.41,A CN,124.8,0,1.5,97.3,1,1,0,0,21,5,50,3,0,0,---,P972446 TO P876445
03553606_03553607,3-#2_AL_B,180,8.73,A CN,124.8,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P972447 TO P33698
03553608_03553609,3-#2_AL_B,180,8.42,A CN,124.8,0,1.5,97.3,1,1,21,5,21,5,50,3,0,0,---,P876445 TO CG199999
03553801_03553802,3-#2_AL_B,180,8.21, BCN,124.7,0,4.1,97.4,2,2,10,2,58,14,140,11,0,0,---,P873810 TO P873811
03553802_03553803,3-#2_AL_B,180,8.37, BCN,124.7,0,3.4,97.4,2,2,10,2,48,11,115,11,0,0,---,P873811 TO P873812
03553803_03553804,3-#2_AL_B,180,8.58, BCN,124.7,0,2.7,97.4,1,1,0,0,37,9,90,9,0,0,---,P873812 TO P874593
03553804_03553805,3-#2_AL_B,180,8.84, BCN,124.7,0,1.9,97.4,1,1,10,2,27,6,65,5,0,0,---,P874593 TO P874594
03553804_03553809,3-#2_AL_B,180,8.69, BCN,124.7,0,0.7,97.4,0,0,10,2,10,2,25,4,0,0,---,P874593 TO P875339
03553805_03553806,3-#2_AL_B,180,8.99, BCN,124.7,0,1.2,97.4,1,1,0,0,17,4,40,3,0,0,---,P874594 TO P874595
03553806_03553807,3-#2_AL_B,180,9.19, BCN,124.7,0,1.2,97.4,1,1,10,2,17,4,40,3,0,0,---,P874595 TO P874596
03553807_03553808,3-#2_AL_B,180,9.34, BCN,124.7,0,0.4,97.4,0,0,6,1,6,1,15,1,0,0,---,P874596 TO P874597
03554002_03554003,3-#2A5005C,180,8.67,AB N,124.7,0,1.8,97.3,1,1,6,1,26,6,65,5,0,0,---,P771654 TO P771655
03554003_03554004,3-#2A5005C,180,8.99,AB N,124.7,0,1.4,97.3,1,1,0,0,20,5,50,4,0,0,---,P771655 TO P775027
03554004_03554005,3-#2A5005C,180,9,AB N,124.7,0,0.7,97.3,0,0,10,2,10,2,25,2,0,0,---,P775027 TO CG199999
03554004_03554006,3-#2A5005C,180,9.09,AB N,124.7,0,0.7,97.3,0,0,0,0,10,2,25,2,0,0,---,P775027 TO P191778
03554006_03554007,3-#2A5005C,180,9.3,AB N,124.7,0,0.7,97.3,0,0,0,0,10,2,25,2,0,0,---,P191778 TO P775028
03554007_03554008,3-#2A5005C,180,9.59,AB N,124.7,0,0.4,97.3,0,0,6,1,6,1,15,1,0,0,---,P775028 TO P775029
03554007_03554009,3-#2A5005C,180,9.46,AB N,124.7,0,0.3,97.3,0,0,4,1,4,1,10,1,0,0,---,P775028 TO P776365
03554201_03554202,3-#2_AL_B,180,9.2,A CN,124.6,0,0.4,97.3,0,0,6,1,6,1,15,1,0,0,---,P874483 TO P874484
03554401A_03554402,2/0AL_PECN,158,9.13,ABCN,124.5,0,23.6,87.7,15,15,0,0,446,245,200,21,0,0,---,D139397 TO H115445
03554402_03554403,1C#2SAPECN,108,9.55,ABCN,124.5,0,19.9,85,18,18,0,0,364,226,0,3,0,0,---,H115445 TO D139398
03554402_03554405,1C#2SAPECN,108,9.23,A  N,124.6,0,1.4,97.2,1,1,10,2,10,2,25,1,0,0,---,H115445 TO D139396
03554402_03554406,1C#2SAPECN,108,9.91,ABCN,124.5,0,3.4,97.3,3,3,0,0,72,17,175,17,0,0,---,H115445 TO H115444
03554403_03554404,1C#2SAPECN,108,9.56,ABCN,124.5,0,19.9,85,18,18,364,226,364,226,0,3,0,0,---,D139398 TO CG199999
03554406_03554407,1C#2SAPECN,108,9.96,  CN,124.4,0,3.1,97.4,3,3,11,3,22,5,50,4,0,0,---,H115444 TO D139394
03554406_03554410,1C#2SAPECN,108,10.05,A CN,124.5,0,0.7,97.3,1,1,0,0,10,2,25,3,0,0,---,H115444 TO P574717
03554406_03554413,1C#2SAPECN,108,10.1, B N,124.5,0,2.8,97.3,3,3,20,5,20,5,50,4,0,0,---,H115444 TO D139399
03554406_03554414,1C#2SAPECN,108,10.08,A CN,124.5,0,1.5,97.3,1,1,0,0,21,5,50,6,0,0,---,H115444 TO P167222
03554407_03554408,1C#2SAPECN,108,10.23,  CN,124.4,0,1.5,97.4,1,1,0,0,11,3,25,3,0,0,---,D139394 TO D139395
03554408_03554409,1C#2SAPECN,108,10.24,  CN,124.4,0,1.5,97.4,1,1,11,3,11,3,25,3,0,0,---,D139395 TO CG199999
035546A_035547,3-#4_CU_C,180,10.14,ABCN,124.5,0,24.5,97.3,14,14,10,2,513,122,1264,69,0,0,---,355-28 TO P170879
035547_035548,3-#4_CU_C,180,10.33,ABCN,124.5,0,24,97.3,13,13,0,0,503,120,1239,66,0,0,---,P170879 TO P170880
035548_035549,3-#4_CU_C,180,10.59,ABCN,124.4,0,19.9,97.3,11,11,0,0,418,99,1025,55,0,0,---,P170880 TO P170881
035549_035550,3-#4_CU_C,180,10.73,ABCN,124.4,0,13.1,97.3,7,7,0,0,274,65,675,20,0,0,---,P170881 TO P373954
035550_035551,3-#4_CU_C,180,10.88,ABCN,124.4,0,13.1,97.3,7,7,0,0,274,65,675,20,0,0,---,P373954 TO P170882
035551_035552,3-#4_CU_C,180,11.01,ABCN,124.4,0,13.1,97.3,7,7,10,2,274,65,675,20,0,0,---,P170882 TO P972760
035552_035553,3-#4_CU_C,180,11.12,ABCN,124.4,0,12.6,97.3,7,7,0,0,264,63,650,14,0,0,---,P972760 TO P170883
035553_035554,3-#4_CU_C,180,11.2,ABCN,124.4,0,12.6,97.3,7,7,10,2,264,63,650,14,0,0,---,P170883 TO P33637
035554_035555,3-#4_CU_C,180,11.31,ABCN,124.4,0,12.1,97.3,7,7,0,0,255,60,625,11,0,0,---,P33637 TO P170884
035555_03555501,3-#6_CU_B,130,11.45, BCN,124.3,0,1.5,97.4,1,1,0,0,21,5,50,3,0,0,---,P170884 TO P174796
035555_035556,3-#4_CU_C,180,11.42,ABCN,124.4,0,11.2,97.3,6,6,0,0,234,56,575,8,0,0,---,P170884 TO P275918
035556_03555601,3-#2_AL_C,180,11.46,ABCN,124.4,0,8.7,97.3,5,5,0,0,183,43,450,2,0,0,---,P275918 TO P237189
035556_035557,3-336_AL_C,530,11.6,ABCN,124.4,0,2.4,97.3,0,0,0,0,51,12,125,6,0,0,---,P275918 TO P170885
035557_035558,3-336_AL_C,530,11.81,ABCN,124.4,0,1.5,97.3,0,0,30,7,30,7,75,4,0,0,---,P170885 TO P273064
035558_035559,3-336_AL_C,530,12.16,ABCN,124.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P273064 TO P273065
035559_035560,3-336_AL_C,530,12.34,ABCN,124.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P273065 TO 355-T7-357
FU 03552511_03552511A,Device Conductor 30A,30,7.11,ABCN,125.4,0,1.5,97.3,5,5,0,0,31,7,75,1,0,0,---,P30243
