Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
FU 03552547_03552547A,Device Conductor 40A,40,8.04,  CN,125.4,0,10.8,97.4,27,27,0,0,76,18,175,69,0,0,---,P75966
FU 03552553_03552553A,Device Conductor 125A,125,8.32, BCN,125.4,0,7.2,97.3,6,6,0,0,102,24,250,31,0,0,---,P571866
FU 03552571_03552571A,Device Conductor 15A,15,8.51, BCN,125.4,0,0.4,97.4,3,3,0,0,6,1,15,3,0,0,---,P75967
FU 03552578_03552578A,Device Conductor 80A,80,9.48,ABCN,125.5,0,4.4,97.3,5,5,0,0,93,22,225,63,0,0,---,P134789
FU 03552631_03552631A,Device Conductor 100A,100,9.22,AB N,125.6,0,7.2,97.3,7,7,0,0,102,24,255,52,0,0,---,P173843
FU 03553203_03553203A,Device Conductor 25A,25,7.42, BCN,125,0,3,97.4,12,12,0,0,42,10,100,9,0,0,---,P278130
FU 03553307_03553307A,Device Conductor 15A,15,8.03,AB N,124.9,0,0.7,97.3,5,5,0,0,10,2,25,4,0,0,---,P170551
FU 03553326_03553326A,Device Conductor 30A,30,9.91,AB N,124.7,0,1.4,97.3,5,5,0,0,20,5,50,1,0,0,---,P161231
FU 03553337_03553337A,Device Conductor 20A,20,9.55,AB N,124.8,0,1.4,97.3,7,7,0,0,20,5,50,4,0,0,---,P177317
FU 03554410_03554410A,Device Conductor 15A,15,10.06,A CN,124.5,0,0.7,97.3,5,5,0,0,10,2,25,3,0,0,---,P574717
FU 03554414_03554414A,Device Conductor 15A,15,10.09,A CN,124.5,0,1.5,97.3,10,10,0,0,21,5,50,6,0,0,---,P167222
FU 035548_035548A,Device Conductor 75A,75,10.34,AB N,124.5,0,6.1,97.2,8,8,0,0,85,20,215,11,0,0,---,P170880
FU 035549_035549A,Device Conductor 80A,80,10.6,ABCN,124.4,0,6.8,97.3,9,9,0,0,144,34,350,35,0,0,---,P170881
FU 03555501_03555501A,Device Conductor 15A,15,11.46, BCN,124.3,0,1.5,97.4,10,10,0,0,21,5,50,3,0,0,---,P174796
FU 03555601_03555601A,Device Conductor 75A,75,11.47,ABCN,124.4,0,8.7,97.3,12,12,0,0,183,43,450,2,0,0,---,P237189
FU 035557_035557A,Device Conductor 15A,15,11.61,A CN,124.4,0,1.5,97.3,10,10,0,0,21,5,50,2,0,0,---,P170885
RC 03552579_03552579A,Device Conductor 630A,630,9.53,ABCN,125.5,0,35.6,97.3,6,6,0,0,753,179,1825,328,0,0,---,355-65R
SW 03552534_03552534A,Device Conductor 300A,300,8.4,A  N,125.5,0,5.7,97.2,2,2,0,0,40,10,100,30,0,0,---,BRGD
SW 03552537_03552537A,Device Conductor 300A,300,7.88, B N,125.3,0,7.1,97.3,2,2,0,0,50,12,125,51,0,0,---,BRGD
SW 03552541_03552541A,Device Conductor 300A,300,7.91,  CN,125.3,0,10.8,97.4,4,4,0,0,76,18,175,47,0,0,---,BRGD
SW 035560_03573804,Device Conductor 600A,600,12.35,ABCN,124.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 355-T7-357
03552511A_03552512,2/0AL_PECN,158,7.37,ABCN,125.4,0,1.5,97.3,1,1,31,7,31,7,75,1,0,0,---,P30243 TO D3453083979
03552534A_03552535,2ALPECNPID,115,8.49,A  N,125.5,0,5.7,97.2,5,5,30,7,40,10,100,30,0,0,---,D2424484066 TO D2424484065
03552535_03552536,2ALPECNPID,115,8.76,A  N,125.5,0,1.4,97.2,1,1,10,2,10,2,25,6,0,0,---,D2424484065 TO D2423684030
03552537A_03552538,2ALPECNPID,115,8.13, B N,125.3,0,4.2,97.3,4,4,10,2,30,7,75,26,0,0,---,D2429184037 TO D2425684027
03552537A_03552540,2ALPECNPID,115,8.22, B N,125.3,0,2.8,97.3,2,2,20,5,20,5,50,25,0,0,---,D2429184037 TO D2423684041
03552538_03552539,2ALPECNPID,115,8.45, B N,125.3,0,2.8,97.3,2,2,20,5,20,5,50,16,0,0,---,D2425684027 TO D2424484005
03552541A_03552542,2ALPECNPID,115,8.03,  CN,125.3,0,10.8,97.4,9,9,33,8,76,18,175,47,0,0,---,D2428384033 TO D2421284024
03552542_03552543,2ALPECNPID,115,8.32,  CN,125.3,0,6.2,97.4,5,5,22,5,44,10,100,32,0,0,---,D2421284024 TO D2427183995
03552543_03552544,2ALPECNPID,115,8.53,  CN,125.3,0,3.1,97.4,3,3,22,5,22,5,50,14,0,0,---,D2427183995 TO D2428184008
03552547A_03552548,2ALPECNPID,115,8.11,  CN,125.4,0,10.8,97.4,9,9,22,5,76,18,175,69,0,0,---,P75966 TO D2443085300
03552548_03552549,2ALPECNPID,115,8.38,  CN,125.4,0,7.7,97.4,7,7,0,0,55,13,125,48,0,0,---,D2443085300 TO H2444285298
03552549_03552550,2ALPECNPID,115,8.49,  CN,125.4,0,1.5,97.4,1,1,11,3,11,3,25,13,0,0,---,H2444285298 TO D2444685304
03552549_03552551,2ALPECNPID,115,8.48,  CN,125.4,0,6.2,97.4,5,5,22,5,44,10,100,35,0,0,---,H2444285298 TO D2444285292
03552551_03552552,2ALPECNPID,115,8.57,  CN,125.4,0,3.1,97.4,3,3,22,5,22,5,50,20,0,0,---,D2444285292 TO D2444785288
03552553A_03552554,3-#6_CU_B,130,8.55, BCN,125.4,0,7.2,97.3,6,6,0,0,102,24,250,31,0,0,---,P571866 TO P673820
03552554_03552555,3-#6_CU_B,130,8.74, BCN,125.4,0,7.2,97.3,6,6,0,0,102,24,250,31,0,0,---,P673820 TO P170920
03552555_03552561,3-#6_CU_B,130,8.98, BCN,125.4,0,2.2,97.4,2,2,0,0,31,7,75,3,0,0,---,P170920 TO P203328
03552555_03552569,3-#6_CU_C,130,8.83, BCN,125.4,0,0.7,97.4,1,1,0,0,10,2,25,6,0,0,---,P170920 TO P674313
03552561_03552562,3-#6_CU_C,130,9.13, BCN,125.4,0,2.2,97.4,2,2,0,0,31,7,75,3,0,0,---,P203328 TO P170922
03552562_03552563,3-#6_CU_B,130,9.21, BCN,125.4,0,2.2,97.4,2,2,10,2,31,7,75,3,0,0,---,P170922 TO P171773
03552563_03552564,3-#6_CU_B,130,9.43, BCN,125.4,0,1.5,97.4,1,1,0,0,21,5,50,1,0,0,---,P171773 TO P171774
03552564_03552565,3-#6_CU_B,130,9.66, BCN,125.4,0,1.5,97.4,1,1,10,2,21,5,50,1,0,0,---,P171774 TO P172974
03552565_03552566,3-#6_CU_B,130,9.98, BCN,125.4,0,0.7,97.4,1,1,10,2,10,2,25,1,0,0,---,P172974 TO P172975
03552566_03552567,3-#6_CU_B,130,10.1, BCN,125.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P172975 TO P270542
03552567_03552568,3-#6_CU_B,130,10.31, BCN,125.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P270542 TO P270543
03552569_03552570,3-#6_CU_C,130,8.84, BCN,125.4,0,0.7,97.4,1,1,10,2,10,2,25,6,0,0,---,P674313 TO CG199999
03552571A_03552572,3-#2_AL_B,180,8.74, BCN,125.4,0,0.4,97.4,0,0,6,1,6,1,15,3,0,0,---,P75967 TO P75979
03552578A_03552629,1C#2SAPECN,108,9.72,ABCN,125.5,0,4.4,97.3,4,4,62,15,93,22,225,63,0,0,---,P134789 TO D112717
03552579A_03552580,3-336_AL_C,530,9.59,ABCN,125.5,0,35.6,97.3,7,7,0,0,753,179,1825,328,0,0,---,355-65R TO 355-11
03552629_03552630,1C#2SAPECN,108,9.9,ABCN,125.5,0,1.5,97.3,1,1,31,7,31,7,75,12,0,0,---,D112717 TO D112718
03552631A_03552632,3-#6_CU_B,130,9.4,AB N,125.6,0,3,97.3,2,2,6,1,42,10,105,12,0,0,---,P173843 TO P677249
03552631A_03552639,3-#6_CU_B,130,9.43,AB N,125.6,0,4.2,97.3,3,3,0,0,60,14,150,40,0,0,---,P173843 TO P274913
03552632_03552633,3-#6_CU_B,130,9.52,AB N,125.6,0,2.5,97.3,2,2,6,1,36,9,90,9,0,0,---,P677249 TO P173844
03552633_03552634,3-#6_CU_B,130,9.93,AB N,125.5,0,2.1,97.3,2,2,0,0,30,7,75,7,0,0,---,P173844 TO P971622
03552634_03552635,3-#2_AL_B,180,10.24,AB N,125.5,0,1.4,97.3,1,1,0,0,20,5,50,4,0,0,---,P971622 TO P33550
03552634_03552638,3-#6_CU_B,130,10.07,AB N,125.5,0,0.7,97.3,1,1,10,2,10,2,25,3,0,0,---,P971622 TO P173845
03552639_03552641,3-#6_CU_B,130,9.55,AB N,125.5,0,3.5,97.3,3,3,0,0,50,12,125,28,0,0,---,P274913 TO P378204
03553203A_03553204,1C#2SAPECN,108,7.53, BCN,125,0,3,97.4,3,3,21,5,42,10,100,9,0,0,---,P278130 TO D2421383929
03553204_03553205,#2_CU_PECN,135,7.85, BCN,125,0,0.7,97.4,1,1,10,2,10,2,25,2,0,0,---,D2421383929 TO D2419583945
03553204_03553206,1C#2SAPECN,108,7.64, BCN,125,0,0.7,97.4,1,1,10,2,10,2,25,2,0,0,---,D2421383929 TO D2423183931
03553307A_03553308,1C#2SAPECN,108,8.21,AB N,124.9,0,0.7,97.3,1,1,10,2,10,2,25,4,0,0,---,P170551 TO D2349082950
03553326A_03553334,1C#2SAPECN,108,10.1,AB N,124.7,0,1.4,97.3,1,1,10,2,20,5,50,1,0,0,---,P161231 TO D125184
03553334_03553335,1C#2SAPECN,108,10.44,AB N,124.7,0,0.7,97.3,1,1,10,2,10,2,25,0,0,0,---,D125184 TO D133177
03553337A_03553338,1C#2SAPECN,108,9.98,AB N,124.8,0,1.4,97.3,1,1,20,5,20,5,50,4,0,0,---,P177317 TO D129301
03554410A_03554411,3-#6_CU_B,130,10.27,A CN,124.5,0,0.7,97.3,1,1,0,0,10,2,25,3,0,0,---,P574717 TO P574718
03554414A_03554415,3-#6_CU_B,130,10.23,A CN,124.5,0,1.5,97.3,1,1,0,0,21,5,50,6,0,0,---,P167222 TO P170877
03554415_03554416,3-#6_CU_B,130,10.5,A CN,124.5,0,1.5,97.3,1,1,0,0,21,5,50,6,0,0,---,P170877 TO P170878
03554416_03554417,3-#6_CU_B,130,10.51,A CN,124.5,0,0.7,97.3,1,1,10,2,10,2,25,4,0,0,---,P170878 TO CG199999
03554416_03554418,3-#6_CU_B,130,10.94,A CN,124.5,0,0.7,97.3,1,1,0,0,10,2,25,2,0,0,---,P170878 TO P470358
03554418_03554419,3-#6_CU_B,130,11.12,A CN,124.5,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,P470358 TO P470359
035548A_03554801,3-#6_CU_B,130,10.6,AB N,124.5,0,6.1,97.2,5,5,0,0,85,20,215,11,0,0,---,P170880 TO P172941
035549A_03554901,1C#2SAPECN,108,10.73,ABCN,124.4,0,6.8,97.3,6,6,0,0,144,34,350,35,0,0,---,P170881 TO H2354082455
03555501A_03555502,3-#2_AL_B,180,11.68, BCN,124.3,0,1.5,97.4,1,1,10,2,21,5,50,3,0,0,---,P174796 TO P677305
03555502_03555503,3-#2_AL_B,180,11.97, BCN,124.3,0,0.7,97.4,0,0,0,0,10,2,25,1,0,0,---,P677305 TO P876753
03555503_03555504,3-#2_AL_B,180,12.26, BCN,124.3,0,0.7,97.4,0,0,10,2,10,2,25,1,0,0,---,P876753 TO P876754
03555601A_03555602,1C#2SAPECN,108,11.64,ABCN,124.4,0,8.7,97.3,8,8,0,0,183,43,450,2,0,0,---,P237189 TO H111116
03555602_03555603,1C#2SAPECN,108,12.03,ABCN,124.4,0,8.7,97.3,8,8,122,29,183,43,450,2,0,0,---,H111116 TO D121508
03555603_03555604,1C#2SAPECN,108,12.35,ABCN,124.4,0,2.9,97.3,3,3,61,14,61,14,150,1,0,0,---,D121508 TO D121507
035557A_03555701,3-#6_CU_B,130,11.88,A CN,124.4,0,1.5,97.3,1,1,0,0,21,5,50,2,0,0,---,P170885 TO P274195
FU 03552555_03552555A,Device Conductor 50A,50,8.75, B N,125.3,0,8.5,97.3,17,17,0,0,60,14,150,22,0,0,---,P170920
FU 03552635_03552635A,Device Conductor 30A,30,10.25,AB N,125.5,0,1.4,97.3,5,5,0,0,20,5,50,4,0,0,---,P33550
FU 03552639_03552639A,Device Conductor 10A,10,9.44, B N,125.4,0,1.4,97.3,14,14,0,0,10,2,25,12,0,0,---,P274913
FU 03552641_03552641A,Device Conductor 15A,15,9.56,AB N,125.5,0,3.5,97.3,24,24,0,0,50,12,125,28,0,0,---,P378204
SW 03552580_03552580A,Device Conductor 600A,600,9.6,ABCN,125.5,0,35.6,97.3,6,6,0,0,753,179,1825,328,0,0,---,355-11
SW 03554411_03554411A,Device Conductor 300A,300,10.28,A CN,124.5,0,0.7,97.3,0,0,0,0,10,2,25,3,0,0,---,BRGD
03552555A_03552556,1C#2SAPECN,108,8.96, B N,125.3,0,8.5,97.3,8,8,20,5,60,14,150,22,0,0,---,P170920 TO D169902
03552556_03552557,1C#2SAPECN,108,9.21, B N,125.3,0,5.7,97.3,5,5,10,2,40,9,100,15,0,0,---,D169902 TO D169920
03552557_03552558,1C#2SAPECN,108,9.39, B N,125.3,0,4.2,97.3,4,4,10,2,30,7,75,10,0,0,---,D169920 TO D169921
03552558_03552559,1C#2SAPECN,108,9.6, B N,125.3,0,2.8,97.3,3,3,20,5,20,5,50,5,0,0,---,D169921 TO D169924
03552559_03552560,1C#2SAPECN,108,9.84, B N,125.3,0,0,100,0,0,0,0,0,0,0,0,0,0,---,D169924 TO D169926
03552580A_03552581,1000AXLPEP,520,9.83,ABCN,125.5,0,35.6,97.3,7,7,0,0,753,179,1825,328,0,0,---,355-11 TO M2437084190
03552581_03552582,1000AXLPEP,520,10.1,ABCN,125.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 355-T2-1458
03552581_03552583,2/0AL_PECN,158,10.19,ABCN,125.5,0,35.6,97.3,23,23,0,0,753,179,1825,328,0,0,---,M2437084190 TO M2436784216
03552583_03552584,2/0AL_PECN,158,10.25,ABCN,125.5,0,35.6,97.3,23,23,0,0,753,179,1825,328,0,0,---,M2436784216 TO D2436084125
03552635A_03552636,1C#2SAPECN,108,10.47,AB N,125.5,0,1.4,97.3,1,1,10,2,20,5,50,4,0,0,---,P33550 TO D100209
03552636_03552637,1C#2SAPECN,108,10.87,AB N,125.5,0,0.7,97.3,1,1,10,2,10,2,25,2,0,0,---,D100209 TO D100210
03552639A_03552640,#2_CU_PECN,135,9.54, B N,125.4,0,1.4,97.3,1,1,10,2,10,2,25,12,0,0,---,P274913 TO D2434084190
03552641A_03552642,3-#6_CU_B,130,9.82,AB N,125.5,0,3.5,97.3,3,3,20,5,50,12,125,28,0,0,---,P378204 TO P378205
03552642_03552643,3-#6_CU_B,130,10.01,AB N,125.5,0,2.1,97.3,2,2,20,5,30,7,75,16,0,0,---,P378205 TO P477766
03552643_03552644,3-#6_CU_B,130,10.17,AB N,125.5,0,0.7,97.3,1,1,0,0,10,2,25,8,0,0,---,P477766 TO P477767
03554411A_03554412,1C#2SAPECN,108,10.65,A CN,124.5,0,0.7,97.3,1,1,10,2,10,2,25,3,0,0,---,P574718 TO D122321
03554801_03554802,3-#6_CU_B,130,10.83,AB N,124.5,0,6.1,97.2,5,5,6,1,85,20,215,11,0,0,---,P172941 TO P172942
03554802_03554803,3-#4_CU_B,180,11.08,AB N,124.5,0,5.6,97.2,3,3,0,0,79,19,200,7,0,0,---,P172942 TO P377753
03554803_03554804,3-#4_CU_B,180,11.27,AB N,124.5,0,5.6,97.2,3,3,10,2,79,19,200,7,0,0,---,P377753 TO P377754
03554804_03554805,3-#2_CU_B,230,11.47,AB N,124.4,0,4.9,97.3,2,2,20,5,69,17,175,5,0,0,---,P377754 TO P876685
03554805_03554806,3-#2_AL_C,180,11.56,AB N,124.4,0,3.5,97.3,2,2,0,0,49,12,125,3,0,0,---,P876685 TO P198740
03554901_03554902,#2_CU_PECN,135,10.97,AB N,124.5,0,1.4,97.3,1,1,20,5,20,5,50,1,0,0,---,H2354082455 TO D2355082780
03554901_03554903,1C#2SAPECN,108,11.55,ABCN,124.4,0,5.9,97.3,5,5,0,0,124,29,300,34,0,0,---,H2354082455 TO H110376
03554903_03554904,1C#2SAPECN,108,11.6, B N,124.4,0,4.2,97.3,4,4,10,2,30,7,75,9,0,0,---,H110376 TO D118134
03554903_03554907,1C#2SAPECN,108,11.92,  CN,124.3,0,9.3,97.4,9,9,11,3,65,15,150,14,0,0,---,H110376 TO D118136
03554903_03554913,1C#2SAPECN,108,12.11,A  N,124.5,0,4.2,97.2,4,4,0,0,30,7,75,11,0,0,---,H110376 TO H110377
03554904_03554905,1C#2SAPECN,108,11.87, B N,124.4,0,2.8,97.3,3,3,0,0,20,5,50,5,0,0,---,D118134 TO D118135
03554905_03554906,1C#2SAPECN,108,11.88, B N,124.4,0,2.8,97.3,3,3,20,5,20,5,50,5,0,0,---,D118135 TO CG199999
03554907_03554908,1C#2SAPECN,108,12.27,  CN,124.3,0,7.7,97.4,7,7,0,0,54,13,125,10,0,0,---,D118136 TO D128220
03554908_03554909,1C#2SAPECN,108,12.28,  CN,124.3,0,1.5,97.4,1,1,11,3,11,3,25,1,0,0,---,D128220 TO CG199999
03554908_03554910,1C#2SAPECN,108,12.42,  CN,124.3,0,6.2,97.4,6,6,0,0,43,10,100,9,0,0,---,D128220 TO D118139
03554910_03554911,1C#2SAPECN,108,12.43,  CN,124.3,0,3.1,97.4,3,3,22,5,22,5,50,4,0,0,---,D118139 TO CG199999
03554910_03554912,1C#2SAPECN,108,12.69,  CN,124.3,0,3.1,97.4,3,3,22,5,22,5,50,5,0,0,---,D118139 TO D118140
03554913_03554914,1C#2SAPECN,108,12.52,A  N,124.5,0,4.2,97.2,4,4,0,0,30,7,75,11,0,0,---,H110377 TO D118137
03554914_03554915,1C#2SAPECN,108,12.53,A  N,124.5,0,1.4,97.2,1,1,10,2,10,2,25,5,0,0,---,D118137 TO CG199999
03554914_03554916,1C#2SAPECN,108,12.92,A  N,124.5,0,2.8,97.2,3,3,0,0,20,5,50,6,0,0,---,D118137 TO D118138
03554916_03554917,1C#2SAPECN,108,12.93,A  N,124.5,0,2.8,97.2,3,3,20,5,20,5,50,6,0,0,---,D118138 TO CG199999
03555701_03555702,3-#6_CU_B,130,12.36,A CN,124.4,0,1.5,97.3,1,1,10,2,21,5,50,2,0,0,---,P274195 TO P274196
03555702_03555703,3-#2_CU_B,230,12.61,A CN,124.4,0,0.7,97.3,0,0,0,0,10,2,25,1,0,0,---,P274196 TO P375053
03555703_03555704,3-#2_CU_B,230,12.75,A CN,124.4,0,0.7,97.3,0,0,10,2,10,2,25,1,0,0,---,P375053 TO P375054
FU 03552584_03552584A,Device Conductor 150A,150,10.26,ABCN,125.5,0,35.6,97.3,24,24,0,0,753,179,1825,328,0,0,---,D2436084125
FU 03552644_03552644A,Device Conductor 10A,10,10.18,AB N,125.5,0,0.7,97.3,7,7,0,0,10,2,25,8,0,0,---,P477767
FU 03554806_03554806A,Device Conductor 30A,30,11.57,AB N,124.4,0,3.5,97.3,12,12,0,0,49,12,125,3,0,0,---,P198740
03552584A_03552585,2/0AL_PECN,158,10.3,ABCN,125.5,0,35.6,97.3,23,23,0,0,753,179,1825,328,0,0,---,D2436084125 TO D2436984214
03552585_03552586,2/0AL_PECN,158,10.39,ABCN,125.4,0,15.3,97.3,10,10,0,0,324,77,775,152,0,0,---,D2436984214 TO M2436784216
03552585_03552598,2/0AL_PECN,158,10.39,ABCN,125.4,0,14.1,97.3,9,9,0,0,298,71,725,93,0,0,---,D2436984214 TO M2436784216
03552585_03552622,1C#2SAPECN,108,10.43,  CN,125.3,0,3.1,97.4,3,3,22,5,22,5,50,5,0,0,---,D2436984214 TO D2436984197
03552585_03552623,1C#2SAPECN,108,10.39,A  N,125.6,0,15.6,97.2,14,14,0,0,110,27,275,78,0,0,---,D2436984214 TO M2436784216
03552586_03552587,2/0AL_PECN,158,10.61,ABCN,125.4,0,15.3,97.3,10,10,0,0,324,77,775,152,0,0,---,M2436784216 TO H2435384203
03552587_03552588,2/0AL_PECN,158,10.74,ABCN,125.4,0,1,97.3,1,1,21,5,21,5,50,9,0,0,---,H2435384203 TO D2435084295
03552587_03552589,2/0AL_PECN,158,10.87,ABCN,125.4,0,14.3,97.3,9,9,0,0,303,72,725,143,0,0,---,H2435384203 TO H2435184110
03552589_03552590,2/0AL_PECN,158,11.17,ABCN,125.4,0,7.3,97.3,5,5,31,7,154,37,375,94,0,0,---,H2435184110 TO D2432984115
03552589_03552593,2/0AL_PECN,158,10.96,ABCN,125.4,0,1.5,97.3,1,1,31,7,31,7,75,5,0,0,---,H2435184110 TO D2360384882
03552589_03552594,2/0AL_PECN,158,10.92,ABCN,125.4,0,1.5,97.3,1,1,31,7,31,7,75,1,0,0,---,H2435184110 TO D2435084110
03552589_03552595,1C#2SAPECN,108,11.08,  CN,125.3,0,12.4,97.4,11,11,0,0,87,20,200,43,0,0,---,H2435184110 TO H2434284082
03552590_03552591,2/0AL_PECN,158,11.38,ABCN,125.4,0,5.8,97.3,4,4,93,22,123,29,300,67,0,0,---,D2432984115 TO D2431484128
03552591_03552592,2/0AL_PECN,158,11.62,ABCN,125.4,0,1.5,97.3,1,1,31,7,31,7,75,24,0,0,---,D2431484128 TO D2432284148
03552595_03552596,1C#2SAPECN,108,11.12,  CN,125.3,0,6.2,97.4,6,6,44,10,44,10,100,15,0,0,---,H2434284082 TO D2434284083
03552595_03552597,1C#2SAPECN,108,11.22,  CN,125.3,0,6.2,97.4,6,6,44,10,44,10,100,28,0,0,---,H2434284082 TO D2433784071
03552598_03552599,2/0AL_PECN,158,10.77,ABCN,125.4,0,14.1,97.3,9,9,0,0,298,71,725,93,0,0,---,M2436784216 TO H2436884172
03552599_03552600,2/0AL_PECN,158,11.2,ABCN,125.4,0,1.3,97.3,1,1,0,0,27,6,65,3,0,0,---,H2436884172 TO P878744
03552599_03552603,2/0AL_PECN,158,10.88,ABCN,125.4,0,1.9,97.3,1,1,41,10,41,10,100,2,0,0,---,H2436884172 TO D2436884171
03552599_03552604,2/0AL_PECN,158,11.38,ABCN,125.4,0,10.9,97.3,7,7,0,0,230,54,560,88,0,0,---,H2436884172 TO H2436884127
03552604_03552605,1C#2SAPECN,108,11.49,A CN,125.4,0,0.4,97.3,0,0,0,0,6,1,15,2,0,0,---,H2436884127 TO P274733
03552604_03552607,1C#2SAPECN,108,11.51,ABCN,125.4,0,0.9,97.3,1,1,19,4,19,4,45,1,0,0,---,H2436884127 TO D134240
03552604_03552608,2/0AL_PECN,158,12.29,ABCN,125.4,0,9.7,97.3,6,6,0,0,205,48,500,85,0,0,---,H2436884127 TO H113698
03552608_03552609,1C#2SAPECN,108,13.02,ABCN,125.4,0,6.9,97.3,6,6,0,0,145,34,350,63,0,0,---,H113698 TO H114363
03552608_03552619,1C#2SAPECN,108,12.71, B N,125.3,0,8.5,97.3,8,8,20,5,60,14,150,22,0,0,---,H113698 TO D132866
03552609_03552610,1C#2SAPECN,108,13.69,ABCN,125.3,0,2.9,97.3,3,3,0,0,62,14,150,30,0,0,---,H114363 TO D137548
03552609_03552615,1C#2SAPECN,108,13.1,A  N,125.6,0,5.7,97.2,5,5,20,5,40,10,100,13,0,0,---,H114363 TO D137542
03552609_03552617,1C#2SAPECN,108,13.48,  CN,125.2,0,6.2,97.4,6,6,22,5,44,10,100,20,0,0,---,H114363 TO D135874
03552610_03552611,1C#2SAPECN,108,13.76,  CN,125.2,0,3.1,97.4,3,3,22,5,22,5,50,9,0,0,---,D137548 TO D137544
03552610_03552612,1C#2SAPECN,108,14.03, B N,125.2,0,5.7,97.3,5,5,20,5,40,9,100,21,0,0,---,D137548 TO D137545
03552612_03552613,1C#2SAPECN,108,14.38, B N,125.2,0,2.8,97.3,3,3,10,2,20,5,50,12,0,0,---,D137545 TO D137546
03552613_03552614,1C#2SAPECN,108,14.61, B N,125.2,0,1.4,97.3,1,1,10,2,10,2,25,6,0,0,---,D137546 TO D137547
03552615_03552616,1C#2SAPECN,108,13.39,A  N,125.6,0,2.8,97.2,3,3,20,5,20,5,50,6,0,0,---,D137542 TO D137543
03552617_03552618,1C#2SAPECN,108,13.77,  CN,125.2,0,3.1,97.4,3,3,22,5,22,5,50,11,0,0,---,D135874 TO D135873
03552619_03552620,1C#2SAPECN,108,13.18, B N,125.3,0,5.7,97.3,5,5,20,5,40,9,100,14,0,0,---,D132866 TO D132867
03552620_03552621,1C#2SAPECN,108,13.49, B N,125.3,0,2.8,97.3,3,3,20,5,20,5,50,6,0,0,---,D132867 TO D132868
03552623_03552624,1C#2SAPECN,108,10.44,A  N,125.6,0,15.6,97.2,14,14,40,10,110,27,275,78,0,0,---,M2436784216 TO D2436984217
03552624_03552625,1C#2SAPECN,108,10.75,A  N,125.6,0,9.9,97.2,9,9,0,0,70,17,175,68,0,0,---,D2436984217 TO H2439084217
03552625_03552626,2ALPECNPID,115,10.8,A  N,125.6,0,5.7,97.2,5,5,20,5,40,10,100,39,0,0,---,H2439084217 TO D2439184217
03552625_03552628,2ALPECNPID,115,11.04,A  N,125.6,0,4.2,97.2,4,4,30,7,30,7,75,29,0,0,---,H2439084217 TO D2442184215
03552626_03552627,2ALPECNPID,115,11.11,A  N,125.6,0,2.8,97.2,2,2,20,5,20,5,50,21,0,0,---,D2439184217 TO D2439984191
03552644A_03552645,1C#2SAPECN,108,10.26,AB N,125.5,0,0.7,97.3,1,1,0,0,10,2,25,8,0,0,---,P477767 TO H2432084250
03552645_03552646,1C#2SAPECN,108,10.57,AB N,125.5,0,0.7,97.3,1,1,10,2,10,2,25,8,0,0,---,H2432084250 TO D2429284253
03554806A_03554807,1C#2SAPECN,108,11.71,AB N,124.4,0,3.5,97.3,3,3,0,0,49,12,125,3,0,0,---,P198740 TO D163336
03554807_03554808,1C#2SAPECN,108,11.9,AB N,124.4,0,0.7,97.3,1,1,10,2,10,2,25,1,0,0,---,D163336 TO D196232
03554807_03554809,1C#2SAPECN,108,11.84,AB N,124.4,0,2.8,97.3,3,3,20,5,39,9,100,2,0,0,---,D163336 TO D162466
03554809_03554810,1C#2SAPECN,108,12.03,AB N,124.4,0,1.4,97.3,1,1,20,5,20,5,50,2,0,0,---,D162466 TO D162468
FU 03552600_03552600A,Device Conductor 15A,15,11.21,ABCN,125.4,0,1.3,97.3,8,8,0,0,27,6,65,3,0,0,---,P878744
FU 03552605_03552605A,Device Conductor 15A,15,11.5,A CN,125.4,0,0.4,97.3,3,3,0,0,6,1,15,2,0,0,---,P274733
03552600A_03552602,3-#6_CU_B,130,11.32,ABCN,125.4,0,1.3,97.3,1,1,27,6,27,6,65,3,0,0,---,P878744 TO P677603
03552605A_03552606,3-#6_CU_B,130,11.61,A CN,125.4,0,0.4,97.3,0,0,6,1,6,1,15,2,0,0,---,P274733 TO P274734
