Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0480_04801,1000AXLPEP,520,0.47,ABCN,122.9,0.1,392.6,-99,76,76,0,0,8281,-1184,16722,3774,6,7,---,480 TO M1983469400
04801_04802,1000AXLPEP,520,0.67,ABCN,122.9,0,392.6,-99,76,76,0,0,8275,-1191,16722,3774,3,3,---,M1983469400 TO M1984069380
04802_0480201,2/0AL_PECN,158,0.88,ABCN,122.9,0,4.1,99.5,3,3,0,0,88,9,175,3,0,0,---,M1984069380 TO M1983469400
04802_04803,1000AXLPEP,520,1.25,ABCN,122.8,0.1,388.6,-98.9,75,75,0,0,8184,-1203,16547,3771,8,8,---,M1984069380 TO M1989269392
04803_04804,1000AXLPEP,520,1.39,ABCN,122.8,0,388.6,-98.9,75,75,0,0,8176,-1211,16547,3771,2,2,---,M1989269392 TO 480-1
SW 04804_04804A,Device Conductor 600A,600,1.4,ABCN,122.8,0,388.6,-98.9,65,65,0,0,8175,-1213,16547,3771,0,0,---,480-1
0480201_0480202,2/0AL_PECN,158,0.94,ABCN,122.9,0,4.1,99.5,3,3,0,0,88,9,175,3,0,0,---,M1983469400 TO D108727
04804A_04805,3-636_AL_C,770,1.6,ABCN,122.8,0,388.6,-98.9,50,50,0,0,8175,-1213,16547,3771,3,11,---,480-1 TO P832356
04805_04806,3-636_AL_C,770,1.75,ABCN,122.7,0,386.3,-98.9,50,50,0,0,8122,-1229,16447,3751,2,8,---,P832356 TO P832369
04806_04807,3-1033A_G,1060,1.98,ABCN,122.8,0,381.7,-98.8,36,36,0,0,8020,-1246,16247,3742,2,11,---,P832369 TO P832343
04807_0480701,3-#6_CU_B,130,2.02,AB N,122.8,0,0.5,99.5,0,0,8,1,8,1,15,3,0,0,---,P832343 TO P832342
04807_0480702,3-#6_CU_B,130,2.14, BCN,122.7,0,2.7,99.5,2,2,0,0,38,4,75,4,0,0,---,P832343 TO P832365
04807_04808,3-1033A_G,1060,2.12,ABCN,122.8,0,379.7,-98.8,36,36,0,0,7973,-1262,16157,3735,1,7,---,P832343 TO 480-9
FU 0480202_0480202A,Device Conductor 80A,80,0.95,ABCN,122.9,0,4.1,99.5,5,5,0,0,88,9,175,3,0,0,---,D108727
FU 04805_04805A,Device Conductor 40A,40,1.61, BCN,122.8,0,3.5,99.5,9,9,0,0,50,5,100,20,0,0,---,P832356
FU 04806_04806A,Device Conductor 80A,80,1.76,AB N,122.7,0,7.1,99.5,9,9,0,0,100,10,200,9,0,0,---,P832369
SW 04808_04808A,Device Conductor 600A,600,2.13,ABCN,122.8,0,379.7,-98.8,63,63,0,0,7972,-1268,16157,3735,0,0,---,480-9
0480202A_0480203,1C#2SAPECN,108,1.01,  CN,122.9,0,1.8,99.5,2,2,0,0,13,1,25,2,0,0,---,D108727 TO M1983469400
0480202A_0480205,1C#2SAPECN,108,1.28,ABCN,122.9,0,3.6,99.5,3,3,75,7,75,7,150,1,0,0,---,D108727 TO D108728
0480203_0480204,1C#2SAPECN,108,1.1,  CN,122.9,0,1.8,99.5,2,2,13,1,13,1,25,2,0,0,---,M1983469400 TO D1983469402
04805A_0480501,2ALPECNPID,115,1.75, BCN,122.8,0,3.5,99.5,3,3,25,2,50,5,100,20,0,0,---,P832356 TO D1992269408
04806A_0480601,1C#2SAPECN,108,2.02,AB N,122.7,0,7.1,99.5,7,7,0,0,100,10,200,9,0,0,---,P832369 TO H1993069412
0480702_0480703,3-#6_CU_B,130,2.15, BCN,122.7,0,1.8,99.5,1,1,25,2,25,2,50,1,0,0,---,P832365 TO CG199999
0480702_0480704,3-#6_CU_B,130,2.32, BCN,122.7,0,0.9,99.5,1,1,13,1,13,1,25,3,0,0,---,P832365 TO P1997469363
04808A_0480801,3-#4_CU_B,180,2.29,AB N,122.8,0,2.7,99.5,1,1,0,0,38,4,75,7,0,0,---,480-9 TO P832358
04808A_04809,3-1033A_G,1060,2.3,ABCN,122.8,0,378,-98.7,36,36,25,2,7934,-1272,16082,3728,1,8,---,480-9 TO P832361
04809_048010,3-1033A_G,1060,2.42,ABCN,122.8,0,376.8,-98.7,36,36,0,0,7908,-1283,16032,3722,1,6,---,P832361 TO P832372
048010_048011,3-1033A_G,1060,2.57,ABCN,122.8,0,376.8,-98.7,36,36,0,0,7907,-1289,16032,3722,1,7,---,P832372 TO P931483
048011_048012,3-1033A_G,1060,2.72,ABCN,122.8,0,376.8,-98.7,36,36,0,0,7906,-1296,16032,3722,1,7,---,P931483 TO P2002769421
048012_04801201,3-#4_CU_B,180,2.78, BCN,122.7,0,3.6,99.5,2,2,0,0,50,5,100,9,0,0,---,P2002769421 TO P2003069427
048012_048013,3-1033A_G,1060,2.95,ABCN,122.8,0,374.5,-98.6,35,35,0,0,7855,-1308,15932,3713,2,11,---,P2002769421 TO P2004169424
048013_04801301,3-1033A_G,1060,2.96,ABCN,122.8,0,1.2,99.5,0,0,25,2,25,2,50,3,0,0,---,P2004169424 TO CG199999
048013_048014,3-1033A_G,1060,3.08,ABCN,122.8,0,373.4,-98.6,35,35,0,0,7828,-1321,15882,3710,1,6,---,P2004169424 TO P931482
048014_04801401,3-#4_CU_C,180,3.19,ABCN,122.8,0,9.2,99.5,5,5,0,0,195,19,390,60,0,0,---,P931482 TO P735172
048014_048015,3-1033A_G,1060,3.24,ABCN,122.8,0,364.5,-98.5,34,34,0,0,7632,-1346,15492,3650,1,7,---,P931482 TO P931471
048015_04801501,3-#4_CU_C,180,3.35,ABCN,122.8,0,1.5,99.5,1,1,13,1,31,3,62,16,0,0,---,P931471 TO P735171
048015_04801504,3-#4_CU_C,180,3.3,ABCN,122.8,0,0.2,99.5,0,0,5,0,5,0,10,3,0,0,---,P931471 TO P931476
048015_048016,3-1033A_G,1060,3.4,ABCN,122.8,0,362.8,-98.4,34,34,0,0,7595,-1357,15420,3631,1,7,---,P931471 TO 480-70CF
048016_048017,3-1033A_G,1060,3.58,ABCN,122.7,0,357.2,-100,34,34,0,0,7593,-108,15420,3631,1,8,---,480-70CF TO P931425
048017_04801701,3-#4_CU_B,180,3.69,AB N,122.8,0,2.7,99.5,1,1,13,1,38,4,75,25,0,0,---,P931425 TO P931427
048017_048018,3-1033A_G,1060,3.71,ABCN,122.7,0,355.4,-100,34,34,0,0,7555,-119,15345,3606,1,6,---,P931425 TO P931399
048018_048019,3-1033A_G,1060,3.94,ABCN,122.7,0,355.4,-100,34,34,0,0,7554,-125,15345,3606,1,10,---,P931399 TO P2014169447
048019_048020,3-1033A_G,1060,4.1,ABCN,122.7,0,353.6,-100,33,33,13,1,7515,-138,15270,3586,1,7,---,P2014169447 TO P931428
048020_048021,3-1033A_G,1060,4.29,ABCN,122.7,0,353.1,-100,33,33,0,0,7501,-146,15245,3586,1,8,---,P931428 TO P931429
048021_04802101,3-#4_CU_B,180,4.4, BCN,122.6,0,1.8,99.5,1,1,0,0,25,2,50,15,0,0,---,P931429 TO P931436
048021_048022,3-1033A_G,1060,4.42,ABCN,122.7,0,351.9,-100,33,33,25,2,7475,-156,15195,3571,1,6,---,P931429 TO P931433
048022_048023,3-1033A_G,1060,4.49,ABCN,122.7,0,350.7,-100,33,33,0,0,7449,-164,15145,3564,0,3,---,P931433 TO P931402
048023_048024,3-1033A_G,1060,4.63,ABCN,122.6,0,339.1,-100,32,32,0,0,7201,-191,14650,3482,1,5,---,P931402 TO P931744
048024_04802401,3-1033A_G,1060,4.64,ABCN,122.6,0,0.6,99.5,0,0,13,1,13,1,25,10,0,0,---,P931744 TO CG199999
048024_048025,3-1033A_G,1060,4.78,ABCN,122.6,0,338.5,-100,32,32,0,0,7188,-198,14625,3472,1,6,---,P931744 TO P931749
048025_04802501,3-#6_CU_B,130,4.91,AB N,122.7,0,1.8,99.5,1,1,0,0,25,2,50,13,0,0,---,P931749 TO P931701
048025_04802504,3-#6_CU_B,130,4.94,A CN,122.6,0,2.7,99.5,2,2,13,1,37,4,75,25,0,0,---,P931749 TO P931704
048025_048026,3-1033A_G,1060,4.89,ABCN,122.6,0,335.6,-100,32,32,0,0,7125,-210,14500,3434,1,4,---,P931749 TO P931712
048026_048027,3-1033A_G,1060,5.02,ABCN,122.6,0,335.6,-100,32,32,0,0,7124,-214,14500,3434,1,5,---,P931712 TO 480-7
0480501_0480502,1C#2SAPECN,108,2.1, BCN,122.8,0,1.8,99.5,2,2,0,0,25,2,50,14,0,0,---,D1992269408 TO B1994669410
0480502_0480503,1C#2SAPECN,108,2.56, BCN,122.8,0,1.8,99.5,2,2,25,2,25,2,50,14,0,0,---,B1994669410 TO D1992569384
0480601_0480602,#2_CU_PECN,135,2.12,AB N,122.7,0,2.7,99.5,2,2,38,4,38,4,75,3,0,0,---,H1993069412 TO D1993069418
0480601_0480603,#2_CU_PECN,135,2.44,AB N,122.7,0,4.4,99.5,3,3,0,0,63,6,125,6,0,0,---,H1993069412 TO H1989969427
0480603_0480604,#2_CU_PECN,135,2.72,AB N,122.7,0,4.4,99.5,3,3,25,2,63,6,125,6,0,0,---,H1989969427 TO D1988569432
0480604_0480605,1C#2SAPECN,108,2.88,AB N,122.7,0,2.7,99.5,2,2,13,1,38,4,75,2,0,0,---,D1988569432 TO D1985769437
0480605_0480606,1C#2SAPECN,108,3.09,AB N,122.7,0,1.8,99.5,2,2,0,0,25,2,50,0,0,0,---,D1985769437 TO H127737
0480606_0480607,1C#2SAPECN,108,3.25,AB N,122.7,0,1.8,99.5,2,2,25,2,25,2,50,0,0,0,---,H127737 TO D208580
0480801_0480802,3-#4_CU_B,180,2.39,AB N,122.7,0,2.7,99.5,1,1,38,4,38,4,75,7,0,0,---,P832358 TO P832357
FU 04801201_04801201A,Device Conductor 20A,20,2.79, BCN,122.7,0,3.6,99.5,18,18,0,0,50,5,100,9,0,0,---,P2003069427
FU 048019_048019A,Device Conductor 10A,10,3.95, BCN,122.7,0,2.7,99.5,27,27,0,0,38,4,75,20,0,0,---,P2014169447
FU 048023_048023A,Device Conductor 125A,125,4.5,ABCN,122.7,0,11.7,99.5,9,9,0,0,247,24,495,82,0,0,---,P931402
SW 048027_048027A,Device Conductor 600A,600,5.03,ABCN,122.6,0,335.6,-100,56,56,0,0,7123,-219,14500,3434,0,0,---,480-7
04801201A_04801202,#4_CU_PECN,105,3.09, BCN,122.7,0,3.6,99.5,3,3,0,0,50,5,100,9,0,0,---,P2003069427 TO D2001769435
04801202_04801203,#4_CU_PECN,105,3.1, BCN,122.7,0,1.8,99.5,2,2,25,2,25,2,50,4,0,0,---,D2001769435 TO CG199999
04801202_04801204,#4_CU_PECN,105,3.34, BCN,122.7,0,1.8,99.5,2,2,0,0,25,2,50,5,0,0,---,D2001769435 TO D2000769455
04801204_04801205,#4_CU_PECN,105,3.35, BCN,122.7,0,1.8,99.5,2,2,25,2,25,2,50,5,0,0,---,D2000769455 TO CG199999
04801401_04801402,3-#4_CU_C,180,3.28,ABCN,122.8,0,9.2,99.5,5,5,0,0,195,19,390,60,0,0,---,P735172 TO P931481
04801402_04801403,3-#4_CU_C,180,3.29,ABCN,122.8,0,0.6,99.5,0,0,13,1,13,1,25,4,0,0,---,P931481 TO CG199999
04801402_04801404,3-#4_CU_C,180,3.5,ABCN,122.7,0,8.6,99.5,5,5,0,0,183,18,365,56,0,0,---,P931481 TO P931480
04801404_04801405,3-#4_CU_C,180,3.6,ABCN,122.7,0,8.6,99.5,5,5,25,2,183,18,365,56,0,0,---,P931480 TO P931479
04801405_04801406,3-#4_CU_C,180,3.69,ABCN,122.7,0,7.5,99.5,4,4,0,0,158,15,315,47,0,0,---,P931479 TO P931478
04801406_04801407,3-#4_CU_C,180,3.8,ABCN,122.7,0,7.5,99.5,4,4,0,0,158,15,315,47,0,0,---,P931478 TO P931477
04801407_04801408,3-#4_CU_C,180,3.88,ABCN,122.7,0,7.5,99.5,4,4,0,0,158,15,315,47,0,0,---,P931477 TO P33042
04801501_04801502,3-#4_CU_C,180,3.55,ABCN,122.8,0,0.9,99.5,0,0,0,0,19,2,37,12,0,0,---,P735171 TO P931472
04801502_04801503,3-#4_CU_C,180,3.56,ABCN,122.8,0,0.9,99.5,0,0,19,2,19,2,37,12,0,0,---,P931472 TO CG199999
04801701_04801702,3-#4_CU_B,180,3.9,AB N,122.8,0,1.8,99.5,1,1,0,0,25,2,50,12,0,0,---,P931427 TO P931432
04801702_04801703,3-#4_CU_B,180,4.09,AB N,122.8,0,1.8,99.5,1,1,25,2,25,2,50,12,0,0,---,P931432 TO P931431
048019A_04801901,3-#4_CU_B,180,4.17, BCN,122.7,0,2.7,99.5,1,1,13,1,38,4,75,20,0,0,---,P2014169447 TO P105036
04802101_04802102,3-#4_CU_B,180,4.5, BCN,122.6,0,1.8,99.5,1,1,0,0,25,2,50,15,0,0,---,P931436 TO P931406
04802102_04802103,3-#4_CU_B,180,4.6, BCN,122.6,0,1.8,99.5,1,1,13,1,25,2,50,15,0,0,---,P931406 TO P931407
04802103_04802104,3-#4_CU_B,180,4.71, BCN,122.6,0,0.9,99.5,0,0,0,0,13,1,25,9,0,0,---,P931407 TO P931405
04802104_04802105,3-#4_CU_B,180,4.8, BCN,122.6,0,0.9,99.5,0,0,0,0,13,1,25,9,0,0,---,P931405 TO P931404
04802105_04802106,3-#4_CU_B,180,4.91, BCN,122.6,0,0.9,99.5,0,0,13,1,13,1,25,9,0,0,---,P931404 TO P735163
048023A_04802301,3-#6_CU_B,130,4.54,A CN,122.6,0,17.6,99.5,14,14,0,0,247,24,495,82,0,0,---,P931402 TO P931401
04802501_04802502,3-#6_CU_B,130,5.01,AB N,122.7,0,1.8,99.5,1,1,25,2,25,2,50,13,0,0,---,P931701 TO P931705
04802502_04802503,3-#6_CU_B,130,5.19,AB N,122.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P931705 TO P839193
04802504_04802505,3-#6_CU_B,130,5.1,A CN,122.6,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P931704 TO P931710
04802505_04802506,3-#6_CU_B,130,5.23,A CN,122.6,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P931710 TO P931700
04802506_04802507,3-#6_CU_B,130,5.34,A CN,122.6,0,1.8,99.5,1,1,25,2,25,2,50,16,0,0,---,P931700 TO P931747
048027A_048028,3-1033A_G,1060,5.12,ABCN,122.6,0,335.6,-100,32,32,0,0,7123,-219,14500,3434,0,3,---,480-7 TO P931697
048028_04802801,3-#4_CU_B,180,5.28, BCN,122.6,0,2.7,99.5,1,1,0,0,38,4,75,22,0,0,---,P931697 TO P2027569463
048028_048029,3-1033A_G,1060,5.25,ABCN,122.6,0,333.8,-99.9,31,31,25,2,7085,-226,14425,3412,1,5,---,P931697 TO P104554
048029_048030,3-1033A_G,1060,5.36,ABCN,122.6,0,332.6,-99.9,31,31,0,0,7059,-233,14375,3389,1,4,---,P104554 TO P2026769504
048030_048031,3-1033A_G,1060,5.48,ABCN,122.6,0,332.6,-99.9,31,31,0,0,7059,-237,14375,3389,1,5,---,P2026769504 TO P839197
048031_048032,3-1033A_G,1060,5.64,ABCN,122.6,0,332.6,-99.9,31,31,0,0,7058,-242,14375,3389,1,6,---,P839197 TO P839244
048032_04803201,3-1033A_G,1060,5.65,ABCN,122.6,0,1.2,99.5,0,0,25,2,25,2,50,11,0,0,---,P839244 TO CG199999
048032_048033,3-1033A_G,1060,5.8,ABCN,122.6,0,331.5,-99.9,31,31,0,0,7032,-250,14325,3378,1,6,---,P839244 TO P835606
048033_048034,3-1033A_G,1060,5.97,ABCN,122.5,0,331.5,-99.9,31,31,0,0,7031,-256,14325,3378,1,6,---,P835606 TO P839241
048034_04803401,3-1033A_G,1060,5.98,ABCN,122.5,0,1.2,99.5,0,0,25,2,25,2,50,19,0,0,---,P839241 TO CG199999
048034_048035B,3-1033A_G,1060,6.14,ABCN,122.5,0,330.3,-99.9,31,31,0,0,7005,-265,14275,3359,1,6,---,P839241 TO 480-34
FU 04801408_04801408A,Device Conductor 150A,150,3.89,ABCN,122.7,0,7.5,99.5,5,5,0,0,158,15,315,47,0,0,---,P33042
SW 048035B_048035,Device Conductor 600A,600,6.15,ABCN,122.5,0,330.3,-99.9,55,55,0,0,7004,-271,14275,3359,0,0,---,480-34
04801408A_04801409,2/0AL_PECN,158,3.98,ABCN,122.7,0,7.5,99.5,5,5,0,0,158,15,315,47,0,0,---,P33042 TO H101126
04801409_04801410,2/0AL_PECN,158,4.47,ABCN,122.7,0,7.5,99.5,5,5,0,0,158,15,315,47,0,0,---,H101126 TO H101125
04801410_04801411,1C#2SAPECN,108,4.71,AB N,122.7,0,1.8,99.5,2,2,25,2,25,2,50,9,0,0,---,H101125 TO D101309
04801410_04801412,2/0AL_PECN,158,4.91,ABCN,122.7,0,6.3,99.5,4,4,0,0,133,13,265,38,0,0,---,H101125 TO H128281
04801412_04801413,1C#2SAPECN,108,5.29, BCN,122.7,0,3.5,99.5,3,3,0,0,50,5,100,18,0,0,---,H128281 TO H126018
04801412_04801418,1C#2SAPECN,108,5.07,AB N,122.7,0,1.8,99.5,2,2,0,0,25,2,50,8,0,0,---,H128281 TO D101308
04801412_04801420,2/0AL_PECN,158,5.32,ABCN,122.7,0,2.7,99.5,2,2,0,0,58,6,115,12,0,0,---,H128281 TO H128283
04801413_04801414,2/0AL_PECN,158,5.38, BCN,122.7,0,3.5,99.5,2,2,0,0,50,5,100,18,0,0,---,H126018 TO P735176
04801418_04801419,1C#2SAPECN,108,5.08,AB N,122.7,0,1.8,99.5,2,2,25,2,25,2,50,8,0,0,---,D101308 TO CG199999
04801420_04801421,2/0AL_PECN,158,5.66,ABCN,122.7,0,2.7,99.5,2,2,0,0,58,6,115,12,0,0,---,H128283 TO H128284
04801421_04801422,1C#2SAPECN,108,5.87, BCN,122.7,0,1.8,99.5,2,2,25,2,25,2,50,7,0,0,---,H128284 TO D101307
04801421_04801423,1C#2SAPECN,108,5.88,A CN,122.7,0,2.3,99.5,2,2,0,0,33,3,65,5,0,0,---,H128284 TO P1991169304
04801901_04801902,3-#4_CU_B,180,4.37, BCN,122.7,0,1.8,99.5,1,1,0,0,25,2,50,17,0,0,---,P105036 TO P105322
04801902_04801903,3-#4_CU_B,180,4.38, BCN,122.7,0,1.8,99.5,1,1,25,2,25,2,50,17,0,0,---,P105322 TO CG199999
04802301_04802302,3-#4_CU_B,180,4.69,A CN,122.6,0,2.1,99.5,1,1,0,0,30,3,60,14,0,0,---,P931401 TO P931403
04802301_04802307,3-#6_CU_B,130,4.65,A CN,122.6,0,15.4,99.5,12,12,13,1,218,21,435,68,0,0,---,P931401 TO P931400
04802302_04802303,3-#4_CU_B,180,4.79,A CN,122.6,0,2.1,99.5,1,1,0,0,30,3,60,14,0,0,---,P931403 TO P931743
04802303_04802304,3-#6_CU_B,130,5,A CN,122.6,0,2.1,99.5,2,2,5,0,30,3,60,14,0,0,---,P931743 TO P931742
04802304_04802305,3-#6_CU_B,130,5.1,A CN,122.6,0,1.8,99.5,1,1,13,1,25,2,50,8,0,0,---,P931742 TO P2020569382
04802305_04802306,3-#6_CU_B,130,5.28,A CN,122.6,0,0.9,99.5,1,1,13,1,13,1,25,7,0,0,---,P2020569382 TO P931714
04802307_04802308,3-#6_CU_B,130,4.76,A CN,122.6,0,14.5,99.5,11,11,0,0,205,20,410,61,0,0,---,P931400 TO P931420
04802308_04802309,3-#6_CU_B,130,4.88,A CN,122.6,0,14.5,99.5,11,11,12,1,205,20,410,61,0,0,---,P931420 TO P931395
04802309_04802310,3-#6_CU_B,130,5.03,A CN,122.6,0,13.7,99.5,11,11,0,0,192,19,385,52,0,0,---,P931395 TO P931396
04802310_04802311,3-#6_CU_B,130,5.24,A CN,122.6,0,13.7,99.5,11,11,0,0,192,19,385,52,0,0,---,P931396 TO P931397
04802311_04802312,3-#6_CU_B,130,5.43,A CN,122.6,0,13.7,99.5,11,11,25,2,192,19,385,52,0,0,---,P931397 TO P931422
04802312_04802313,3-#6_CU_B,130,5.61,A CN,122.5,0,11.9,99.5,9,9,0,0,167,16,335,42,0,0,---,P931422 TO P931398
04802313_04802314,3-#6_CU_B,130,5.76,A CN,122.5,0,11.9,99.5,9,9,0,0,167,16,335,42,0,0,---,P931398 TO P931423
04802314_04802315,3-#6_CU_B,130,5.85,A CN,122.5,0,11.9,99.5,9,9,0,0,167,16,335,42,0,0,---,P931423 TO P931449
04802315_04802316,3-#6_CU_B,130,6.02,A CN,122.5,0,11.5,99.5,9,9,38,4,162,16,325,39,0,0,---,P931449 TO P931448
04802315_04802327,3-#6_CU_B,130,5.97,A CN,122.5,0,0.4,99.5,0,0,5,0,5,0,10,3,0,0,---,P931449 TO P931468
04802316_04802317,3-#6_CU_B,130,6.18,A CN,122.5,0,8.9,99.5,7,7,0,0,125,12,250,36,0,0,---,P931448 TO P839177
04802317_04802318,3-#6_CU_B,130,6.34,A CN,122.5,0,3.6,99.5,3,3,0,0,50,5,100,8,0,0,---,P839177 TO P931391
04802317_04802322,3-#6_CU_B,130,6.36,A CN,122.5,0,5.3,99.5,4,4,25,2,75,7,150,28,0,0,---,P839177 TO P732365
04802318_04802319,3-#6_CU_B,130,6.5,A CN,122.5,0,3.6,99.5,3,3,38,4,50,5,100,8,0,0,---,P931391 TO P931419
04802319_04802320,3-#6_CU_B,130,6.6,A CN,122.5,0,0.9,99.5,1,1,0,0,12,1,25,1,0,0,---,P931419 TO P931445
04802322_04802323,3-#6_CU_B,130,6.56,A CN,122.5,0,3.5,99.5,3,3,0,0,50,5,100,25,0,0,---,P732365 TO P839130
04802323_04802324,3-#6_CU_B,130,6.78,A CN,122.5,0,1.8,99.5,1,1,0,0,25,2,50,14,0,0,---,P839130 TO P839180
04802323_04802326,3-#4_CU_B,180,6.62,A CN,122.5,0,1.8,99.5,1,1,25,2,25,2,50,11,0,0,---,P839130 TO P839140
04802324_04802325,3-#6_CU_B,130,6.91,A CN,122.5,0,1.8,99.5,1,1,25,2,25,2,50,14,0,0,---,P839180 TO P2014669514
04802801_04802802,3-#4_CU_B,180,5.45, BCN,122.6,0,2.7,99.5,1,1,0,0,37,4,75,22,0,0,---,P2027569463 TO P2027969368
04802802_04802803,3-#4_CU_B,180,5.56, BCN,122.6,0,2.7,99.5,1,1,0,0,37,4,75,22,0,0,---,P2027969368 TO P931698
04802803_04802804,3-#4_CU_B,180,5.57, BCN,122.6,0,1.8,99.5,1,1,25,2,25,2,50,14,0,0,---,P931698 TO CG199999
04802803_04802805,3-#4_CU_B,180,5.68, BCN,122.6,0,0.9,99.5,0,0,0,0,12,1,25,8,0,0,---,P931698 TO P931699
04802805_04802806,3-#4_CU_B,180,5.81, BCN,122.6,0,0.9,99.5,0,0,12,1,12,1,25,8,0,0,---,P931699 TO P931702
FU 04801414_04801414A,Device Conductor 10A,10,5.39, BCN,122.7,0,3.5,99.5,35,35,0,0,50,5,100,18,0,0,---,P735176
FU 04801423_04801423A,Device Conductor 10A,10,5.89,A CN,122.7,0,2.3,99.5,23,23,0,0,33,3,65,5,0,0,---,P1991169304
FU 04802320_04802320A,Device Conductor 10A,10,6.61,A CN,122.5,0,0.9,99.5,9,9,0,0,12,1,25,1,0,0,---,P931445
SW 048035_048035A,Device Conductor 600A,600,6.16,ABCN,122.5,0,330.3,-99.9,55,55,0,0,7004,-271,14275,3359,0,0,---,480-35
04801414A_04801415,3-#4_CU_B,180,5.48, BCN,122.7,0,3.5,99.5,2,2,25,2,50,5,100,18,0,0,---,P735176 TO P2005569310
04801415_04801416,3-#4_CU_B,180,5.69, BCN,122.7,0,1.8,99.5,1,1,0,0,25,2,50,10,0,0,---,P2005569310 TO P931486
04801416_04801417,3-#4_CU_B,180,5.84, BCN,122.7,0,1.8,99.5,1,1,25,2,25,2,50,10,0,0,---,P931486 TO P931485
04801423A_04801424,3-#6_CU_B,130,6.04,A CN,122.7,0,2.3,99.5,2,2,8,1,33,3,65,5,0,0,---,P1991169304 TO P832364
04801424_04801425,3-#6_CU_B,130,6.35,A CN,122.7,0,1.8,99.5,1,1,0,0,25,2,50,5,0,0,---,P832364 TO P832373
04801425_04801426,3-#6_CU_B,130,6.49,A CN,122.7,0,1.8,99.5,1,1,13,1,25,2,50,5,0,0,---,P832373 TO P832367
04801426_04801427,3-#6_CU_B,130,6.69,A CN,122.7,0,0.9,99.5,1,1,13,1,13,1,25,3,0,0,---,P832367 TO P832368
04802320A_04802321,#4_CU_PECN,105,6.86,A CN,122.5,0,0.9,99.5,1,1,12,1,12,1,25,1,0,0,---,P931445 TO D2000169499
048035A_048036,1000AXLPEP,520,6.25,ABCN,122.5,0,330.3,-99.9,64,64,0,0,7004,-271,14275,3359,1,1,---,480-35 TO H2034269524
048036_048037B,1000AXLPEP,520,6.45,ABCN,122.5,0,330.3,-99.9,64,64,0,0,7004,-272,14275,3359,2,2,---,H2034269524 TO 480-14
048037B_04803601,2/0AL_PECN,158,6.56,ABCN,122.5,0,1.8,99.5,1,1,0,0,37,4,75,34,0,0,---,480-14 TO P2036869529
FU 04803601_04803601A,Device Conductor 150A,150,6.57,ABCN,122.5,0,1.8,99.5,1,1,0,0,37,4,75,34,0,0,---,P2036869529
SW 048037B_048037,Device Conductor 600A,600,6.46,ABCN,122.5,0,328.5,-99.9,55,55,0,0,6964,-277,14201,3325,0,0,---,480-14
04803601A_04803602,3-3/0AL_C,300,6.73,ABCN,122.5,0,1.8,99.5,1,1,0,0,37,4,75,34,0,0,---,P2036869529 TO 480-238GB
04803602_04803603,3-3/0AL_C,300,6.89,ABCN,122.5,0,1.8,99.5,1,1,19,2,37,4,75,34,0,0,---,480-238GB TO P2038569585
04803603_04803604,3-3/0AL_C,300,7.01,ABCN,122.5,0,0.9,99.5,0,0,0,0,19,2,37,16,0,0,---,P2038569585 TO P835601
04803604_04803605,3-3/0AL_C,300,7.16,ABCN,122.5,0,0.9,99.5,0,0,0,0,19,2,37,16,0,0,---,P835601 TO P835595
04803605_04803606,3-3/0AL_C,300,7.33,ABCN,122.5,0,0.9,99.5,0,0,0,0,19,2,37,16,0,0,---,P835595 TO P835596
04803606_04803607,3-3/0AL_C,300,7.48,ABCN,122.5,0,0.9,99.5,0,0,0,0,19,2,37,16,0,0,---,P835596 TO P835599
04803607_04803608,3-#4_CU_B,180,7.64,AB N,122.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P835599 TO P835602
04803607_04803609,3-#4_CU_B,180,7.63, BCN,122.4,0,1.3,99.5,1,1,19,2,19,2,37,16,0,0,---,P835599 TO P835600
SW 048037_048037A,Device Conductor 600A,600,6.47,ABCN,122.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,480-13
SW 048037_048037C,Device Conductor 600A,600,6.47,ABCN,122.5,0,328.5,-99.9,55,55,0,0,6964,-277,14201,3325,0,0,---,480-15
SW 048037_048133,Device Conductor 600A,600,6.47,ABCN,122.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 480-T1-481
048037C_048038,1000AXLPEP,520,6.78,ABCN,122.4,0,328.5,-99.9,63,63,0,0,6964,-277,14201,3325,3,3,---,480-15 TO H2035669495
048038_04803801,2/0AL_PECN,158,6.79,ABCN,122.4,0,5.3,99.5,3,3,0,0,112,11,225,52,0,0,---,H2035669495
048038_048039,1000AXLPEP,520,7.37,ABCN,122.3,0.1,323.3,-99.9,62,62,0,0,6849,-292,13976,3273,5,6,---,H2035669495 TO H2035069430
048039_04803901,1C#2SAPECN,108,7.47, BCN,122.3,0,1.8,99.5,2,2,0,0,25,2,50,10,0,0,---,H2035069430 TO P237102
048039_04803904,1C#2SAPECN,108,7.38,A CN,122.3,0,2.7,99.5,2,2,0,0,37,4,75,13,0,0,---,H2035069430
048039_048040,1000AXLPEP,520,7.68,ABCN,122.3,0,320.3,-99.9,62,62,0,0,6781,-303,13851,3250,3,3,---,H2035069430 TO H111048
048040_04804001,2/0AL_PECN,158,7.74,ABCN,122.3,0,15.4,99.5,10,10,0,0,324,31,650,29,0,0,---,H111048 TO D121426
048040_048041,1000AXLPEP,520,8.26,ABCN,122.2,0.1,305.1,-99.9,59,59,0,0,6455,-338,13201,3221,5,5,---,H111048 TO H111049
048041_048042A,1000AXLPEP,520,8.6,ABCN,122.2,0,305.1,-99.9,59,59,0,0,6450,-343,13201,3221,3,3,---,H111049 TO 480-21
FU 04803801_04803801A,Device Conductor 18A,18,6.8, B N,122.4,0,1.8,99.5,10,10,0,0,12,1,25,4,0,0,---,H2035669495
FU 04803901_04803901A,Device Conductor 25A,25,7.48, BCN,122.3,0,1.8,99.5,7,7,0,0,25,2,50,10,0,0,---,P237102
FU 04803904_04803904A,Device Conductor 30A,30,7.39,A  N,122.4,0,3.5,99.5,12,12,0,0,25,2,50,3,0,0,---,H2035069430
FU 04803904_04803904B,Device Conductor 18A,18,7.39,  CN,122.3,0,1.8,99.5,10,10,0,0,12,1,25,10,0,0,---,H2035069430
FU 04804001_04804001A,Device Conductor 150A,150,7.75,ABCN,122.3,0,15.4,99.5,10,10,0,0,324,31,650,29,0,0,---,D121426
SW 048042A_048042,Device Conductor 600A,600,8.61,ABCN,122.2,0,305.1,-99.9,51,51,0,0,6447,-346,13201,3221,0,0,---,480-21
04803801_04803802,2/0AL_PECN,158,6.93,ABCN,122.4,0,4.7,99.5,3,3,0,0,100,10,200,48,0,0,---,H2035669495 TO D2035069479
04803801A_04803810,1C#2SAPECN,108,6.89, B N,122.4,0,1.8,99.5,2,2,12,1,12,1,25,4,0,0,---,H2035669495 TO D2035669500
04803901A_04803902,3-#4_CU_B,180,7.55, BCN,122.3,0,1.8,99.5,1,1,0,0,25,2,50,10,0,0,---,P237102 TO P37013
04803902_04803903,3-#4_CU_B,180,7.68, BCN,122.3,0,1.8,99.5,1,1,25,2,25,2,50,10,0,0,---,P37013 TO P37014
04803904A_04803905,1C#2SAPECN,108,7.44,A  N,122.4,0,3.5,99.5,3,3,25,2,25,2,50,3,0,0,---,H2035069430 TO D121427
04803904B_04803906,1C#2SAPECN,108,7.46,  CN,122.3,0,1.8,99.5,2,2,12,1,12,1,25,10,0,0,---,H2035069430 TO D2035069442
04804001A_04804002,2/0AL_PECN,158,7.81,ABCN,122.3,0,15.4,99.5,10,10,0,0,324,31,650,29,0,0,---,D121426 TO H111048
04804002_04804003,1C#2SAPECN,108,7.95,ABCN,122.3,0,7.1,99.5,7,7,150,14,150,14,300,9,0,0,---,H111048 TO D204354
04804002_04804004,1C#2SAPECN,108,8.21,ABCN,122.3,0,7.1,99.5,7,7,149,14,150,14,300,4,0,0,---,H111048 TO D121425
04804002_04804005,1C#2SAPECN,108,8.27, B N,122.3,0,3.5,99.5,3,3,0,0,25,2,50,16,0,0,---,H111048 TO H111047
04804005_04804007,1C#2SAPECN,108,8.83, B N,122.3,0,1.8,99.5,2,2,0,0,12,1,25,7,0,0,---,H111047 TO H111046
04804007_04804008,1C#2SAPECN,108,8.97, B N,122.3,0,1.8,99.5,2,2,12,1,12,1,25,7,0,0,---,H111046 TO D121423
FU 04803802_04803802A,Device Conductor 80A,80,6.94,ABCN,122.4,0,4.7,99.5,6,6,0,0,100,10,200,48,0,0,---,D2035069479
FU 04804005_04804005A,Device Conductor 30A,30,8.28, B N,122.3,0,1.8,99.5,6,6,0,0,12,1,25,9,0,0,---,H111047
SW 048042_005138,Device Conductor 600A,600,8.62,ABCN,122.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 51-T3-480
SW 048042_048042B,Device Conductor 600A,600,8.62,ABCN,122.2,0,303.6,-99.9,51,51,0,0,6415,-349,13136,3189,0,0,---,480-22
SW 048042_048042D,Device Conductor 600A,600,8.62,ABCN,122.2,0,1.5,99.5,0,0,0,0,32,3,65,32,0,0,---,480-23
04803802A_04803803,2/0AL_PECN,158,7.13,ABCN,122.4,0,4.7,99.5,3,3,0,0,100,10,200,48,0,0,---,D2035069479 TO H2035069477
04803803_04803804,2ALPECNPID,115,7.38,A CN,122.4,0,7.1,99.5,6,6,0,0,100,10,200,48,0,0,---,H2035069477 TO D2033469460
04803804_04803805,2ALPECNPID,115,7.39,A CN,122.4,0,1.8,99.5,2,2,25,2,25,2,50,16,0,0,---,D2033469460 TO CG199999
04803804_04803806,2ALPECNPID,115,7.89,A CN,122.4,0,5.3,99.5,5,5,0,0,75,7,150,32,0,0,---,D2033469460 TO D2029969425
04803806_04803807,1C#2SAPECN,108,7.9,A CN,122.4,0,1.8,99.5,2,2,25,2,25,2,50,11,0,0,---,D2029969425 TO CG199999
04803806_04803808,1C#2SAPECN,108,8.24,A CN,122.4,0,3.5,99.5,3,3,25,2,50,5,100,21,0,0,---,D2029969425 TO D2029069409
04803808_04803809,1C#2SAPECN,108,8.74,A CN,122.4,0,1.8,99.5,2,2,25,2,25,2,50,13,0,0,---,D2029069409 TO D2031269438
04804005A_04804006,1C#2SAPECN,108,8.42, B N,122.3,0,1.8,99.5,2,2,12,1,12,1,25,9,0,0,---,H111047 TO D121424
048042B_048043,750APEPJ,454,8.97,ABCN,122.1,0.1,303.6,-99.9,67,67,0,0,6415,-349,13136,3189,3,3,---,480-22 TO H111049
048042D_04804201,1C#2SAPECN,108,8.97,A CN,122.2,0,2.3,99.5,2,2,0,0,32,3,65,32,0,0,---,480-23 TO P237101
048043_048044,1000AXLPEP,520,9.81,ABCN,122,0.1,303.6,-99.8,58,58,0,0,6412,-353,13136,3189,7,7,---,H111049 TO H125117
048044_04804401,2/0AL_PECN,158,10.17,ABCN,121.9,0.1,123,98.4,78,78,0,0,2557,469,5380,446,3,1,---,H125117 TO P931672
048044_048045,1000AXLPEP,520,10.44,ABCN,121.9,0,186.3,-97.8,36,36,0,0,3848,-829,7756,2744,2,2,---,H125117 TO H125119
048045_048046,1000AXLPEP,520,11.03,ABCN,121.9,0,186.3,-97.7,36,36,0,0,3846,-831,7756,2744,2,2,---,H125119 TO H125120
048046_04804601,1C#2SAPECN,108,11.29, BCN,121.8,0,9.7,99.5,9,9,0,0,136,13,275,53,0,0,---,H125120 TO P2044769207
048046_048047,1000AXLPEP,520,11.58,ABCN,121.9,0,180.2,-97.5,35,35,0,0,3708,-847,7481,2691,2,2,---,H125120 TO H125367
048047_04804701,2/0AL_PECN,158,11.79,ABCN,121.8,0,38.4,99.5,24,24,0,0,806,79,1630,250,0,0,---,H125367 TO P198587
048047_04804797,2/0AL_PECN,158,11.81,ABCN,121.8,0,37.3,99.6,24,24,0,0,783,74,1574,480,0,0,---,H125367 TO P37282
048047_048048,1000AXLPEP,520,12.09,ABCN,121.9,0,111,-90.4,21,21,0,0,2118,-1001,4278,1961,1,1,---,H125367 TO H125122
048048_04804801,2/0AL_PECN,158,12.14,ABCN,121.8,0,18.9,99.5,12,12,0,0,396,38,800,58,0,0,---,H125122 TO D198505
048048_048049,1000AXLPEP,520,12.27,ABCN,121.8,0,95.3,-85.6,18,18,0,0,1721,-1040,3478,1903,0,0,---,H125122 TO 480-36
FU 04804201_04804201A,Device Conductor 15A,15,8.98,A CN,122.2,0,2.3,99.5,15,15,0,0,32,3,65,32,0,0,---,P237101
FU 04804601_04804601A,Device Conductor 75A,75,11.3, BCN,121.8,0,9.7,99.5,13,13,0,0,136,13,275,53,0,0,---,P2044769207
FU 04804701_04804701A,Device Conductor 150A,150,11.8,ABCN,121.8,0,38.4,99.5,26,26,0,0,806,79,1630,250,0,0,---,P198587
FU 04804797_04804797A,Device Conductor 150A,150,11.82,ABCN,121.8,0,37.3,99.6,25,25,0,0,783,74,1574,480,0,0,---,P37282
FU 04804801_04804801A,Device Conductor 100A,100,12.15,ABCN,121.8,0,18.9,99.5,19,19,0,0,396,38,800,58,0,0,---,D198505
SW 04804401_04804401A,Device Conductor 300A,300,10.18,ABCN,121.9,0,123,98.4,41,41,0,0,2554,468,5380,446,0,0,---,BRGD
SW 048049_048049A,Device Conductor 900A,900,12.28,ABCN,121.8,0,95.3,-85.6,11,11,0,0,1721,-1041,3478,1903,0,0,---,480-36
04804201A_04804202,3-#4_CU_B,180,9.08,A CN,122.2,0,1.4,99.5,1,1,0,0,20,2,40,19,0,0,---,P237101 TO P37007
04804201A_04804205,3-#4_CU_B,180,9.07,A CN,122.2,0,0.9,99.5,0,0,0,0,12,1,25,13,0,0,---,P237101 TO P37006
04804202_04804203,3-#4_CU_B,180,9.15,A CN,122.2,0,1.4,99.5,1,1,12,1,20,2,40,19,0,0,---,P37007 TO P37008
04804203_04804204,3-#4_CU_B,180,9.28,A CN,122.2,0,0.5,99.5,0,0,8,1,8,1,15,7,0,0,---,P37008 TO P37009
04804205_04804206,3-#4_CU_B,180,9.22,A CN,122.2,0,0.9,99.5,0,0,0,0,12,1,25,13,0,0,---,P37006 TO P37005
04804206_04804207,3-#4_CU_B,180,9.37,A CN,122.2,0,0.9,99.5,0,0,12,1,12,1,25,13,0,0,---,P37005 TO P2040769482
04804401A_04804402,3-#6_CU_C,130,10.32,ABCN,121.7,0.1,123,98.4,95,95,0,0,2554,468,5380,446,3,1,---,P931672 TO P931671
04804402_04804403,3-#4_CU_C,180,10.49,ABCN,121.6,0.1,108.4,98.1,60,60,0,0,2242,437,4755,387,2,1,---,P931671 TO P931673
04804402_04804524,3-#6_CU_C,130,10.4,ABCN,121.7,0,14.7,99.5,11,11,25,2,309,30,625,59,0,0,---,P931671 TO P931670
04804403_04804404,3-#4_CU_C,180,10.61,ABCN,121.6,0.1,108.4,98.2,60,60,0,0,2241,437,4755,387,1,1,---,P931673 TO P932791
04804404_04804405,3-#4_CU_C,180,10.74,ABCN,121.5,0.1,108.4,98.2,60,60,25,2,2240,436,4755,387,1,1,---,P932791 TO P932793
04804405_04804406,3-#4_CU_C,180,10.88,ABCN,121.4,0.1,107.2,98.1,60,60,0,0,2214,433,4705,371,1,1,---,P932793 TO P932792
04804406_04804407,3-#4_CU_C,180,11.03,ABCN,121.3,0.1,107.2,98.1,60,60,0,0,2213,432,4705,371,1,1,---,P932792 TO P932794
04804407_04804408,3-#4_CU_C,180,11.12,ABCN,121.3,0,107.2,98.2,60,60,0,0,2211,431,4705,371,1,0,---,P932794 TO P932790
04804408_04804409,3-#4_CU_C,180,11.31,ABCN,121.2,0.1,107.2,98.2,60,60,0,0,2210,431,4705,371,2,1,---,P932790 TO P932777
04804524_04804525,3-#6_CU_C,130,10.59,ABCN,121.7,0,13.5,99.5,10,10,0,0,284,28,575,50,0,0,---,P931670 TO P932787
04804525_04804526,3-#6_CU_C,130,10.6,ABCN,121.7,0,1.2,99.5,1,1,25,2,25,2,50,13,0,0,---,P932787 TO CG199999
04804525_04804527,3-#6_CU_C,130,10.73,ABCN,121.7,0,12.4,99.5,10,10,0,0,259,25,525,37,0,0,---,P932787 TO P932788
04804601A_04804602,3-#4_CU_B,180,11.44, BCN,121.8,0,9.7,99.5,5,5,25,2,136,13,275,53,0,0,---,P2044769207 TO P933584
04804602_04804603,3-#4_CU_B,180,11.56, BCN,121.8,0,8,99.5,4,4,0,0,111,11,225,40,0,0,---,P933584 TO P933585
04804603_04804604,3-#4_CU_B,180,11.7, BCN,121.8,0,8,99.5,4,4,0,0,111,11,225,40,0,0,---,P933585 TO P933586
04804604_04804605,3-#4_CU_B,180,11.91, BCN,121.8,0,1.8,99.5,1,1,25,2,25,2,50,5,0,0,---,P933586 TO P931675
04804604_04804606,3-#6_CU_B,130,11.82, BCN,121.8,0,6.2,99.5,5,5,0,0,87,8,175,35,0,0,---,P933586 TO P194940
04804606_04804607,3-#6_CU_B,130,11.95, BCN,121.8,0,6.2,99.5,5,5,12,1,87,8,175,35,0,0,---,P194940 TO P933605
04804607_04804608,3-#6_CU_B,130,12.09, BCN,121.8,0,5.3,99.5,4,4,0,0,74,7,150,26,0,0,---,P933605 TO P933606
04804608_04804609,3-#6_CU_B,130,12.26, BCN,121.8,0,5.3,99.5,4,4,0,0,74,7,150,26,0,0,---,P933606 TO P1699869273
04804609_04804610,3-#6_CU_B,130,12.44, BCN,121.8,0,5.3,99.5,4,4,25,2,74,7,150,26,0,0,---,P1699869273 TO P1697969183
04804610_04804611,3-#6_CU_B,130,12.63, BCN,121.8,0,3.5,99.5,3,3,0,0,49,5,100,16,0,0,---,P1697969183 TO P1696069181
04804611_04804612,3-#6_CU_B,130,12.81, BCN,121.8,0,3.5,99.5,3,3,12,1,49,5,100,16,0,0,---,P1696069181 TO P933603
04804612_04804613,3-#6_CU_B,130,12.94, BCN,121.8,0,2.7,99.5,2,2,0,0,37,4,75,9,0,0,---,P933603 TO P733352
04804613_04804614,3-#6_CU_B,130,13.09, BCN,121.8,0,2.7,99.5,2,2,12,1,37,4,75,9,0,0,---,P733352 TO P733349
04804614_04804615,3-#6_CU_B,130,13.23, BCN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,8,0,0,---,P733349 TO P733353
04804701A_04804702,3-#4_CU_C,180,11.86,ABCN,121.8,0,38.4,99.5,21,21,0,0,806,79,1630,250,0,0,---,P198587 TO P733362
04804702_04804703,3-#4_CU_C,180,11.99,ABCN,121.8,0,37.2,99.5,21,21,0,0,781,76,1580,220,0,0,---,P733362 TO P733334
04804702_04804791,3-#6_CU_B,130,11.95,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,30,0,0,---,P733362 TO P733369
04804703_04804704,3-#4_CU_C,180,12.03,ABCN,121.8,0,37.2,99.5,21,21,0,0,781,76,1580,220,0,0,---,P733334 TO P933569
04804704_04804705,3-#4_CU_C,180,12.18,ABCN,121.8,0,37.2,99.5,21,21,0,0,781,76,1580,220,0,0,---,P933569 TO P733333
04804705_04804706,3-#4_CU_C,180,12.34,ABCN,121.7,0,34.2,99.5,19,19,0,0,719,70,1455,192,0,0,---,P733333 TO P733351
04804705_04804782,3-#6_CU_B,130,12.24,AB N,121.8,0,4.4,99.5,3,3,0,0,62,6,125,28,0,0,---,P733333 TO P733332
04804706_04804707,3-#6_CU_C,130,12.5,ABCN,121.7,0,34.2,99.5,26,26,0,0,718,70,1455,192,0,0,---,P733351 TO P733359
04804707_04804708,3-#6_CU_B,130,12.62, BCN,121.7,0,3.5,99.5,3,3,25,2,49,5,100,23,0,0,---,P733359 TO P933614
04804707_04804711,3-#6_CU_C,130,12.67,ABCN,121.7,0,31.9,99.5,25,25,12,1,669,65,1355,169,0,0,---,P733359 TO P733358
04804708_04804709,3-#6_CU_B,130,12.74, BCN,121.7,0,1.8,99.5,1,1,0,0,25,2,50,15,0,0,---,P933614 TO P933613
04804709_04804710,3-#6_CU_B,130,12.88, BCN,121.7,0,1.8,99.5,1,1,25,2,25,2,50,15,0,0,---,P933613 TO P933612
04804711_04804712,3-#6_CU_C,130,12.82,ABCN,121.6,0,31.3,99.5,24,24,0,0,656,64,1330,166,0,0,---,P733358 TO P733357
04804712_04804713,3-#6_CU_C,130,12.95,ABCN,121.6,0,24,99.5,18,18,0,0,503,49,1020,85,0,0,---,P733357 TO P733356
04804712_04804757,3-#4_CU_C,180,12.91,ABCN,121.6,0,7.3,99.5,4,4,0,0,153,15,310,81,0,0,---,P733357 TO P933611
04804713_04804714,3-#6_CU_C,130,12.96,ABCN,121.6,0,0.6,99.5,0,0,12,1,12,1,25,6,0,0,---,P733356 TO CG199999
04804713_04804715,3-#6_CU_C,130,13,ABCN,121.6,0,23.4,99.5,18,18,0,0,491,48,995,79,0,0,---,P733356 TO P933593
04804715_04804716,3-#6_CU_C,130,13.14,ABCN,121.6,0,23.4,99.5,18,18,0,0,491,48,995,79,0,0,---,P933593 TO P933592
04804716_04804717,3-#6_CU_C,130,13.27,ABCN,121.6,0,22.2,99.5,17,17,12,1,466,45,945,63,0,0,---,P933592 TO P733355
04804716_04804753,3-#6_CU_B,130,13.3, BCN,121.5,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P933592 TO P4406
04804717_04804718,3-#6_CU_C,130,13.36,ABCN,121.5,0,21.6,99.5,17,17,0,0,453,44,920,53,0,0,---,P733355 TO P933594
04804718_04804719,3-#6_CU_C,130,13.44,ABCN,121.5,0,21.6,99.5,17,17,0,0,453,44,920,53,0,0,---,P933594 TO P933588
04804719_04804720,3-#6_CU_B,130,13.58,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,15,0,0,---,P933588 TO P933598
04804719_04804722,3-#6_CU_C,130,13.58,ABCN,121.5,0,20.5,99.5,16,16,0,0,429,42,870,38,0,0,---,P933588 TO P933596
04804720_04804721,3-#6_CU_B,130,13.7,AB N,121.6,0,1.8,99.5,1,1,25,2,25,2,50,15,0,0,---,P933598 TO P933590
04804722_04804723,3-#6_CU_C,130,13.63,ABCN,121.5,0,20.5,99.5,16,16,0,0,429,42,870,38,0,0,---,P933596 TO P733370
04804723_04804724,3-#6_CU_B,130,13.78,A CN,121.5,0,2.3,99.5,2,2,0,0,32,3,65,18,0,0,---,P733370 TO P2026969142
04804723_04804732,3-#6_CU_C,130,13.73,ABCN,121.5,0,18.9,99.5,15,15,0,0,397,39,805,20,0,0,---,P733370 TO P933624
04804724_04804725,3-#6_CU_B,130,13.79,A CN,121.5,0,1.8,99.5,1,1,25,2,25,2,50,18,0,0,---,P2026969142 TO CG199999
04804724_04804726,3-#6_CU_B,130,13.92,A CN,121.5,0,0.5,99.5,0,0,0,0,7,1,15,0,0,0,---,P2026969142 TO P933625
04804726_04804727,3-#6_CU_B,130,13.97,A CN,121.5,0,0.5,99.5,0,0,0,0,7,1,15,0,0,0,---,P933625 TO P933627
04804727_04804728,3-#6_CU_B,130,14.31,A CN,121.5,0,0.5,99.5,0,0,0,0,7,1,15,0,0,0,---,P933627 TO P933618
04804728_04804729,3-#6_CU_B,130,14.57,A CN,121.5,0,0.5,99.5,0,0,0,0,7,1,15,0,0,0,---,P933618 TO P933620
04804729_04804730,3-#6_CU_B,130,14.82,A CN,121.5,0,0.5,99.5,0,0,0,0,7,1,15,0,0,0,---,P933620 TO P933615
04804730_04804731,3-#6_CU_B,130,14.97,A CN,121.5,0,0.5,99.5,0,0,7,1,7,1,15,0,0,0,---,P933615 TO P933619
04804732_04804733,3-#6_CU_C,130,13.81,ABCN,121.5,0,18.9,99.5,15,15,0,0,396,39,805,20,0,0,---,P933624 TO P933626
04804733_04804734,3-#6_CU_C,130,13.96,ABCN,121.4,0,18.9,99.5,15,15,0,0,396,39,805,20,0,0,---,P933626 TO P933600
04804734_04804735,3-#6_CU_C,130,14.07,ABCN,121.4,0,18.9,99.5,15,15,0,0,396,39,805,20,0,0,---,P933600 TO P933601
04804735_04804736,3-#6_CU_C,130,14.17,ABCN,121.4,0,18.9,99.5,15,15,12,1,396,39,805,20,0,0,---,P933601 TO P933602
04804736_04804737,3-#6_CU_C,130,14.36,ABCN,121.4,0,18.3,99.5,14,14,0,0,384,37,780,9,0,0,---,P933602 TO P1688069170
04804737_04804738,3-#4_CU_C,180,14.48,ABCN,121.4,0,18.3,99.5,10,10,0,0,384,37,780,9,0,0,---,P1688069170 TO P1686769176
04804738_04804739,3-#4_CU_C,180,14.61,ABCN,121.4,0,18.3,99.5,10,10,0,0,384,37,780,9,0,0,---,P1686769176 TO P735857
04804739_04804740,3-#4_CU_C,180,14.76,ABCN,121.4,0,18.3,99.5,10,10,0,0,384,37,780,9,0,0,---,P735857 TO P735819
04804740_04804741,3-#4_CU_C,180,14.91,ABCN,121.3,0,18.3,99.5,10,10,17,2,384,37,780,9,0,0,---,P735819 TO P735827
04804741_04804742,3-#4_CU_C,180,15.07,ABCN,121.3,0,17.5,99.5,10,10,0,0,367,36,745,9,0,0,---,P735827 TO P104540
04804753_04804754,3-#6_CU_B,130,13.43, BCN,121.5,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P4406 TO P4420
04804754_04804755,3-#6_CU_B,130,13.54, BCN,121.5,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P4420 TO P933595
04804755_04804756,3-#6_CU_B,130,13.55, BCN,121.5,0,1.8,99.5,1,1,25,2,25,2,50,16,0,0,---,P933595 TO CG199999
04804757_04804758,3-#4_CU_C,180,13.03,ABCN,121.6,0,7.3,99.5,4,4,0,0,153,15,310,81,0,0,---,P933611 TO P933610
04804758_04804759,3-#4_CU_C,180,13.09,ABCN,121.6,0,7.3,99.5,4,4,25,2,153,15,310,81,0,0,---,P933610 TO P933609
04804759_04804760,3-#4_CU_C,180,13.15,ABCN,121.6,0,6.1,99.5,3,3,0,0,128,12,260,62,0,0,---,P933609 TO P933608
04804760_04804761,3-#4_CU_C,180,13.27,ABCN,121.6,0,6.1,99.5,3,3,0,0,128,12,260,62,0,0,---,P933608 TO P933607
04804761_04804762,3-#4_CU_C,180,13.48,ABCN,121.6,0,6.1,99.5,3,3,0,0,128,12,260,62,0,0,---,P933607 TO P933587
04804762_04804763,3-#4_CU_C,180,13.54,ABCN,121.6,0,6.1,99.5,3,3,0,0,128,12,260,62,0,0,---,P933587 TO P733597
04804763_04804764,3-#4_CU_C,180,13.68,ABCN,121.6,0,6.1,99.5,3,3,0,0,128,12,260,62,0,0,---,P733597 TO P2044169099
04804764_04804765,3-#4_CU_B,180,13.86,AB N,121.6,0,3.9,99.5,2,2,0,0,54,5,110,33,0,0,---,P2044169099 TO P933622
04804764_04804774,3-#4_CU_C,180,13.74,ABCN,121.6,0,3.5,99.5,2,2,0,0,74,7,150,29,0,0,---,P2044169099 TO P933621
04804765_04804766,3-#4_CU_B,180,13.98,AB N,121.6,0,3.9,99.5,2,2,0,0,54,5,110,33,0,0,---,P933622 TO P2041269097
04804766_04804767,3-#4_CU_B,180,13.99,AB N,121.6,0,1.8,99.5,1,1,25,2,25,2,50,16,0,0,---,P2041269097 TO CG199999
04804766_04804768,3-#4_CU_B,180,14.04,AB N,121.6,0,2.1,99.5,1,1,0,0,30,3,60,17,0,0,---,P2041269097 TO P933623
04804768_04804769,3-#4_CU_B,180,14.21,AB N,121.6,0,2.1,99.5,1,1,0,0,30,3,60,17,0,0,---,P933623 TO P733350
04804769_04804770,3-#4_CU_B,180,14.39,AB N,121.6,0,2.1,99.5,1,1,0,0,30,3,60,17,0,0,---,P733350 TO P2037469094
04804770_04804771,3-#4_CU_B,180,14.58,AB N,121.6,0,2.1,99.5,1,1,25,2,30,3,60,17,0,0,---,P2037469094 TO P933599
04804771_04804772,3-#4_CU_B,180,14.77,AB N,121.6,0,0.3,99.5,0,0,0,0,5,0,10,0,0,0,---,P933599 TO P1694069084
04804772_04804773,3-#4_CU_B,180,14.86,AB N,121.6,0,0.3,99.5,0,0,5,0,5,0,10,0,0,0,---,P1694069084 TO P1695469087
04804774_04804775,3-#4_CU_C,180,13.96,ABCN,121.6,0,2.9,99.5,2,2,0,0,62,6,125,19,0,0,---,P933621 TO P933573
04804774_04804781,3-#4_CU_C,180,13.75,ABCN,121.6,0,0.6,99.5,0,0,12,1,12,1,25,10,0,0,---,P933621 TO CG199999
04804775_04804776,3-#4_CU_C,180,14.15,ABCN,121.6,0,2.9,99.5,2,2,25,2,62,6,125,19,0,0,---,P933573 TO P933572
04804776_04804777,3-#4_CU_B,180,14.37, BCN,121.6,0,2.6,99.5,1,1,12,1,37,4,75,17,0,0,---,P933572 TO P2043169078
04804777_04804778,3-#4_CU_B,180,14.5, BCN,121.6,0,1.8,99.5,1,1,12,1,25,2,50,13,0,0,---,P2043169078 TO P2045669069
04804778_04804779,3-#4_CU_B,180,14.67, BCN,121.6,0,0.9,99.5,0,0,0,0,12,1,25,7,0,0,---,P2045669069 TO P2046869074
04804779_04804780,3-#4_CU_B,180,14.73, BCN,121.6,0,0.9,99.5,0,0,12,1,12,1,25,7,0,0,---,P2046869074 TO P2047569077
04804782_04804783,3-#6_CU_B,130,12.32,AB N,121.8,0,4.4,99.5,3,3,25,2,62,6,125,28,0,0,---,P733332 TO P933582
04804783_04804784,3-#6_CU_B,130,12.44,AB N,121.8,0,2.7,99.5,2,2,0,0,37,4,75,15,0,0,---,P933582 TO P933581
04804784_04804785,3-#6_CU_B,130,12.57,AB N,121.8,0,2.7,99.5,2,2,0,0,37,4,75,15,0,0,---,P933581 TO P933568
04804785_04804786,3-#6_CU_B,130,12.69,AB N,121.8,0,2.7,99.5,2,2,0,0,37,4,75,15,0,0,---,P933568 TO P933567
04804786_04804787,3-#4_CU_B,180,12.7,AB N,121.8,0,1.8,99.5,1,1,25,2,25,2,50,12,0,0,---,P933567 TO CG199999
04804786_04804788,3-#4_CU_B,180,12.81,AB N,121.8,0,0.9,99.5,0,0,0,0,12,1,25,3,0,0,---,P933567 TO P933566
04804788_04804789,3-#4_CU_B,180,12.89,AB N,121.8,0,0.9,99.5,0,0,0,0,12,1,25,3,0,0,---,P933566 TO P933583
04804789_04804790,3-#4_CU_B,180,12.9,AB N,121.8,0,0.9,99.5,0,0,12,1,12,1,25,3,0,0,---,P933583 TO CG199999
04804791_04804792,3-#6_CU_B,130,12.07,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,30,0,0,---,P733369 TO P733361
04804792_04804793,3-#6_CU_B,130,12.08,A CN,121.8,0,0.9,99.5,1,1,12,1,12,1,25,18,0,0,---,P733361 TO CG199999
04804792_04804794,3-#6_CU_B,130,12.19,A CN,121.8,0,0.9,99.5,1,1,0,0,12,1,25,12,0,0,---,P733361 TO P733360
04804794_04804795,3-#6_CU_B,130,12.31,A CN,121.8,0,0.9,99.5,1,1,0,0,12,1,25,12,0,0,---,P733360 TO P733337
04804795_04804796,3-#6_CU_B,130,12.43,A CN,121.8,0,0.9,99.5,1,1,12,1,12,1,25,12,0,0,---,P733337 TO P733336
04804797A_04804798,3-#6_CU_C,130,11.94,ABCN,121.8,0,15.3,99.5,12,12,0,0,321,31,650,241,0,0,---,P37282 TO P2048569168
04804797A_04804888,3-#4_CU_C,180,12.03,ABCN,121.8,0,22,99.6,12,12,0,0,462,43,924,239,0,0,---,P37282 TO P37281
04804798_04804799,3-#6_CU_C,130,12.08,ABCN,121.8,0,15.3,99.5,12,12,0,0,321,31,650,241,0,0,---,P2048569168 TO P2048869155
04804799_04804800,3-#6_CU_C,130,12.09,ABCN,121.8,0,0.6,99.5,0,0,12,1,12,1,25,12,0,0,---,P2048869155 TO CG199999
04804799_04804822,3-#6_CU_C,130,12.21,ABCN,121.8,0,14.7,99.5,11,11,0,0,309,30,625,229,0,0,---,P2048869155 TO P933564
04804801A_04804802,2/0AL_PECN,158,12.2,ABCN,121.8,0,18.9,99.5,12,12,0,0,396,38,800,58,0,0,---,D198505 TO H125122
04804802_04804803,1C#2SAPECN,108,12.67,A  N,121.9,0,10.6,99.5,10,10,37,4,74,7,150,5,0,0,---,H125122 TO D198508
04804802_04804805,1C#2SAPECN,108,12.64, B N,121.8,0,3.5,99.5,3,3,25,2,25,2,50,0,0,0,---,H125122 TO D198507
04804802_04804806,1C#2SAPECN,108,12.31,  CN,121.8,0,3.5,99.5,3,3,25,2,25,2,50,0,0,0,---,H125122 TO D198506
04804802_04804807,2/0AL_PECN,158,12.7,ABCN,121.8,0,13,99.5,8,8,0,0,272,26,550,53,0,0,---,H125122 TO H125367
04804803_04804804,1C#2SAPECN,108,13.06,A  N,121.9,0,5.3,99.5,5,5,37,4,37,4,75,0,0,0,---,D198508 TO D198510
04804807_04804808,1C#2SAPECN,108,12.95,A  N,121.9,0,3.5,99.5,3,3,25,2,25,2,50,1,0,0,---,H125367 TO D198504
04804807_04804809,1C#2SAPECN,108,12.77, B N,121.8,0,3.5,99.5,3,3,25,2,25,2,50,0,0,0,---,H125367 TO D198503
04804807_04804810,2/0AL_PECN,158,13.25,ABCN,121.8,0,10.6,99.5,7,7,0,0,223,22,450,52,0,0,---,H125367 TO H125120
04804810_04804811,1C#2SAPECN,108,13.46,  CN,121.7,0,3.5,99.5,3,3,25,2,25,2,50,0,0,0,---,H125120 TO D198502
04804810_04804812,1C#2SAPECN,108,13.44,A  N,121.9,0,3.5,99.5,3,3,25,2,25,2,50,15,0,0,---,H125120 TO D198500
04804810_04804813,2/0AL_PECN,158,13.84,ABCN,121.8,0,8.2,99.5,5,5,0,0,173,17,350,37,0,0,---,H125120 TO H125119
04804813_04804814,1C#2SAPECN,108,14.21,ABCN,121.8,0,1.8,99.5,2,2,37,4,37,4,75,0,0,0,---,H125119 TO D153395
04804813_04804815,1C#2SAPECN,108,14.01,  CN,121.7,0,3.5,99.5,3,3,25,2,25,2,50,8,0,0,---,H125119 TO D198499
04804813_04804816,2/0AL_PECN,158,14.47,ABCN,121.8,0,5.3,99.5,3,3,0,0,111,11,225,29,0,0,---,H125119 TO H125117
04804816_04804817,1C#2SAPECN,108,14.52, B N,121.8,0,8.8,99.5,8,8,37,4,62,6,125,11,0,0,---,H125117 TO D198497
04804816_04804819,2/0AL_PECN,158,15.31,ABCN,121.8,0,2.4,99.5,1,1,0,0,50,5,100,18,0,0,---,H125117 TO H111049
04804817_04804818,1C#2SAPECN,108,14.71, B N,121.8,0,3.5,99.5,3,3,25,2,25,2,50,7,0,0,---,D198497 TO D198495
04804819_04804820,1C#2SAPECN,108,15.54,  CN,121.7,0,1.8,99.5,2,2,12,1,12,1,25,5,0,0,---,H111049 TO D121428
04804819_04804821,1C#2SAPECN,108,15.56,A  N,121.8,0,5.3,99.5,5,5,37,4,37,4,75,13,0,0,---,H111049 TO D198496
04804822_04804823,3-#6_CU_C,130,12.33,ABCN,121.8,0,14.7,99.5,11,11,0,0,309,30,625,229,0,0,---,P933564 TO P933580
04804823_04804824,3-#6_CU_C,130,12.46,ABCN,121.8,0,14.7,99.5,11,11,0,0,309,30,625,229,0,0,---,P933580 TO P933578
04804824_04804825,3-#6_CU_C,130,12.58,ABCN,121.8,0,14.7,99.5,11,11,12,1,309,30,625,229,0,0,---,P933578 TO P933577
04804825_04804826,3-#4_CU_C,180,12.76,ABCN,121.7,0,14.1,99.5,8,8,0,0,296,29,600,221,0,0,---,P933577 TO P933559
04804826_04804827,3-#6_CU_C,130,12.88,ABCN,121.7,0,14.1,99.5,11,11,0,0,296,29,600,221,0,0,---,P933559 TO P933556
04804827_04804828,3-#6_CU_C,130,12.96,ABCN,121.7,0,12.9,99.5,10,10,25,2,272,26,550,198,0,0,---,P933556 TO P195247
04804827_04804884,3-#6_CU_C,130,12.96,AB N,121.8,0,1.8,99.5,1,1,0,0,25,2,50,23,0,0,---,P933556 TO P933557
04804828_04804829,3-#6_CU_C,130,13.03,ABCN,121.7,0,11.8,99.5,9,9,0,0,247,24,500,196,0,0,---,P195247 TO P195246
04804829_04804830,3-#6_CU_C,130,13.3,ABCN,121.7,0,11.8,99.5,9,9,0,0,247,24,500,196,0,0,---,P195246 TO P195243
04804830_04804831,3-#6_CU_C,130,13.53,ABCN,121.7,0,11.8,99.5,9,9,0,0,247,24,500,196,0,0,---,P195243 TO P933555
04804831_04804832,3-#6_CU_C,130,13.61,ABCN,121.7,0,1.2,99.5,1,1,12,1,25,2,50,14,0,0,---,P933555 TO P933554
04804831_04804835,3-#6_CU_C,130,13.67,ABCN,121.7,0,10.6,99.5,8,8,0,0,222,22,450,182,0,0,---,P933555 TO P933553
04804832_04804833,3-#4_CU_C,180,13.73,ABCN,121.7,0,0.6,99.5,0,0,0,0,12,1,25,8,0,0,---,P933554 TO P933549
04804833_04804834,3-#4_CU_C,180,13.85,ABCN,121.7,0,0.6,99.5,0,0,12,1,12,1,25,8,0,0,---,P933549 TO P933550
04804835_04804836,3-#6_CU_C,130,13.83,ABCN,121.6,0,10.6,99.5,8,8,0,0,222,22,450,182,0,0,---,P933553 TO P933552
04804836_04804837,3-#6_CU_C,130,13.98,ABCN,121.6,0,10.6,99.5,8,8,0,0,222,22,450,182,0,0,---,P933552 TO P933548
04804837_04804838,3-#6_CU_C,130,14.12, BCN,121.6,0,0.9,99.5,1,1,0,0,12,1,25,12,0,0,---,P933548 TO P933540
04804837_04804840,3-#4_CU_C,180,14.07,ABCN,121.6,0,1.2,99.5,1,1,0,0,25,2,50,34,0,0,---,P933548 TO P933547
04804837_04804846,3-#6_CU_C,130,14.13,ABCN,121.6,0,8.8,99.5,7,7,0,0,185,18,375,136,0,0,---,P933548 TO P933541
04804838_04804839,3-#6_CU_C,130,14.25, BCN,121.6,0,0.9,99.5,1,1,12,1,12,1,25,12,0,0,---,P933540 TO P931087
04804840_04804841,3-#4_CU_C,180,14.25,ABCN,121.6,0,1.2,99.5,1,1,0,0,25,2,50,34,0,0,---,P933547 TO P933546
04804841_04804842,3-#4_CU_C,180,14.26,ABCN,121.6,0,0.6,99.5,0,0,12,1,12,1,25,18,0,0,---,P933546 TO CG199999
04804841_04804843,3-#4_CU_C,180,14.37,ABCN,121.6,0,0.6,99.5,0,0,0,0,12,1,25,16,0,0,---,P933546 TO P933545
04804843_04804844,3-#4_CU_C,180,14.5,ABCN,121.6,0,0.6,99.5,0,0,0,0,12,1,25,16,0,0,---,P933545 TO P933544
04804844_04804845,3-#4_CU_C,180,14.63,ABCN,121.6,0,0.6,99.5,0,0,12,1,12,1,25,16,0,0,---,P933544 TO P933543
04804846_04804847,3-#6_CU_C,130,14.29,ABCN,121.6,0,8.8,99.5,7,7,0,0,185,18,375,136,0,0,---,P933541 TO P931078
04804847_04804848,3-#6_CU_C,130,14.38,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,17,0,0,---,P931078 TO P931101
04804847_04804853,3-#4_CU_C,180,14.44, BCN,121.6,0,3.5,99.5,2,2,12,1,49,5,100,24,0,0,---,P931078 TO P933539
04804847_04804860,3-#6_CU_C,130,14.4,ABCN,121.6,0,5.3,99.5,4,4,0,0,111,11,225,95,0,0,---,P931078 TO P931063
04804848_04804849,3-#6_CU_C,130,14.55,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,17,0,0,---,P931101 TO P2062869223
04804849_04804850,3-#6_CU_C,130,14.68,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,17,0,0,---,P2062869223 TO P931113
04804850_04804851,3-#4_CU_C,180,14.8,AB N,121.6,0,0.9,99.5,0,0,12,1,12,1,25,5,0,0,---,P931113 TO P931064
04804850_04804852,3-#6_CU_B,130,14.69,AB N,121.6,0,0.9,99.5,1,1,12,1,12,1,25,12,0,0,---,P931113 TO CG199999
04804853_04804854,3-#4_CU_C,180,14.57, BCN,121.6,0,2.6,99.5,1,1,0,0,37,4,75,15,0,0,---,P933539 TO P933538
04804854_04804855,3-#4_CU_C,180,14.69, BCN,121.6,0,2.6,99.5,1,1,0,0,37,4,75,15,0,0,---,P933538 TO P933537
04804855_04804856,3-#4_CU_C,180,14.7, BCN,121.6,0,1.8,99.5,1,1,25,2,25,2,50,9,0,0,---,P933537 TO CG199999
04804855_04804857,3-#4_CU_C,180,14.81, BCN,121.6,0,0.9,99.5,0,0,0,0,12,1,25,6,0,0,---,P933537 TO P933536
04804857_04804858,3-#4_CU_C,180,14.99, BCN,121.6,0,0.9,99.5,0,0,12,1,12,1,25,6,0,0,---,P933536 TO P933535
04804858_04804859,3-#4_CU_C,180,15.09, BCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P933535 TO P933534
04804860_04804861,3-#6_CU_C,130,14.61,ABCN,121.6,0,5.3,99.5,4,4,0,0,111,11,225,95,0,0,---,P931063 TO P931062
04804861_04804862,3-#4_CU_C,180,14.75,A CN,121.6,0,5.3,99.5,3,3,0,0,74,7,150,60,0,0,---,P931062 TO P931065
04804861_04804878,3-#4_CU_C,180,14.74,AB N,121.6,0,2.6,99.5,1,1,0,0,37,4,75,35,0,0,---,P931062 TO P931083
04804862_04804863,3-#4_CU_B,180,14.87,A CN,121.6,0,5.3,99.5,3,3,0,0,74,7,150,60,0,0,---,P931065 TO P933528
04804863_04804864,3-#4_CU_C,180,15,A CN,121.6,0,5.3,99.5,3,3,12,1,74,7,150,60,0,0,---,P933528 TO P933529
04804864_04804865,3-#4_CU_C,180,15.12,A CN,121.6,0,4.4,99.5,2,2,12,1,62,6,125,53,0,0,---,P933529 TO P2069769180
04804865_04804866,3-#4_CU_B,180,15.27,A CN,121.6,0,3.5,99.5,2,2,0,0,49,5,100,52,0,0,---,P2069769180 TO P933530
04804866_04804867,3-#4_CU_C,180,15.58,A CN,121.6,0,1.8,99.5,1,1,0,0,25,2,50,38,0,0,---,P933530 TO P933526
04804866_04804875,3-#4_CU_B,180,15.4,A CN,121.6,0,1.8,99.5,1,1,0,0,25,2,50,14,0,0,---,P933530 TO P933531
04804867_04804868,3-#6_CU_B,130,15.71,A CN,121.6,0,0.9,99.5,1,1,0,0,12,1,25,19,0,0,---,P933526 TO P933525
04804867_04804871,3-#4_CU_B,180,15.73,A CN,121.6,0,0.9,99.5,0,0,0,0,12,1,25,19,0,0,---,P933526 TO P933527
04804868_04804869,3-#6_CU_B,130,15.83,A CN,121.6,0,0.9,99.5,1,1,0,0,12,1,25,19,0,0,---,P933525 TO P933524
04804869_04804870,3-#6_CU_B,130,15.95,A CN,121.6,0,0.9,99.5,1,1,12,1,12,1,25,19,0,0,---,P933524 TO P933523
04804871_04804872,3-#4_CU_B,180,15.85,A CN,121.6,0,0.9,99.5,0,0,12,1,12,1,25,19,0,0,---,P933527 TO P931072
04804872_04804873,3-#4_CU_C,180,15.97,A CN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P931072 TO P931115
04804873_04804874,3-#4_CU_B,180,16.09,A CN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P931115 TO P931081
