Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
04804875_04804876,3-#4_CU_B,180,15.52,A CN,121.6,0,1.8,99.5,1,1,0,0,25,2,50,14,0,0,---,P933531 TO P933532
04804876_04804877,3-#4_CU_B,180,15.53,A CN,121.6,0,1.8,99.5,1,1,25,2,25,2,50,14,0,0,---,P933532 TO CG199999
04804878_04804879,3-#4_CU_C,180,14.87,AB N,121.6,0,2.6,99.5,1,1,0,0,37,4,75,35,0,0,---,P931083 TO P931121
04804879_04804880,3-#4_CU_C,180,14.99,AB N,121.6,0,2.6,99.5,1,1,12,1,37,4,75,35,0,0,---,P931121 TO P931118
04804880_04804881,3-#4_CU_C,180,15.11,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,11,0,0,---,P931118 TO P931093
04804881_04804882,3-#4_CU_C,180,15.23,AB N,121.6,0,1.8,99.5,1,1,0,0,25,2,50,11,0,0,---,P931093 TO P931092
04804882_04804883,3-#4_CU_C,180,15.33,AB N,121.6,0,1.8,99.5,1,1,25,2,25,2,50,11,0,0,---,P931092 TO P931114
04804884_04804885,3-#6_CU_C,130,13.08,AB N,121.8,0,1.8,99.5,1,1,0,0,25,2,50,23,0,0,---,P933557 TO P933558
04804885_04804886,3-#6_CU_C,130,13.19,AB N,121.8,0,1.8,99.5,1,1,0,0,25,2,50,23,0,0,---,P933558 TO P933561
04804886_04804887,3-#6_CU_C,130,13.2,AB N,121.8,0,1.8,99.5,1,1,25,2,25,2,50,23,0,0,---,P933561 TO CG199999
04804888_04804889,3-#4_CU_C,180,12.16,ABCN,121.8,0,4.3,99.7,2,2,0,0,91,6,175,43,0,0,---,P37281 TO P195249
04804888_04804905,3-#4_CU_C,180,12.08,ABCN,121.8,0,17.7,99.5,10,10,0,0,371,36,749,196,0,0,---,P37281 TO P237033
04804889_04804890,3-#4_CU_B,180,12.3, BCN,121.8,0,0.9,99.5,0,0,12,1,12,1,25,7,0,0,---,P195249 TO P933562
04804889_04804891,3-#4_CU_B,180,12.24,A CN,121.8,0,5.6,99.8,3,3,0,0,79,5,150,36,0,0,---,P195249 TO P2051169215
04804891_04804892,3-#4_CU_B,180,12.37,A CN,121.8,0,5.6,99.8,3,3,0,0,79,5,150,36,0,0,---,P2051169215 TO P931737
04804892_04804893,3-#6_CU_B,130,12.54,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P931737 TO P931648
04804892_04804897,3-#4_CU_B,180,12.57,A CN,121.8,0,3.8,99.9,2,2,25,2,54,3,100,20,0,0,---,P931737 TO P931738
04804893_04804894,3-#6_CU_B,130,12.67,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,16,0,0,---,P931648 TO P931647
04804894_04804895,3-#6_CU_B,130,12.68,A CN,121.8,0,0.9,99.5,1,1,12,1,12,1,25,9,0,0,---,P931647 TO CG199999
04804894_04804896,3-#4_CU_B,180,12.83,A CN,121.8,0,0.9,99.5,0,0,12,1,12,1,25,7,0,0,---,P931647 TO P2055769209
04804897_04804898,3-#4_CU_B,180,12.68,A CN,121.8,0,2.1,100,1,1,0,0,29,0,50,13,0,0,---,P931738 TO P931750
04804898_04804899,3-#6_CU_B,130,12.77,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,13,0,0,---,P931750 TO P931739
04804898_04804902,3-#4_CU_B,180,12.87,A CN,121.8,0,0.3,-91.3,0,0,0,0,4,-2,0,0,0,0,---,P931750 TO P931639
04804899_04804900,3-#6_CU_B,130,12.85,A CN,121.8,0,1.8,99.5,1,1,0,0,25,2,50,13,0,0,---,P931739 TO P931736
04804900_04804901,3-#6_CU_B,130,12.98,A CN,121.8,0,1.8,99.5,1,1,25,2,25,2,50,13,0,0,---,P931736 TO P931735
04804905_04804906,3-#4_CU_C,180,12.18,ABCN,121.8,0,17.7,99.5,10,10,0,0,371,36,749,196,0,0,---,P237033 TO P931649
04804906_04804907,3-#4_CU_C,180,12.3,ABCN,121.8,0,17.7,99.5,10,10,0,0,371,36,749,196,0,0,---,P931649 TO P734121
04804907_04804908,3-#4_CU_C,180,12.31,ABCN,121.8,0,1.2,99.5,1,1,25,2,25,2,50,15,0,0,---,P734121 TO CG199999
04804907_04804909,3-#4_CU_C,180,12.42,ABCN,121.8,0,16.5,99.5,9,9,0,0,346,34,699,181,0,0,---,P734121 TO P931650
04804909_04804910,3-#4_CU_C,180,12.54,ABCN,121.8,0,16.5,99.5,9,9,0,0,346,34,699,181,0,0,---,P931650 TO P931678
04804910_04804911,3-#4_CU_C,180,12.66,ABCN,121.8,0,16.5,99.5,9,9,12,1,346,34,699,181,0,0,---,P931678 TO P931682
04804911_04804912,3-#4_CU_C,180,12.78,ABCN,121.8,0,15.9,99.5,9,9,12,1,333,32,674,176,0,0,---,P931682 TO P734120
04804912_04804913,3-#4_CU_C,180,12.91,ABCN,121.7,0,15.3,99.5,8,8,0,0,321,31,649,168,0,0,---,P734120 TO P931681
04804913_04804914,3-#4_CU_C,180,13.04,ABCN,121.7,0,15.3,99.5,8,8,0,0,321,31,649,168,0,0,---,P931681 TO P931680
04804914_04804915,3-#4_CU_C,180,13.18,ABCN,121.7,0,15.3,99.5,8,8,0,0,321,31,649,168,0,0,---,P931680 TO P931723
04804915_04804916,3-#4_CU_C,180,13.29,ABCN,121.7,0,15.3,99.5,8,8,7,1,321,31,649,168,0,0,---,P931723 TO P931724
04804916_04804917,3-#4_CU_C,180,13.53,ABCN,121.7,0,14.9,99.5,8,8,0,0,314,30,634,162,0,0,---,P931724 TO P931725
04804917_04804918,3-#4_CU_C,180,13.68,ABCN,121.7,0,14.9,99.5,8,8,0,0,313,30,634,162,0,0,---,P931725 TO P931727
04804918_04804932,3-#4_CU_C,180,13.83,ABCN,121.7,0,9.1,99.5,5,5,0,0,190,18,385,114,0,0,---,P931727 TO P931726
04804932_04804933,3-#4_CU_C,180,14,ABCN,121.7,0,9.1,99.5,5,5,0,0,190,18,385,114,0,0,---,P931726 TO P931641
04804933_04804934,3-#6_CU_B,130,14.15,A CN,121.7,0,0.9,99.5,1,1,12,1,12,1,25,10,0,0,---,P931641 TO P931640
04804933_04804935,3-#6_CU_B,130,14.09,AB N,121.7,0,4.4,99.5,3,3,12,1,62,6,125,28,0,0,---,P931641 TO P931642
04804933_04804941,3-#4_CU_C,180,14.15,ABCN,121.7,0,5.5,99.5,3,3,0,0,116,11,235,76,0,0,---,P931641 TO P931716
04804935_04804936,3-#6_CU_B,130,14.25,AB N,121.7,0,3.5,99.5,3,3,0,0,49,5,100,17,0,0,---,P931642 TO P931643
04804936_04804937,3-#6_CU_B,130,14.36,AB N,121.7,0,3.5,99.5,3,3,0,0,49,5,100,17,0,0,---,P931643 TO P2049069317
04804937_04804938,3-#6_CU_B,130,14.48,AB N,121.7,0,3.5,99.5,3,3,0,0,49,5,100,17,0,0,---,P2049069317 TO P931644
04804938_04804939,3-#6_CU_B,130,14.59,AB N,121.7,0,3.5,99.5,3,3,25,2,49,5,100,17,0,0,---,P931644 TO P931645
04804939_04804940,3-#6_CU_B,130,14.7,AB N,121.7,0,1.8,99.5,1,1,25,2,25,2,50,0,0,0,---,P931645 TO P931679
04804941_04804942,3-#4_CU_C,180,14.32,ABCN,121.7,0,5.5,99.5,3,3,25,2,116,11,235,76,0,0,---,P931716 TO P931741
04804942_04804943,3-#4_CU_C,180,14.46,ABCN,121.7,0,4.4,99.5,2,2,0,0,91,9,185,47,0,0,---,P931741 TO P931718
04804943_04804944,3-#4_CU_C,180,14.63,ABCN,121.7,0,4.4,99.5,2,2,25,2,91,9,185,47,0,0,---,P931718 TO P931748
04804944_04804945,3-#4_CU_C,180,14.81,ABCN,121.7,0,3.2,99.5,2,2,0,0,67,6,135,41,0,0,---,P931748 TO P931715
04804945_04804946,3-#4_CU_C,180,14.82,ABCN,121.7,0,1.2,99.5,1,1,25,2,25,2,50,8,0,0,---,P931715 TO CG199999
04804945_04804947,3-#4_CU_C,180,14.97,ABCN,121.7,0,2,99.5,1,1,0,0,42,4,85,33,0,0,---,P931715 TO P931664
04804947_04804948,3-#6_CU_B,130,15.05,A CN,121.7,0,3,99.5,2,2,0,0,42,4,85,33,0,0,---,P931664 TO P931663
04804948_04804949,3-#6_CU_B,130,15.19,A CN,121.7,0,3,99.5,2,2,0,0,42,4,85,33,0,0,---,P931663 TO P931662
04804949_04804950,3-#6_CU_B,130,15.3,A CN,121.7,0,0.9,99.5,1,1,0,0,12,1,25,7,0,0,---,P931662 TO P931661
04804949_04804952,3-#6_CU_B,130,15.37,A CN,121.7,0,2.1,99.5,2,2,5,0,30,3,60,26,0,0,---,P931662 TO P734108
04804950_04804951,3-#6_CU_B,130,15.45,A CN,121.7,0,0.9,99.5,1,1,12,1,12,1,25,7,0,0,---,P931661 TO P931620
04804952_04804953,3-#6_CU_B,130,15.59,A CN,121.7,0,1.8,99.5,1,1,0,0,25,2,50,21,0,0,---,P734108 TO P734107
04804953_04804954,3-#6_CU_B,130,15.79,A CN,121.7,0,1.8,99.5,1,1,25,2,25,2,50,21,0,0,---,P734107 TO P734106
048049A_048050B,3-1/0_CU_C,310,12.36,ABCN,121.8,0,95.3,-85.6,31,31,0,0,1721,-1041,3478,1903,0,0,---,480-36 TO 480-31
FU 04804409_04804409A,Device Conductor 200A,200,11.32,ABCN,121.2,0,107.2,98.2,54,54,0,0,2209,430,4705,371,0,0,---,P932777
FU 04804527_04804527A,Device Conductor 50A,50,10.74,ABCN,121.7,0,12.4,99.5,25,25,0,0,259,25,525,37,0,0,---,P932788
FU 04804615_04804615A,Device Conductor 30A,30,13.24, BCN,121.8,0,1.8,99.5,6,6,0,0,25,2,50,8,0,0,---,P733353
FU 04804742_04804742A,Device Conductor 65A,65,15.08,ABCN,121.3,0,17.5,99.5,27,27,0,0,367,36,745,9,0,0,---,P104540
FU 04804902_04804903,Device Conductor 10A,10,12.88,A CN,121.8,0,0.3,-91.3,3,3,0,0,4,-2,0,0,0,0,---,480-340SD
FU 04804918_04804918A,Device Conductor 75A,75,13.69, BCN,121.6,0,8.8,99.5,12,12,0,0,123,12,250,48,0,0,---,P931727
SW 048050B_048050,Device Conductor 600A,600,12.37,ABCN,121.8,0,95.3,-85.6,16,16,0,0,1721,-1041,3478,1903,0,0,---,480-31
04804409A_04804410,3-#4_CU_C,180,11.41,ABCN,121.1,0,107.2,98.2,60,60,0,0,2209,430,4705,371,1,0,---,P932777 TO P932776
04804410_04804411,3-#4_CU_B,180,11.53,A CN,121.1,0,4.6,99.5,3,3,7,1,64,6,130,42,0,0,---,P932776 TO P37026
04804410_04804421,3-#4_CU_B,180,11.57, BCN,121.1,0,2.6,99.5,1,1,0,0,37,4,75,23,0,0,---,P932776 TO P932795
04804410_04804425,3-#4_CU_C,180,11.55,ABCN,121.1,0.1,102.4,98.1,57,57,12,1,2107,420,4500,306,1,1,---,P932776 TO P932775
04804411_04804412,3-#4_CU_B,180,11.69,A CN,121.1,0,4.1,99.5,2,2,0,0,56,5,115,36,0,0,---,P37026 TO P37025
04804425_04804426,3-#4_CU_C,180,11.68,ABCN,121,0.1,101.8,98.1,57,57,0,0,2094,418,4475,294,1,1,---,P932775 TO P932751
04804426_04804427,3-#4_CU_C,180,11.8,ABCN,120.9,0.1,101.8,98.1,57,57,0,0,2093,417,4475,294,1,1,---,P932751 TO P932752
04804427_04804441,3-#4_CU_C,180,11.96,ABCN,120.9,0.1,99.6,98,55,55,7,1,2045,412,4380,242,1,1,---,P932752 TO P932753
04804441_04804442,3-#4_CU_C,180,12.11,ABCN,120.8,0.1,99.2,98,55,55,0,0,2037,411,4365,234,1,1,---,P932753 TO P932774
04804442_04804443,3-#4_CU_C,180,12.25,ABCN,120.7,0.1,99.2,98,55,55,0,0,2035,410,4365,234,1,1,---,P932774 TO P932754
04804443_04804444,3-#4_CU_C,180,12.4,ABCN,120.6,0.1,99.2,98,55,55,0,0,2034,409,4365,234,1,1,---,P932754 TO P932755
04804444_04804445,3-#4_CU_C,180,12.41,ABCN,120.6,0,1.2,99.5,1,1,24,2,24,2,50,16,0,0,---,P932755 TO CG199999
04804444_04804446,3-#4_CU_C,180,12.54,ABCN,120.6,0.1,98.1,98,54,54,0,0,2009,406,4315,218,1,1,---,P932755 TO P932756
04804446_04804447,3-#4_CU_C,180,12.69,ABCN,120.5,0.1,98.1,98,54,54,0,0,2008,406,4315,218,1,1,---,P932756 TO P932759
04804447_04804448,3-#4_CU_C,180,12.85,ABCN,120.4,0.1,98.1,98,54,54,0,0,2007,405,4315,218,1,1,---,P932759 TO P931382
04804448_04804449,3-#4_CU_C,180,13.01,ABCN,120.4,0.1,79.5,97.5,44,44,0,0,1617,366,3515,88,1,0,---,P931382 TO P931383
04804448_04804492,3-#4_CU_C,180,12.97,ABCN,120.4,0,18.7,99.5,10,10,0,0,388,38,800,130,0,0,---,P931382 TO P931381
04804449_04804450,3-#4_CU_C,180,13.02,ABCN,120.4,0,0.6,99.5,0,0,12,1,12,1,25,5,0,0,---,P931383 TO CG199999
04804449_04804451,3-#4_CU_C,180,13.23,ABCN,120.3,0.1,78.9,97.5,44,44,0,0,1604,365,3490,83,1,1,---,P931383 TO P931385
04804451_04804452,3-#4_CU_C,180,13.39,ABCN,120.2,0.1,78.9,97.5,44,44,12,1,1603,364,3490,83,1,0,---,P931385 TO P931384
04804452_04804453,3-#4_CU_C,180,13.44,ABCN,120.2,0,78.3,97.5,44,44,0,0,1590,362,3465,73,0,0,---,P931384 TO P735102
04804453_04804454,3-#4_CU_C,180,13.55,ABCN,120.2,0,78.3,97.5,44,44,0,0,1590,362,3465,73,1,0,---,P735102 TO P2011276929
04804454_04804455,3-#4_CU_B,180,13.67,AB N,120.2,0,2.3,99.5,1,1,7,1,32,3,65,22,0,0,---,P2011276929 TO P931386
04804454_04804460,3-#4_CU_C,180,13.61,ABCN,120.1,0,76.8,97.4,43,43,0,0,1558,359,3400,51,0,0,---,P2011276929 TO P2011962924
04804455_04804456,3-#4_CU_B,180,13.82,AB N,120.2,0,1.8,99.5,1,1,0,0,24,2,50,16,0,0,---,P931386 TO P2010969294
04804456_04804457,3-#4_CU_B,180,13.98,AB N,120.2,0,1.8,99.5,1,1,12,1,24,2,50,16,0,0,---,P2010969294 TO P2009469290
04804457_04804458,3-#4_CU_B,180,14.13,AB N,120.2,0,0.9,99.5,0,0,0,0,12,1,25,8,0,0,---,P2009469290 TO P931457
04804458_04804459,3-#4_CU_B,180,14.27,AB N,120.2,0,0.9,99.5,0,0,12,1,12,1,25,8,0,0,---,P931457 TO P931441
04804460_04804461,3-#4_CU_B,180,13.78,A CN,120.1,0,5.3,99.5,3,3,0,0,73,7,150,38,0,0,---,P2011962924 TO P931362
04804460_04804470,3-#4_CU_C,180,13.68,ABCN,120.1,0,73.3,97.3,41,41,0,0,1485,352,3250,13,0,0,---,P2011962924 TO P108304
04804461_04804462,3-#4_CU_B,180,14,A CN,120.1,0,5.3,99.5,3,3,0,0,73,7,150,38,0,0,---,P931362 TO P931408
04804462_04804463,3-#4_CU_B,180,14.14,A CN,120.1,0,3.5,99.5,2,2,0,0,48,5,100,22,0,0,---,P931408 TO P931411
04804462_04804468,3-#4_CU_B,180,14.18,A CN,120.1,0,1.8,99.5,1,1,0,0,24,2,50,16,0,0,---,P931408 TO P104542
04804463_04804464,3-#4_CU_B,180,14.27,A CN,120.1,0,3.5,99.5,2,2,12,1,48,5,100,22,0,0,---,P931411 TO P931413
04804464_04804465,3-#4_CU_B,180,14.41,A CN,120.1,0,2.6,99.5,1,1,0,0,36,4,75,8,0,0,---,P931413 TO P931416
04804465_04804466,3-#4_CU_B,180,14.53,A CN,120.1,0,2.6,99.5,1,1,0,0,36,4,75,8,0,0,---,P931416 TO P931418
04804466_04804467,3-#4_CU_B,180,14.66,A CN,120.1,0,2.6,99.5,1,1,36,4,36,4,75,8,0,0,---,P931418 TO P931450
04804468_04804469,3-#4_CU_B,180,14.31,A CN,120.1,0,1.8,99.5,1,1,24,2,24,2,50,16,0,0,---,P104542 TO P931360
04804470_04804471,3-#4_CU_B,180,13.92, BCN,120.1,0,1.8,99.5,1,1,24,2,24,2,50,3,0,0,---,P108304 TO P104537
04804470_04804472,3-#4_CU_C,180,13.79,ABCN,120.1,0,72.2,97.3,40,40,0,0,1460,349,3200,10,0,0,---,P108304 TO 480-24
04804527A_04804528,3-#6_CU_C,130,10.88,ABCN,121.7,0,12.4,99.5,10,10,0,0,259,25,525,37,0,0,---,P932788 TO P932789
04804528_04804529,3-#2_CU_C,230,11,ABCN,121.7,0,12.4,99.5,5,5,0,0,259,25,525,37,0,0,---,P932789 TO P37759
04804529_04804530,3-#2_CU_B,230,11.14, BCN,121.6,0,5.3,99.5,2,2,12,1,74,7,150,20,0,0,---,P37759 TO P37760
04804529_04804539,3-#2_CU_C,230,11.15,ABCN,121.7,0,8.8,99.5,4,4,12,1,185,18,375,17,0,0,---,P37759 TO P97386
04804530_04804531,3-#2_CU_B,230,11.23, BCN,121.6,0,4.4,99.5,2,2,0,0,62,6,125,20,0,0,---,P37760 TO P37761
04804531_04804532,3-#2_CU_B,230,11.43, BCN,121.6,0,4.4,99.5,2,2,0,0,62,6,125,20,0,0,---,P37761 TO P932786
04804532_04804533,3-#2_CU_B,230,11.55, BCN,121.6,0,4.4,99.5,2,2,12,1,62,6,125,20,0,0,---,P932786 TO P1695769308
04804533_04804534,3-#2_CU_B,230,11.72, BCN,121.6,0,3.5,99.5,2,2,0,0,49,5,100,18,0,0,---,P1695769308 TO P1694169313
04804534_04804535,3-#2_CU_B,230,11.85, BCN,121.6,0,3.5,99.5,2,2,12,1,49,5,100,18,0,0,---,P1694169313 TO P1692869313
04804535_04804536,3-#2_CU_B,230,11.97, BCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P1692869313 TO P1692669310
04804535_04804537,3-#2_CU_B,230,12.05, BCN,121.6,0,2.7,99.5,1,1,0,0,37,4,75,3,0,0,---,P1692869313 TO P1692669380
04804537_04804538,3-#2_CU_B,230,12.18, BCN,121.6,0,2.7,99.5,1,1,37,4,37,4,75,3,0,0,---,P1692669380 TO P1692669282
04804539_04804540,3-#2_CU_C,230,11.28,ABCN,121.7,0,8.2,99.5,4,4,0,0,173,17,350,7,0,0,---,P97386 TO P37773
04804540_04804541,3-#2_CU_C,230,11.44,ABCN,121.7,0,8.2,99.5,4,4,0,0,173,17,350,7,0,0,---,P37773 TO P37166
04804541_04804542,3-#4_CU_C,180,11.58,ABCN,121.7,0,5.3,99.5,3,3,0,0,111,11,225,2,0,0,---,P37166 TO P932782
04804541_04804546,3-#6_CU_B,130,11.65,A CN,121.6,0,4.4,99.5,3,3,37,4,62,6,125,5,0,0,---,P37166 TO P37165
04804546_04804547,3-#6_CU_B,130,11.78,A CN,121.6,0,1.8,99.5,1,1,0,0,25,2,50,1,0,0,---,P37165 TO P932780
04804547_04804548,3-#6_CU_B,130,11.79,A CN,121.6,0,1.8,99.5,1,1,25,2,25,2,50,1,0,0,---,P932780 TO CG199999
04804615A_04804616,1C#2SAPECN,108,13.39, BCN,121.8,0,1.8,99.5,2,2,0,0,25,2,50,8,0,0,---,P733353 TO D150733
04804616_04804617,1C#2SAPECN,108,13.43, BCN,121.8,0,0.9,99.5,1,1,0,0,12,1,25,7,0,0,---,D150733 TO D150740
04804616_04804619,1C#2SAPECN,108,13.67, BCN,121.8,0,0.9,99.5,1,1,12,1,12,1,25,1,0,0,---,D150733 TO D151002
04804617_04804618,1C#2SAPECN,108,13.44, BCN,121.8,0,0.9,99.5,1,1,12,1,12,1,25,7,0,0,---,D150740 TO CG199999
04804742A_04804743,1C#2SAPECN,108,15.19,ABCN,121.3,0,17.5,99.5,16,16,0,0,367,36,745,9,0,0,---,P104540 TO H109347
04804743_04804744,1C#2SAPECN,108,15.4,ABCN,121.3,0,16.5,99.5,15,15,0,0,344,33,700,8,0,0,---,H109347 TO H109219
04804743_04804752,1C#2SAPECN,108,15.29,ABCN,121.3,0,1.1,99.5,1,1,22,2,22,2,45,1,0,0,---,H109347 TO D153341
04804744_04804745,1C#2SAPECN,108,15.5,ABCN,121.3,0,7.6,99.5,7,7,0,0,160,15,325,4,0,0,---,H109219 TO D109891
04804744_04804748,1C#2SAPECN,108,15.56,ABCN,121.3,0,8.8,99.5,8,8,0,0,184,18,375,4,0,0,---,H109219 TO D129998
04804745_04804746,1C#2CUPECN,138,15.72,AB N,121.3,0,0.9,99.5,1,1,12,1,12,1,25,3,0,0,---,D109891 TO D2023569214
04804745_04804747,1C#2SAPECN,108,15.51,ABCN,121.3,0,7.1,99.5,7,7,148,14,148,14,300,1,0,0,---,D109891 TO CG100418
04804748_04804749,1C#2SAPECN,108,15.57,ABCN,121.3,0,5.3,99.5,5,5,111,11,111,11,225,1,0,0,---,D129998 TO CG199999
04804748_04804750,1C#2SAPECN,108,15.8,ABCN,121.3,0,3.5,99.5,3,3,0,0,74,7,150,3,0,0,---,D129998 TO D130022
04804750_04804751,1C#2SAPECN,108,15.81,ABCN,121.3,0,3.5,99.5,3,3,74,7,74,7,150,3,0,0,---,D130022 TO CG199999
04804903_04804903A,Device Conductor 5A,5,12.89,A CN,121.8,0,0.3,-91.3,7,7,0,0,4,-2,0,0,0,0,---,480-340SD
04804903A_04804904,#4_CU_PECN,105,13,A CN,121.7,0,1.7,99.5,2,2,8,1,8,1,17,1,0,0,---,480-340SD TO D2056969310
04804918A_04804919,3-#4_CU_B,180,13.84, BCN,121.6,0,8.8,99.5,5,5,25,2,123,12,250,48,0,0,---,P931727 TO P195275
04804919_04804920,3-#4_CU_B,180,13.97, BCN,121.6,0,7.1,99.5,4,4,0,0,99,10,200,44,0,0,---,P195275 TO P931728
04804920_04804921,3-#4_CU_B,180,13.98, BCN,121.6,0,0.9,99.5,0,0,12,1,12,1,25,9,0,0,---,P931728 TO CG199999
04804920_04804922,3-#4_CU_B,180,14.13, BCN,121.6,0,6.2,99.5,3,3,0,0,86,8,175,35,0,0,---,P931728 TO P2055269310
04804922_04804923,3-#4_CU_B,180,14.24, BCN,121.6,0,6.2,99.5,3,3,12,1,86,8,175,35,0,0,---,P2055269310 TO P931730
04804923_04804924,3-#4_CU_B,180,14.33, BCN,121.6,0,5.3,99.5,3,3,0,0,74,7,150,31,0,0,---,P931730 TO P931731
FU 04804412_04804412A,Device Conductor 15A,15,11.7,A CN,121.1,0,4.1,99.5,27,27,0,0,56,5,115,36,0,0,---,P37025
FU 04804421_04804421A,Device Conductor 15A,15,11.58, BCN,121.1,0,2.6,99.5,18,18,0,0,37,4,75,23,0,0,---,P932795
FU 04804427_04804427A,Device Conductor 15A,15,11.81,AB N,121,0,3.4,99.5,22,22,0,0,47,5,95,52,0,0,---,P932752
FU 04804492_04804492A,Device Conductor 100A,100,12.98,ABCN,120.4,0,18.7,99.5,19,19,0,0,388,38,800,130,0,0,---,P931381
FU 04804542_04804542A,Device Conductor 30A,30,11.59,ABCN,121.7,0,5.3,99.5,18,18,0,0,111,11,225,2,0,0,---,P932782
SW 04804472_04804472A,Device Conductor 600A,600,13.8,ABCN,120.1,0,72.2,97.3,12,12,0,0,1460,349,3200,10,0,0,---,480-24
SW 04804924_04804924A,Device Conductor 300A,300,14.34, BCN,121.6,0,5.3,99.5,2,2,0,0,74,7,150,31,0,0,---,BRGD
SW 048050_048050A,Device Conductor 600A,600,12.38,ABCN,121.8,0,95.3,-85.6,16,16,0,0,1721,-1041,3478,1903,0,0,---,480-32AE
04804412A_04804413,3-#4_CU_B,180,11.79,A CN,121.1,0,4.1,99.5,2,2,0,0,56,5,115,36,0,0,---,P37025 TO P37024
04804413_04804414,3-#4_CU_B,180,11.92,A CN,121.1,0,4.1,99.5,2,2,0,0,56,5,115,36,0,0,---,P37024 TO P37023
04804414_04804415,3-#4_CU_B,180,12.03,A CN,121.1,0,4.1,99.5,2,2,25,2,56,5,115,36,0,0,---,P37023 TO P37022
04804415_04804416,3-#4_CU_B,180,12.14,A CN,121.1,0,2.3,99.5,1,1,0,0,32,3,65,21,0,0,---,P37022 TO P932800
04804416_04804417,3-#4_CU_B,180,12.3,A CN,121.1,0,2.3,99.5,1,1,0,0,32,3,65,21,0,0,---,P932800 TO P932801
04804417_04804418,3-#4_CU_B,180,12.31,A CN,121.1,0,0.5,99.5,0,0,7,1,7,1,15,7,0,0,---,P932801 TO CG199999
04804417_04804419,3-#4_CU_B,180,12.47,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,14,0,0,---,P932801 TO P37018
04804419_04804420,3-#4_CU_B,180,12.48,A CN,121.1,0,1.8,99.5,1,1,25,2,25,2,50,14,0,0,---,P37018 TO CG199999
04804421A_04804422,3-#4_CU_B,180,11.69, BCN,121.1,0,2.6,99.5,1,1,12,1,37,4,75,23,0,0,---,P932795 TO P932796
04804422_04804423,3-#4_CU_B,180,11.79, BCN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,12,0,0,---,P932796 TO P932797
04804423_04804424,3-#4_CU_B,180,11.91, BCN,121.1,0,1.8,99.5,1,1,25,2,25,2,50,12,0,0,---,P932797 TO P932798
04804427A_04804428,3-#4_CU_B,180,11.96,AB N,121,0,3.4,99.5,2,2,7,1,47,5,95,52,0,0,---,P932752 TO P932763
04804428_04804429,3-#4_CU_B,180,12.08,AB N,121,0,2.8,99.5,2,2,0,0,39,4,80,40,0,0,---,P932763 TO P932804
04804429_04804430,3-#4_CU_B,180,12.18,AB N,121,0,1.1,99.5,1,1,0,0,15,1,30,16,0,0,---,P932804 TO P2026369378
04804429_04804436,3-#4_CU_B,180,12.19,AB N,121,0,1.8,99.5,1,1,0,0,24,2,50,24,0,0,---,P932804 TO P932805
04804430_04804431,3-#4_CU_B,180,12.34,AB N,121,0,1.1,99.5,1,1,0,0,15,1,30,16,0,0,---,P2026369378 TO P932766
04804431_04804432,3-#4_CU_B,180,12.47,AB N,121,0,1.1,99.5,1,1,7,1,15,1,30,16,0,0,---,P932766 TO P932771
04804432_04804433,3-#4_CU_B,180,12.61,AB N,121,0,0.5,99.5,0,0,0,0,7,1,15,9,0,0,---,P932771 TO P932761
04804433_04804434,3-#4_CU_B,180,12.74,AB N,121,0,0.5,99.5,0,0,0,0,7,1,15,9,0,0,---,P932761 TO P932762
04804434_04804435,3-#4_CU_B,180,12.88,AB N,121,0,0.5,99.5,0,0,7,1,7,1,15,9,0,0,---,P932762 TO P932764
04804436_04804437,3-#4_CU_B,180,12.28,AB N,121,0,1.8,99.5,1,1,0,0,24,2,50,24,0,0,---,P932805 TO P932772
04804437_04804438,3-#4_CU_B,180,12.43,AB N,121,0,1.8,99.5,1,1,12,1,24,2,50,24,0,0,---,P932772 TO P106791
04804438_04804439,3-#4_CU_B,180,12.59,AB N,121,0,0.9,99.5,0,0,0,0,12,1,25,9,0,0,---,P106791 TO P932773
04804439_04804440,3-#4_CU_B,180,12.72,AB N,121,0,0.9,99.5,0,0,12,1,12,1,25,9,0,0,---,P932773 TO P106790
04804472A_04804473,350ALPEPJ,311,14.04,ABCN,120,0,72.2,97.3,23,23,0,0,1460,349,3200,10,0,0,---,480-24 TO H109221
04804473_04804474,350ALPEPJ,311,14.67,ABCN,120,0,35.8,95.8,12,12,0,0,712,214,1400,3,0,0,---,H109221 TO H109220
04804473_04804483,2/0AL_PECN,158,14.1,ABCN,120,0,36.5,98.4,23,23,0,0,747,135,1800,7,0,0,---,H109221 TO D129999
04804474_04804475,2/0AL_PECN,158,14.72,ABCN,120,0,35.8,95.8,23,23,0,0,712,214,1400,3,0,0,---,H109220 TO D116548
04804492A_04804493,3-#4_CU_C,180,13.11,ABCN,120.4,0,18.7,99.5,10,10,0,0,388,38,800,130,0,0,---,P931381 TO P931380
04804493_04804494,3-#4_CU_C,180,13.28,ABCN,120.4,0,18.7,99.5,10,10,0,0,388,38,800,130,0,0,---,P931380 TO P931379
04804494_04804495,3-#4_CU_C,180,13.42,ABCN,120.4,0,18.7,99.5,10,10,12,1,388,38,800,130,0,0,---,P931379 TO P931378
04804495_04804496,3-#4_CU_C,180,13.5,ABCN,120.4,0,18.1,99.5,10,10,0,0,376,37,775,117,0,0,---,P931378 TO P931363
04804496_04804497,3-#4_CU_C,180,13.65,ABCN,120.4,0,18.1,99.5,10,10,0,0,376,37,775,117,0,0,---,P931363 TO P931410
04804497_04804498,3-#4_CU_C,180,13.83,ABCN,120.3,0,18.1,99.5,10,10,0,0,376,37,775,117,0,0,---,P931410 TO P931409
04804498_04804499,3-#4_CU_C,180,13.96,ABCN,120.3,0,18.1,99.5,10,10,0,0,376,37,775,117,0,0,---,P931409 TO P931414
04804499_04804500,3-#4_CU_C,180,14.1,ABCN,120.3,0,18.1,99.5,10,10,0,0,376,37,775,117,0,0,---,P931414 TO P931415
04804500_04804501,3-#4_CU_C,180,14.23,ABCN,120.3,0,18.1,99.5,10,10,12,1,376,37,775,117,0,0,---,P931415 TO P931417
04804501_04804502,3-#4_CU_C,180,14.39,ABCN,120.3,0,17.5,99.5,10,10,0,0,364,35,750,109,0,0,---,P931417 TO P931451
04804502_04804503,3-#4_CU_C,180,14.52,ABCN,120.3,0,17.5,99.5,10,10,0,0,364,35,750,109,0,0,---,P931451 TO P931453
04804503_04804504,3-#4_CU_C,180,14.67,ABCN,120.3,0,17.5,99.5,10,10,12,1,364,35,750,109,0,0,---,P931453 TO P931454
04804503_04804523,3-#4_CU_C,180,14.59,ABCN,120.3,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P931453 TO P931452
04804504_04804505,3-#4_CU_C,180,14.8,ABCN,120.3,0,17,99.5,9,9,0,0,352,34,725,93,0,0,---,P931454 TO P931455
04804505_04804506,3-#4_CU_C,180,14.93,ABCN,120.3,0,17,99.5,9,9,0,0,352,34,725,93,0,0,---,P931455 TO P931456
04804506_04804507,3-#4_CU_C,180,15.04,ABCN,120.2,0,17,99.5,9,9,24,2,352,34,725,93,0,0,---,P931456 TO P735139
04804507_04804508,3-#4_CU_C,180,15.33,ABCN,120.2,0,15.8,99.5,9,9,0,0,327,32,675,78,0,0,---,P735139 TO P735137
04804508_04804509,3-#4_CU_C,180,15.58,ABCN,120.2,0,15.8,99.5,9,9,0,0,327,32,675,78,0,0,---,P735137 TO P139544
04804509_04804514,3-#4_CU_C,180,15.68,ABCN,120.2,0,8.8,99.5,5,5,0,0,182,18,375,3,0,0,---,P139544 TO P932467
04804514_04804515,3-#6_CU_C,130,15.69,ABCN,120.2,0,1.8,99.5,1,1,36,4,36,4,75,1,0,0,---,P932467 TO CG100419
04804514_04804516,3-#6_CU_C,130,15.76,ABCN,120.2,0,7,99.5,5,5,0,0,145,14,300,2,0,0,---,P932467 TO P932464
04804516_04804517,3-#4_CU_C,180,15.86,ABCN,120.2,0,5.3,99.5,3,3,0,0,109,11,225,1,0,0,---,P932464 TO P932471
04804516_04804521,3-#6_CU_C,130,15.92,ABCN,120.2,0,1.8,99.5,1,1,0,0,36,4,75,1,0,0,---,P932464 TO P932470
04804517_04804518,3-#4_CU_C,180,16.2,ABCN,120.2,0,5.3,99.5,3,3,0,0,109,11,225,1,0,0,---,P932471 TO P932463
04804518_04804519,3-#4_CU_C,180,16.34,ABCN,120.2,0,5.3,99.5,3,3,0,0,109,11,225,1,0,0,---,P932463 TO P932462
04804521_04804522,3-#6_CU_C,130,15.93,ABCN,120.2,0,1.8,99.5,1,1,36,4,36,4,75,1,0,0,---,P932470 TO CG100420
04804542A_04804543,1C#2SAPECN,108,11.84,ABCN,121.6,0,5.3,99.5,5,5,0,0,111,11,225,2,0,0,---,P932782 TO D161696
04804543_04804544,1C#2SAPECN,108,11.97,ABCN,121.6,0,1.8,99.5,2,2,37,4,37,4,75,2,0,0,---,D161696 TO D162521
04804543_04804545,1C#2SAPECN,108,11.96,ABCN,121.6,0,3.5,99.5,3,3,74,7,74,7,150,0,0,0,---,D161696 TO D161695
04804924A_04804925,1C#2SAPECN,108,14.57, BCN,121.6,0,5.3,99.5,5,5,0,0,74,7,150,31,0,0,---,P931731 TO H118022
04804925_04804926,1C#2SAPECN,108,14.95, BCN,121.6,0,1.8,99.5,2,2,0,0,25,2,50,11,0,0,---,H118022 TO P931638
04804925_04804928,1C#2SAPECN,108,14.77, BCN,121.6,0,1.8,99.5,2,2,0,0,25,2,50,8,0,0,---,H118022 TO P2057769251
04804925_04804931,1C#2SAPECN,108,14.69, BCN,121.6,0,1.8,99.5,2,2,25,2,25,2,50,12,0,0,---,H118022 TO D146714
048050A_048051,3-1/0_CU_C,310,12.47,ABCN,121.8,0,95.3,-85.6,31,31,25,2,1721,-1041,3478,1903,0,0,---,480-32AE TO P195239
048051_048052,3-1/0_CU_C,310,12.64,ABCN,121.8,0,94.3,-85.2,30,30,0,0,1696,-1044,3428,1891,0,1,---,P195239 TO P2052369127
048052_048053,3-#4_CU_C,180,12.77,ABCN,121.8,0,94.3,-85.1,52,52,0,0,1695,-1044,3428,1891,1,1,---,P2052369127 TO P195240
048053_048054,3-#4_CU_C,180,12.9,ABCN,121.8,0,94.3,-85.1,52,52,12,1,1694,-1045,3428,1891,1,1,---,P195240 TO P195241
048054_048055,3-#4_CU_C,180,13,ABCN,121.8,0,93.9,-84.9,52,52,0,0,1681,-1046,3403,1880,1,0,---,P195241 TO P195242
048055_048056,3-#4_CU_C,180,13.13,ABCN,121.7,0,93.4,-84.7,52,52,0,0,1668,-1048,3378,1878,1,0,---,P195242 TO P195244
048056_048057,3-#4_CU_C,180,13.28,ABCN,121.7,0,93.4,-84.6,52,52,12,1,1667,-1049,3378,1878,1,1,---,P195244 TO P195245
048057_048058,3-#4_CU_C,180,13.43,ABCN,121.7,0,92.9,-84.4,52,52,0,0,1654,-1050,3353,1866,1,1,---,P195245 TO P2060169115
048058_048059,3-#4_CU_C,180,13.58,ABCN,121.6,0,92.9,-84.4,52,52,0,0,1653,-1051,3353,1866,1,1,---,P2060169115 TO P2061369112
048059_048060,3-#4_CU_C,180,13.73,ABCN,121.6,0,92.9,-84.4,52,52,0,0,1651,-1052,3353,1866,1,1,---,P2061369112 TO P2063063108
048060_04806001,3-#4_CU_C,180,13.74,ABCN,121.6,0,0.6,99.5,0,0,12,1,12,1,25,5,0,0,---,P2063063108 TO CG199999
048060_048061,3-#4_CU_C,180,13.82,ABCN,121.6,0,92.5,-84.1,51,51,0,0,1638,-1053,3328,1861,1,0,---,P2063063108 TO P2064169106
048061_048062,3-#4_CU_C,180,13.86,ABCN,121.6,0,92.5,-84.1,51,51,0,0,1637,-1054,3328,1861,0,0,---,P2064169106 TO P2065069103
048062_048063,3-#4_CU_C,180,14,ABCN,121.5,0,92.5,-84.1,51,51,25,2,1637,-1054,3328,1861,1,1,---,P2065069103 TO P2065769101
048063_048064,3-#4_CU_C,180,14.13,ABCN,121.5,0,91.6,-83.6,51,51,0,0,1612,-1057,3278,1850,1,1,---,P2065769101 TO P2066969099
048064_048065,3-#4_CU_C,180,14.28,ABCN,121.5,0,91.6,-83.6,51,51,0,0,1611,-1057,3278,1850,1,1,---,P2066969099 TO P2068369097
048065_048066,3-#4_CU_C,180,14.42,ABCN,121.4,0,91.6,-83.6,51,51,0,0,1610,-1058,3278,1850,1,1,---,P2068369097 TO P2069769098
048066_04806601,3-#4_CU_C,180,14.43,ABCN,121.4,0,0.6,99.5,0,0,12,1,12,1,25,8,0,0,---,P2069769098 TO CG199999
048066_048067,3-#4_CU_C,180,14.57,ABCN,121.4,0,91.1,-83.3,51,51,12,1,1597,-1060,3253,1842,1,1,---,P2069769098 TO P2071263103
048067_048068,3-#4_CU_C,180,14.69,ABCN,121.4,0,90.6,-83.1,50,50,0,0,1583,-1061,3228,1837,1,0,---,P2071263103 TO P2072463108
048068_048069,3-#4_CU_C,180,14.91,ABCN,121.3,0,90.6,-83,50,50,12,1,1583,-1062,3228,1837,1,1,---,P2072463108 TO P2073963115
048069_048070,3-#4_CU_C,180,14.97,ABCN,121.3,0,90.2,-82.8,50,50,0,0,1569,-1064,3203,1823,0,0,---,P2073963115 TO P2075063112
048070_048071,3-#4_CU_C,180,15.05,ABCN,121.3,0,90.2,-82.8,50,50,0,0,1568,-1064,3203,1823,0,0,---,P2075063112 TO P2075869110
048071_048072,3-#4_CU_C,180,15.19,ABCN,121.3,0,90.2,-82.7,50,50,0,0,1568,-1064,3203,1823,1,1,---,P2075869110 TO P2077363108
048072_04807201,3-#4_CU_C,180,15.2,ABCN,121.3,0,1.2,99.5,1,1,25,2,25,2,50,2,0,0,---,P2077363108 TO CG199999
048072_048073,3-#4_CU_C,180,15.36,ABCN,121.2,0,89.3,-82.2,50,50,12,1,1542,-1067,3153,1821,1,1,---,P2077363108 TO P2079569116
048073_048074,3-#4_CU_C,180,15.53,ABCN,121.2,0,88.8,-82,49,49,25,2,1529,-1069,3128,1817,1,1,---,P2079569116 TO P2080569118
048074_048075,3-#2_CU_C,230,15.7,ABCN,121.2,0,88,-81.4,38,38,0,0,1503,-1072,3078,1806,1,1,---,P2080569118 TO P2082069121
048075_048076,3-#2_CU_C,230,15.82,ABCN,121.2,0,88,-81.4,38,38,0,0,1503,-1073,3078,1806,0,0,---,P2082069121 TO P2083269123
048076_04807601,3-#2_CU_C,230,15.83,ABCN,121.2,0,0.6,99.5,0,0,12,1,12,1,25,3,0,0,---,P2083269123 TO CG199999
048076_048077,3-#2_CU_C,230,16,ABCN,121.2,0,87.5,-81.1,38,38,0,0,1490,-1074,3053,1803,1,1,---,P2083269123 TO P2084669133
048077_048078,3-#2_CU_C,230,16.06,ABCN,121.2,0,87.5,-81.1,38,38,0,0,1489,-1075,3053,1803,0,0,---,P2084669133 TO P2084469136
048078_04807801,3-#2_CU_C,230,16.07,ABCN,121.2,0,1.2,99.5,1,1,25,2,25,2,50,15,0,0,---,P2084469136 TO CG199999
048078_048079,3-#2_CU_C,230,16.12,ABCN,121.2,0,86.6,-80.5,38,38,0,0,1465,-1077,3003,1788,0,0,---,P2084469136 TO P2084069142
048079_048080,3-#2_CU_C,230,16.22,ABCN,121.2,0,86.6,-80.5,38,38,0,0,1464,-1078,3003,1788,0,0,---,P2084069142 TO P2083369150
048080_048081,3-#2_CU_C,230,16.32,ABCN,121.2,0,86.6,-80.5,38,38,29,3,1464,-1078,3003,1788,0,0,---,P2083369150 TO P2082769158
048081_048082,3-#2_CU_C,230,16.42,ABCN,121.2,0,85.6,-79.9,37,37,0,0,1434,-1081,2943,1777,0,0,---,P2082769158 TO P2082269166
048082_04808201,3-636_AL_C,770,16.59,ABCN,121.1,0,8.9,99.5,1,1,12,1,186,18,380,169,0,0,---,P2082269166 TO P2080969184
048082_048083,3-1/0_CU_C,310,16.56,ABCN,121.2,0,79.2,-75,26,26,0,0,1247,-1100,2564,1608,0,0,---,P2082269166 TO P2083169173
048083_048084,3-1/0_CU_C,310,16.67,ABCN,121.2,0,79.2,-75,26,26,0,0,1247,-1100,2564,1608,0,0,---,P2083169173 TO P2084269181
048084_04808401,3-#4_CU_B,180,16.71, BCN,121.1,0,1.8,99.5,1,1,25,2,25,2,50,8,0,0,---,P2084269181 TO P2084069187
048084_048085,3-1/0_CU_C,310,16.76,ABCN,121.2,0,78.5,-74.3,25,25,0,0,1222,-1103,2514,1600,0,0,---,P2084269181 TO P2084969186
048085_04808501,3-#4_CU_B,180,16.87,A CN,121.2,0,6.2,99.5,3,3,25,2,86,8,175,101,0,0,---,P2084969186 TO P838965
048085_04808507,3-#4_CU_B,180,16.86,AB N,121.2,0,7.9,99.5,4,4,25,2,110,11,225,159,0,0,---,P2084969186 TO P2081669177
048085_048086,3-1/0_CU_C,310,16.93,ABCN,121.2,0,72.4,-67.5,23,23,0,0,1026,-1122,2114,1340,0,0,---,P2084969186 TO P37327
048086_048087,3-1/0_CU_C,310,16.98,ABCN,121.2,0,72.4,-67.5,23,23,12,1,1026,-1122,2114,1340,0,0,---,P37327 TO P37326
048087_048088,3-1/0_CU_C,310,17.14,ABCN,121.2,0,72.1,-67,23,23,0,0,1013,-1124,2089,1326,0,0,---,P37326 TO P37325
048088_04808801,3-#6_CU_B,130,17.26,AB N,121.2,0,1.8,99.5,1,1,0,0,25,2,50,84,0,0,---,P37325 TO P733390
048088_048089,3-1/0_CU_C,310,17.31,ABCN,121.2,0,71.4,-66,23,23,0,0,989,-1126,2039,1242,0,0,---,P37325 TO P37324
048089_048090,3-1/0_CU_C,310,17.41,ABCN,121.2,0,71.4,-65.9,23,23,0,0,988,-1127,2039,1242,0,0,---,P37324 TO 480-30CF
048090_048091,3-1/0_CU_C,310,17.51,ABCN,121.2,0,47.3,99.5,15,15,0,0,988,97,2039,1242,0,0,---,480-30CF TO P37322
048091_04809101,3-#4_CU_B,180,17.66, BCN,121.1,0,7.9,99.5,4,4,12,1,110,11,225,153,0,0,---,P37322 TO P733419
048091_048092,3-1/0_CU_C,310,17.68,ABCN,121.2,0,42,99.5,14,14,0,0,878,86,1814,1089,0,0,---,P37322 TO P2093069255
048092_048093B,3-1/0_CU_C,310,17.74,ABCN,121.2,0,42,99.5,14,14,0,0,878,86,1814,1089,0,0,---,P2093069255 TO 480-28
FU 04804475_04804475A,Device Conductor 150A,150,14.73,ABCN,120,0,35.8,95.8,24,24,0,0,712,214,1400,3,0,0,---,D116548
FU 04804483_04804483A,Device Conductor 150A,150,14.11,ABCN,120,0,36.5,98.4,24,24,0,0,747,135,1800,7,0,0,---,D129999
FU 04804509_04804509A,Device Conductor 80A,80,15.59,ABCN,120.2,0,7,99.5,9,9,0,0,145,14,300,75,0,0,---,P139544
FU 04804519_04804519A,Device Conductor 30A,30,16.35,ABCN,120.2,0,5.3,99.5,18,18,0,0,109,11,225,1,0,0,---,P932462
FU 04804926_04804926A,Device Conductor 15A,15,14.96, BCN,121.6,0,1.8,99.5,12,12,0,0,25,2,50,11,0,0,---,P931638
FU 04804928_04804928A,Device Conductor 30A,30,14.78, BCN,121.6,0,1.8,99.5,6,6,0,0,25,2,50,8,0,0,---,P2057769251
FU 048055_048055A,Device Conductor 30A,30,13.01,AB N,121.8,0,0.9,99.5,3,3,0,0,12,1,25,2,0,0,---,P195242
SW 048093B_048093,Device Conductor 600A,600,17.75,ABCN,121.2,0,42,99.5,7,7,0,0,878,86,1814,1089,0,0,---,480-28
04804475A_04804476,2/0AL_PECN,158,14.78,ABCN,120,0,35.8,95.8,23,23,0,0,712,214,1400,3,0,0,---,D116548 TO H109220
04804476_04804477,1C#2SAPECN,108,15.07,ABCN,120,0,22.2,91.5,21,21,277,172,422,186,800,2,0,0,---,H109220 TO D127855
04804476_04804479,1C#2SAPECN,108,15.22,ABCN,120,0,7,99.5,6,6,0,0,145,14,300,0,0,0,---,H109220 TO H109353
04804476_04804482,1C#2SAPECN,108,15.16,ABCN,120,0,7,99.5,6,6,145,14,145,14,300,1,0,0,---,H109220 TO D130422
04804477_04804478,1C#2SAPECN,108,15.12,ABCN,120,0,7,99.5,6,6,145,14,145,14,300,1,0,0,---,D127855 TO D122729
04804479_04804480,1C#2SAPECN,108,15.59,ABCN,120,0,7,99.5,6,6,0,0,145,14,300,0,0,0,---,H109353 TO H1961869301
04804480_04804481,2/0AL_PECN,158,15.75,ABCN,120,0,7,99.5,4,4,145,14,145,14,300,0,0,0,---,H1961869301 TO D1961869313
04804483A_04804484,2/0AL_PECN,158,14.16,ABCN,120,0,36.5,98.4,23,23,0,0,747,135,1800,7,0,0,---,D129999 TO H109221
04804484_04804485,2/0AL_PECN,158,14.17,ABCN,120,0,26.9,99.5,17,17,0,0,556,54,1150,3,0,0,---,H109221
04804484_04804489,1C#2SAPECN,108,14.32,ABCN,120,0,3.5,99.5,3,3,73,7,73,7,150,3,0,0,---,H109221 TO D2014369279
04804484_04804490,1C#2SAPECN,108,14.29,ABCN,120,0,6.7,85,6,6,0,0,119,74,500,1,0,0,---,H109221 TO D119639
04804485_04804486,1C#2SAPECN,108,14.81,ABCN,119.9,0.1,23.4,99.5,22,22,0,0,483,47,1000,1,0,0,---,H109221 TO H109220
04804485_04804488,1C#2SAPECN,108,14.36,ABCN,120,0,3.5,99.5,3,3,73,7,73,7,150,2,0,0,---,H109221 TO D130011
04804486_04804487,2/0AL_PECN,158,14.89,ABCN,119.9,0,23.4,99.5,15,15,483,47,483,47,1000,1,0,0,---,H109220 TO D118613
04804490_04804491,1C#2SAPECN,108,14.3,ABCN,120,0,6.7,85,6,6,119,74,119,74,500,1,0,0,---,D119639 TO CG199999
04804509A_04804510,1C#2SAPECN,108,15.88,ABCN,120.2,0,7,99.5,6,6,36,4,145,14,300,75,0,0,---,P139544 TO D117113
04804510_04804511,1C#2SAPECN,108,16.2,ABCN,120.2,0,5.3,99.5,5,5,36,4,109,11,225,35,0,0,---,D117113 TO D117114
04804511_04804512,1C#2SAPECN,108,16.5,ABCN,120.2,0,3.5,99.5,3,3,0,0,73,7,150,1,0,0,---,D117114 TO D161967
04804512_04804513,1C#2SAPECN,108,16.51,ABCN,120.2,0,3.5,99.5,3,3,73,7,73,7,150,1,0,0,---,D161967 TO CG199999
04804519A_04804520,1C#2SAPECN,108,16.54,ABCN,120.2,0,5.3,99.5,5,5,109,11,109,11,225,1,0,0,---,P932462 TO D134275
04804926A_04804927,3-#6_CU_C,130,15.12, BCN,121.6,0,1.8,99.5,1,1,25,2,25,2,50,11,0,0,---,P931638 TO P734123
04804928A_04804929,3-#4_CU_B,180,14.93, BCN,121.6,0,1.8,99.5,1,1,0,0,25,2,50,8,0,0,---,P2057769251 TO P2057269237
048055A_04805501,1C#2SAPECN,108,13.14,AB N,121.8,0,0.9,99.5,1,1,12,1,12,1,25,2,0,0,---,P195242 TO D2056569122
04808201_04808202,3-636_AL_C,770,16.71,ABCN,121.1,0,8.3,99.5,1,1,0,0,174,17,355,145,0,0,---,P2080969184 TO P37784
04808202_04808203,3-636_AL_C,770,16.84,ABCN,121.1,0,8.3,99.5,1,1,25,2,174,17,355,145,0,0,---,P37784 TO P37785
04808203_04808204,3-636_AL_C,770,16.96,ABCN,121.1,0,7.2,99.5,1,1,0,0,150,15,305,135,0,0,---,P37785 TO P931056
04808204_04808205,3-636_AL_C,770,17.09,ABCN,121.1,0,7.2,99.5,1,1,0,0,150,15,305,135,0,0,---,P931056 TO P734863
04808205_04808206,3-#4_CU_B,180,17.24,ABCN,121.1,0,7.2,99.5,4,4,0,0,150,15,305,135,0,0,---,P734863 TO P931057
04808206_04808207,3-636_AL_C,770,17.36,ABCN,121.1,0,7.2,99.5,1,1,25,2,150,15,305,135,0,0,---,P931057 TO P931086
04808207_04808208,3-636_AL_C,770,17.48,ABCN,121.1,0,6,99.5,1,1,0,0,125,12,255,125,0,0,---,P931086 TO P931055
04808208_04808209,3-636_AL_C,770,17.61,ABCN,121.1,0,6,99.5,1,1,0,0,125,12,255,125,0,0,---,P931055 TO P2075069263
04808209_04808210,3-636_AL_C,770,17.75,ABCN,121.1,0,6,99.5,1,1,0,0,125,12,255,125,0,0,---,P2075069263 TO P931053
04808210_04808211,3-#4_CU_C,180,17.94, BCN,121.1,0,7.2,99.5,4,4,0,0,101,10,205,109,0,0,---,P931053 TO P931095
04808210_04808237,3-636_AL_C,770,17.89,ABCN,121.1,0,1.2,99.5,0,0,0,0,25,2,50,16,0,0,---,P931053 TO P931052
04808211_04808212,3-#4_CU_C,180,18.05, BCN,121.1,0,7.2,99.5,4,4,0,0,101,10,205,109,0,0,---,P931095 TO P931061
04808212_04808213,3-#6_CU_C,130,18.2, BCN,121.1,0,4.9,99.5,4,4,24,2,69,7,140,56,0,0,---,P931061 TO P931089
04808212_04808225,3-#4_CU_C,180,18.25, BCN,121.1,0,1.4,99.5,1,1,0,0,20,2,40,33,0,0,---,P931061 TO P931090
04808212_04808233,3-#4_CU_C,180,18.13, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,20,0,0,---,P931061 TO P931054
04808213_04808214,3-#6_CU_C,130,18.32, BCN,121.1,0,3.2,99.5,2,2,0,0,44,4,90,30,0,0,---,P931089 TO P931077
04808214_04808215,3-#6_CU_C,130,18.44, BCN,121.1,0,3.2,99.5,2,2,0,0,44,4,90,30,0,0,---,P931077 TO P931076
04808215_04808216,3-#6_CU_B,130,18.56, BCN,121.1,0,3.2,99.5,2,2,0,0,44,4,90,30,0,0,---,P931076 TO P931079
04808216_04808217,3-#6_CU_C,130,18.71, BCN,121.1,0,3.2,99.5,2,2,0,0,44,4,90,30,0,0,---,P931079 TO P931110
04808217_04808218,3-#6_CU_B,130,18.78, BCN,121.1,0,3.2,99.5,2,2,0,0,44,4,90,30,0,0,---,P931110 TO P933516
04808218_04808219,3-#6_CU_B,130,18.79, BCN,121.1,0,0.9,99.5,1,1,12,1,12,1,25,18,0,0,---,P933516 TO CG199999
04808218_04808220,3-#6_CU_B,130,18.9, BCN,121.1,0,2.3,99.5,2,2,0,0,32,3,65,12,0,0,---,P933516 TO P933517
04808220_04808221,3-#6_CU_B,130,19.09, BCN,121.1,0,2.3,99.5,2,2,12,1,32,3,65,12,0,0,---,P933517 TO P933518
04808221_04808222,3-#6_CU_B,130,19.21, BCN,121.1,0,1.4,99.5,1,1,0,0,20,2,40,12,0,0,---,P933518 TO P933519
04808222_04808223,3-#6_CU_C,130,19.33, BCN,121.1,0,1.4,99.5,1,1,12,1,20,2,40,12,0,0,---,P933519 TO P933520
04808223_04808224,3-#6_CU_C,130,19.44, BCN,121.1,0,0.5,99.5,0,0,7,1,7,1,15,0,0,0,---,P933520 TO P2080269143
04808225_04808226,3-#4_CU_B,180,18.36, BCN,121.1,0,1.4,99.5,1,1,0,0,20,2,40,33,0,0,---,P931090 TO P931120
04808226_04808227,3-#4_CU_C,180,18.43, BCN,121.1,0,1.4,99.5,1,1,0,0,20,2,40,33,0,0,---,P931120 TO P931075
04808227_04808228,3-#4_CU_C,180,18.56, BCN,121.1,0,1.4,99.5,1,1,7,1,20,2,40,33,0,0,---,P931075 TO P931102
04808228_04808229,3-#4_CU_C,180,18.68, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,19,0,0,---,P931102 TO P931119
04808229_04808230,3-#4_CU_C,180,18.8, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,19,0,0,---,P931119 TO P931050
04808230_04808231,3-#4_CU_C,180,18.92, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,19,0,0,---,P931050 TO P931085
04808231_04808232,3-#4_CU_C,180,19.03, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,19,0,0,---,P931085 TO P931074
04808233_04808234,3-#4_CU_C,180,18.26, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,20,0,0,---,P931054 TO P931094
04808234_04808235,3-#4_CU_C,180,18.38, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,20,0,0,---,P931094 TO P931108
04808235_04808236,3-#4_CU_C,180,18.5, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,20,0,0,---,P931108 TO P931097
04808237_04808238,3-636_AL_C,770,18.01,ABCN,121.1,0,1.2,99.5,0,0,0,0,25,2,50,16,0,0,---,P931052 TO P931051
04808238_04808239,3-636_AL_C,770,18.13,ABCN,121.1,0,1.2,99.5,0,0,25,2,25,2,50,16,0,0,---,P931051 TO P931116
04808239_04808240A,3-636_AL_C,770,18.25,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P931116 TO 480-33
04808501_04808502,3-#4_CU_B,180,16.97,A CN,121.2,0,4.4,99.5,2,2,0,0,61,6,125,73,0,0,---,P838965 TO P838966
04808502_04808503,3-#4_CU_B,180,17.04,A CN,121.2,0,4.4,99.5,2,2,25,2,61,6,125,73,0,0,---,P838966 TO P838999
04808503_04808504,3-#4_CU_B,180,17.18,A CN,121.2,0,2.6,99.5,1,1,0,0,37,4,75,54,0,0,---,P838999 TO P839000
04808504_04808505,3-#4_CU_B,180,17.19,A CN,121.2,0,2.6,99.5,1,1,37,4,37,4,75,54,0,0,---,P839000 TO CG199999
04808504_04808506,3-#4_CU_B,180,17.27,A CN,121.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P839000 TO P837247
04808507_04808508,3-#4_CU_B,180,16.98,AB N,121.2,0,6.2,99.5,3,3,0,0,86,8,175,133,0,0,---,P2081669177 TO P933693
04808508_04808509,3-#4_CU_B,180,17.05,AB N,121.2,0,6.2,99.5,3,3,0,0,86,8,175,133,0,0,---,P933693 TO P2080969186
04808801_04808802,3-#4_CU_B,180,17.31,AB N,121.2,0,1.8,99.5,1,1,12,1,25,2,50,84,0,0,---,P733390 TO P733592
04808802_04808803,3-#4_CU_B,180,17.42,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,64,0,0,---,P733592 TO P838964
04808803_04808804,3-#4_CU_B,180,17.55,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,64,0,0,---,P838964 TO P37286
04808804_04808805,3-#4_CU_B,180,17.56,AB N,121.2,0,0.9,99.5,0,0,12,1,12,1,25,64,0,0,---,P37286 TO CG199999
04808804_04808806,3-#4_CU_B,180,17.65,AB N,121.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P37286 TO P37284
04809101_04809102,3-#4_CU_B,180,17.76, BCN,121.1,0,7,99.5,4,4,0,0,98,10,200,141,0,0,---,P733419 TO P733410
04809102_04809103,3-#4_CU_B,180,17.86, BCN,121.1,0,7,99.5,4,4,12,1,98,10,200,141,0,0,---,P733410 TO P933712
04809103_04809104,3-#4_CU_B,180,17.96, BCN,121.1,0,6.2,99.5,3,3,0,0,86,8,175,115,0,0,---,P933712 TO P733425
04809104_04809105,3-#4_CU_B,180,18.06, BCN,121.1,0,6.2,99.5,3,3,0,0,86,8,175,115,0,0,---,P733425 TO P733421
04809105_04809106,3-#4_CU_B,180,18.18, BCN,121.1,0,6.2,99.5,3,3,0,0,86,8,175,115,0,0,---,P733421 TO P733420
04809106_04809107,3-#4_CU_B,180,18.32, BCN,121.1,0,6.2,99.5,3,3,12,1,86,8,175,115,0,0,---,P733420 TO P933735
04809107_04809108,3-#4_CU_B,180,18.5, BCN,121.1,0,5.3,99.5,3,3,0,0,74,7,150,80,0,0,---,P933735 TO P733427
04809108_04809109,3-#4_CU_B,180,18.68, BCN,121.1,0,5.3,99.5,3,3,0,0,74,7,150,80,0,0,---,P733427 TO P733428
04809109_04809110,3-#4_CU_B,180,18.69, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,17,0,0,---,P733428 TO CG199999
04809109_04809111,3-#4_CU_B,180,18.84, BCN,121.1,0,4.4,99.5,2,2,0,0,61,6,125,63,0,0,---,P733428 TO P933713
04809111_04809112,3-#6_CU_B,130,19.04, BCN,121.1,0,0.9,99.5,1,1,12,1,12,1,25,10,0,0,---,P933713 TO P933720
04809111_04809113,3-#6_CU_B,130,19, BCN,121.1,0,3.5,99.5,3,3,0,0,49,5,100,53,0,0,---,P933713 TO P933714
04809113_04809114,3-#4_CU_B,180,19.21, BCN,121.1,0,3.5,99.5,2,2,12,1,49,5,100,53,0,0,---,P933714 TO P838911
04809114_04809115,3-#4_CU_B,180,19.3, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,9,0,0,---,P838911 TO P2085569369
04809114_04809117,3-#4_CU_B,180,19.39, BCN,121.1,0,1.8,99.5,1,1,0,0,24,2,50,35,0,0,---,P838911 TO P838912
04809115_04809116,3-#4_CU_B,180,19.4, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,9,0,0,---,P2085569369 TO P2084869377
04809117_04809118,3-#4_CU_B,180,19.59, BCN,121.1,0,1.8,99.5,1,1,0,0,24,2,50,35,0,0,---,P838912 TO P733550
04809118_04809119,3-#4_CU_B,180,19.69, BCN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,24,0,0,---,P733550 TO P733608
04809118_04809122,3-#4_CU_B,180,19.71, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,11,0,0,---,P733550 TO P838929
04809119_04809120,3-#4_CU_B,180,19.8, BCN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,24,0,0,---,P733608 TO P734495
04809120_04809121,3-#4_CU_B,180,19.89, BCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P734495 TO P838928
FU 04804929_04804929A,Device Conductor 15A,15,14.94, BCN,121.6,0,1.8,99.5,12,12,0,0,25,2,50,8,0,0,---,P2057269237
FU 04808509_04808509A,Device Conductor 30A,30,17.06,AB N,121.2,0,6.2,99.5,21,21,0,0,86,8,175,133,0,0,---,P2080969186
SW 04808240A_04808240,Device Conductor 600A,600,18.26,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,480-33
SW 048093_048093A,Device Conductor 600A,600,17.76,ABCN,121.2,0,42,99.5,7,7,0,0,878,86,1814,1089,0,0,---,480-27
04804929A_04804930,1C#2SAPECN,108,15.14, BCN,121.6,0,1.8,99.5,2,2,25,2,25,2,50,8,0,0,---,P2057269237 TO D208275
04808509A_04808510,3-#4_CU_B,180,17.14,AB N,121.2,0,6.2,99.5,3,3,0,0,86,8,175,133,0,0,---,P2080969186 TO P933692
04808510_04808511,3-#4_CU_B,180,17.26,AB N,121.2,0,6.2,99.5,3,3,12,1,86,8,175,133,0,0,---,P933692 TO P933694
04808511_04808512,3-#4_CU_B,180,17.43,AB N,121.2,0,5.3,99.5,3,3,0,0,74,7,150,108,0,0,---,P933694 TO P933695
04808512_04808513,3-#4_CU_B,180,17.53,AB N,121.2,0,3.5,99.5,2,2,12,1,49,5,100,43,0,0,---,P933695 TO P933697
04808512_04808517,3-#4_CU_B,180,17.6,AB N,121.2,0,1.8,99.5,1,1,0,0,25,2,50,65,0,0,---,P933695 TO P2082269249
04808513_04808514,3-#4_CU_B,180,17.67,AB N,121.2,0,2.6,99.5,1,1,0,0,37,4,75,28,0,0,---,P933697 TO P931122
04808514_04808515,3-#4_CU_B,180,17.77,AB N,121.2,0,2.6,99.5,1,1,0,0,37,4,75,28,0,0,---,P931122 TO P931048
04808515_04808516,3-#4_CU_B,180,17.87,AB N,121.2,0,2.6,99.5,1,1,37,4,37,4,75,28,0,0,---,P931048 TO P931067
04808517_04808518,3-#4_CU_B,180,17.81,AB N,121.2,0,1.8,99.5,1,1,0,0,25,2,50,65,0,0,---,P2082269249 TO P2084069262
04808518_04808519,3-#4_CU_B,180,17.88,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,33,0,0,---,P2084069262 TO P733406
04808518_04808522,3-#4_CU_B,180,17.96,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,32,0,0,---,P2084069262 TO P733407
04808519_04808520,3-#4_CU_B,180,17.96,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,33,0,0,---,P733406 TO P933711
04808520_04808521,3-#4_CU_B,180,17.97,AB N,121.2,0,0.9,99.5,0,0,12,1,12,1,25,33,0,0,---,P933711 TO CG199999
04808522_04808523,3-#4_CU_B,180,18.06,AB N,121.2,0,0.9,99.5,0,0,0,0,12,1,25,32,0,0,---,P733407 TO P733408
04808523_04808524,3-#4_CU_B,180,18.19,AB N,121.2,0,0.9,99.5,0,0,12,1,12,1,25,32,0,0,---,P733408 TO P933719
048093A_048094,3-1/0_CU_C,310,17.91,ABCN,121.1,0,42,99.5,14,14,0,0,878,86,1814,1089,0,0,---,480-27 TO P2096869255
048094_048095,3-1/0_CU_C,310,18.08,ABCN,121.1,0,38.5,99.5,12,12,0,0,804,79,1664,986,0,0,---,P2096869255 TO P37321
048095_048096,3-1/0_CU_C,310,18.29,ABCN,121.1,0,38.5,99.5,12,12,0,0,804,79,1664,986,0,0,---,P37321 TO P37320
048096_048097,3-1/0_CU_C,310,18.46,ABCN,121.1,0,36.2,99.5,12,12,0,0,755,74,1564,913,0,0,---,P37320 TO P933748
048097_048098,3-1/0_CU_C,310,18.54,ABCN,121.1,0,36.2,99.5,12,12,0,0,755,74,1564,913,0,0,---,P933748 TO P37318
048098_048099,3-1/0_CU_C,310,18.67,ABCN,121.1,0,36.2,99.5,12,12,0,0,755,74,1564,913,0,0,---,P37318 TO P2100369300
048099_0480100,3-1/0_CU_C,310,18.79,ABCN,121.1,0,21.2,99.5,7,7,0,0,442,43,927,542,0,0,---,P2100369300 TO P37316
048099_04809901,3-#4_CU_C,180,18.84,ABCN,121.1,0,11.7,99.5,7,7,0,0,245,24,500,266,0,0,---,P2100369300 TO P37317
048099_04809932,3-#4_CU_C,180,18.76,ABCN,121.1,0,3.2,99.5,2,2,0,0,67,7,137,105,0,0,---,P2100369300 TO P2099369308
FU 048094_048094A,Device Conductor 20A,20,17.92,A CN,121.1,0,5.3,99.5,26,26,0,0,74,7,150,103,0,0,---,P2096869255
FU 048096_048096A,Device Conductor 15A,15,18.3,A CN,121.1,0,3.5,99.5,23,23,0,0,49,5,100,73,0,0,---,P37320
FU 04809932_048099B,Device Conductor 25A,25,18.77,A CN,121.1,0,4.8,99.5,19,19,0,0,67,7,137,105,0,0,---,P2099369308
SW 04808240_00513379,Device Conductor 600A,600,18.27,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 51-T6-480
0480100_0480101,3-1/0_CU_C,310,18.91,ABCN,121.1,0,21.2,99.5,7,7,0,0,442,43,927,542,0,0,---,P37316 TO P37315
0480101_0480102,3-1/0_CU_C,310,19.01,ABCN,121.1,0,21.2,99.5,7,7,0,0,442,43,927,542,0,0,---,P37315 TO P2102169273
0480102_0480103,3-1/0_CU_C,310,19.13,ABCN,121.1,0,21.2,99.5,7,7,24,2,442,43,927,542,0,0,---,P2102169273 TO P37314
0480103_0480104,3-1/0_CU_C,310,19.23,ABCN,121.1,0,20,99.5,6,6,0,0,418,41,877,496,0,0,---,P37314 TO P37313
0480104_0480105,3-1/0_CU_C,310,19.33,ABCN,121.1,0,20,99.5,6,6,0,0,418,41,877,496,0,0,---,P37313 TO P37312
0480105_0480106,3-1/0_CU_C,310,19.44,ABCN,121.1,0,1.2,99.5,0,0,24,2,24,2,50,43,0,0,---,P37312 TO P37311
0480105_0480118,3-#4_CU_C,180,19.54,ABCN,121,0,13,99.5,7,7,0,0,271,26,577,342,0,0,---,P37312 TO P739965
0480106_0480107,3-1/0_CU_C,310,19.52,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P37311 TO 480-445GB
0480107_0480108,3-1/0_CU_C,310,19.64,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 52-T3-480
048094A_04809401,3-#4_CU_B,180,18.01,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,55,0,0,---,P2096869255 TO P933743
048094A_04809404,3-#4_CU_B,180,17.99,A CN,121.1,0,3.5,99.5,2,2,12,1,49,5,100,48,0,0,---,P2096869255 TO P933744
048096A_04809601,3-#4_CU_B,180,18.41,A CN,121.1,0,1.8,99.5,1,1,12,1,25,2,50,44,0,0,---,P37320 TO P933731
048096A_04809605,3-#4_CU_B,180,18.45,A CN,121.1,0,1.8,99.5,1,1,12,1,25,2,50,29,0,0,---,P37320 TO P2096269289
04809901_04809902,3-#4_CU_C,180,18.9,ABCN,121.1,0,11.7,99.5,7,7,0,0,245,24,500,266,0,0,---,P37317 TO P2102269316
048099B_04809933,3-#4_CU_C,180,18.88,A CN,121.1,0,4.8,99.5,3,3,6,1,67,7,137,105,0,0,---,P2099369308 TO P933724
FU 0480105_0480105A,Device Conductor 30A,30,19.34,ABCN,121.1,0,5.9,99.5,20,20,0,0,122,12,250,111,0,0,---,P37312
FU 0480118_0480118A,Device Conductor 150A,150,19.55,ABCN,121,0,13,99.5,9,9,0,0,271,26,577,342,0,0,---,P739965
FU 04809902_048099A,Device Conductor 30A,30,18.91,ABCN,121.1,0,11.7,99.5,39,39,0,0,245,24,500,266,0,0,---,P2102269316
0480105A_0480109,3-#4_CU_C,180,19.51,ABCN,121,0,5.9,99.5,3,3,12,1,122,12,250,111,0,0,---,P37312 TO P739959
0480109_0480110,3-#4_CU_C,180,19.61,ABCN,121,0,5.3,99.5,3,3,0,0,110,11,225,94,0,0,---,P739959 TO P739984
0480110_0480111,3-#4_CU_C,180,19.72,ABCN,121,0,5.3,99.5,3,3,0,0,110,11,225,94,0,0,---,P739984 TO P739976
0480111_0480112,3-#4_CU_B,180,19.84, BCN,121,0,6.2,99.5,3,3,24,2,86,8,175,90,0,0,---,P739976 TO P739975
0480111_0480116,3-#4_CU_B,180,19.76,AB N,121.1,0,1.8,99.5,1,1,0,0,24,2,50,4,0,0,---,P739976 TO P733434
0480112_0480113,3-#4_CU_B,180,19.89, BCN,121,0,4.4,99.5,2,2,0,0,61,6,125,65,0,0,---,P739975 TO P739974
0480113_0480114,3-#4_CU_B,180,19.99, BCN,121,0,4.4,99.5,2,2,37,4,61,6,125,65,0,0,---,P739974 TO P739967
0480114_0480115,3-#4_CU_B,180,20.04, BCN,121,0,1.8,99.5,1,1,24,2,24,2,50,8,0,0,---,P739967 TO P739960
0480116_0480117,3-#4_CU_B,180,19.92,AB N,121.1,0,1.8,99.5,1,1,24,2,24,2,50,4,0,0,---,P733434 TO P739978
0480118A_0480119,4/0CU_PECN,260,19.88,ABCN,121,0,13,99.5,5,5,0,0,271,26,577,342,0,0,---,P739965 TO H2099969214
0480119_0480120,#2_CU_PECN,135,20.1,A  N,121.1,0,3.5,99.5,3,3,25,2,25,2,50,29,0,0,---,H2099969214 TO D2101669225
0480119_0480121,#2_CU_PECN,135,20.09,  CN,121,0,1.8,99.5,1,1,12,1,12,1,50,9,0,0,---,H2099969214 TO D2098969206
0480119_0480122,4/0CU_PECN,260,20.55,ABCN,121,0,11.2,99.5,4,4,0,0,234,23,477,304,0,0,---,H2099969214 TO H2095469181
0480122_0480123,#2_CU_PECN,135,20.83,ABCN,121,0,1.8,99.5,1,1,0,0,38,4,78,83,0,0,---,H2095469181 TO P838949
0480122_0480128,#2_CU_PECN,135,20.66,A  N,121.1,0,1.8,99.5,1,1,12,1,12,1,25,7,0,0,---,H2095469181 TO D2095669182
0480122_0480129,#2_CU_PECN,135,20.78,ABCN,121,0,2.9,99.5,2,2,0,0,61,6,125,120,0,0,---,H2095469181 TO P838951
0480122_0480136,4/0CU_PECN,260,21,ABCN,121,0,5.9,99.5,2,2,0,0,122,12,250,94,0,0,---,H2095469181 TO H2091969155
0480136_0480137,1C#2SAPECN,108,21.11,A  N,121.1,0,1.8,99.5,2,2,12,1,12,1,25,7,0,0,---,H2091969155 TO D2092269157
0480136_0480138,1C#2SAPECN,108,21.17,ABCN,121,0,2.9,99.5,3,3,0,0,61,6,125,59,0,0,---,H2091969155 TO P838963
0480136_0480143,1C#2SAPECN,108,21.62,ABCN,121,0,2.3,99.5,2,2,0,0,49,5,100,28,0,0,---,H2091969155 TO H2087669116
0480143_0480144,1C#2SAPECN,108,21.85,A  N,121.1,0,1.8,99.5,2,2,12,1,12,1,25,20,0,0,---,H2087669116 TO D2089169127
0480143_0480145,1C#2SAPECN,108,21.8, B N,121,0,3.5,99.5,3,3,24,2,24,2,50,2,0,0,---,H2087669116 TO D2086669108
0480143_0480146,1C#2SAPECN,108,21.9,  CN,121,0,1.8,99.5,2,2,12,1,12,1,25,6,0,0,---,H2087669116 TO D2085969102
04809401_04809402,3-#4_CU_B,180,18.14,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,55,0,0,---,P933743 TO P933740
04809402_04809403,3-#4_CU_B,180,18.23,A CN,121.1,0,1.8,99.5,1,1,25,2,25,2,50,55,0,0,---,P933740 TO P933741
04809404_04809405,3-#4_CU_B,180,18.15,A CN,121.1,0,2.6,99.5,1,1,0,0,37,4,75,35,0,0,---,P933744 TO P933734
04809405_04809406,3-#4_CU_B,180,18.29,A CN,121.1,0,2.6,99.5,1,1,12,1,37,4,75,35,0,0,---,P933734 TO P933750
04809406_04809407,3-#4_CU_B,180,18.44,A CN,121.1,0,1.8,99.5,1,1,12,1,25,2,50,25,0,0,---,P933750 TO P733423
04809407_04809408,3-#4_CU_B,180,18.58,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,14,0,0,---,P733423 TO P933733
04809408_04809409,3-#4_CU_B,180,18.72,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,14,0,0,---,P933733 TO P933736
04809409_04809410,3-#4_CU_B,180,18.83,A CN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,14,0,0,---,P933736 TO P933716
04809601_04809602,3-#4_CU_B,180,18.52,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,15,0,0,---,P933731 TO P933726
04809602_04809603,3-#4_CU_B,180,18.61,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,15,0,0,---,P933726 TO P733430
04809603_04809604,3-#4_CU_B,180,18.71,A CN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,15,0,0,---,P733430 TO P733431
04809605_04809606,3-#4_CU_B,180,18.6,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,15,0,0,---,P2096269289 TO P2095369301
04809606_04809607,3-#4_CU_B,180,18.75,A CN,121.1,0,0.9,99.5,0,0,0,0,12,1,25,15,0,0,---,P2095369301 TO P933728
04809607_04809608,3-#4_CU_B,180,18.76,A CN,121.1,0,0.9,99.5,0,0,12,1,12,1,25,15,0,0,---,P933728 TO CG199999
04809933_04809934,3-#4_CU_C,180,18.98,A CN,121.1,0,4.4,99.5,2,2,0,0,61,6,125,77,0,0,---,P933724 TO P933725
04809934_04809935,3-#4_CU_C,180,19.13,A CN,121.1,0,4.4,99.5,2,2,0,0,61,6,125,77,0,0,---,P933725 TO P2037469330
04809935_04809936,3-#4_CU_C,180,19.23,A CN,121.1,0,4.4,99.5,2,2,0,0,61,6,125,77,0,0,---,P2037469330 TO P933727
04809936_04809937,3-#4_CU_C,180,19.34,A CN,121.1,0,4.4,99.5,2,2,0,0,61,6,125,77,0,0,---,P933727 TO P838901
04809937_04809938,3-#4_CU_B,180,19.5,A CN,121.1,0,3.5,99.5,2,2,0,0,49,5,100,43,0,0,---,P838901 TO P838900
04809937_04809946,3-#4_CU_B,180,19.44,A  N,121.2,0,1.8,99.5,1,1,0,0,12,1,25,34,0,0,---,P838901 TO P838902
04809938_04809939,3-#6_CU_B,130,19.72,A CN,121.1,0,3.5,99.5,3,3,0,0,49,5,100,43,0,0,---,P838900 TO P838899
04809939_04809940,3-#6_CU_B,130,19.84,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,20,0,0,---,P838899 TO P103885
04809939_04809944,3-#6_CU_B,130,19.87,A CN,121.1,0,1.8,99.5,1,1,0,0,24,2,50,23,0,0,---,P838899 TO P838898
04809940_04809941,3-#6_CU_B,130,19.96,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,20,0,0,---,P103885 TO P931351
04809941_04809942,3-#6_CU_B,130,20.04,A CN,121.1,0,1.8,99.5,1,1,0,0,25,2,50,20,0,0,---,P931351 TO P931550
04809942_04809943,3-#6_CU_B,130,20.05,A CN,121.1,0,1.8,99.5,1,1,25,2,25,2,50,20,0,0,---,P931550 TO CG199999
04809944_04809945,3-#6_CU_B,130,20.01,A CN,121.1,0,1.8,99.5,1,1,24,2,24,2,50,23,0,0,---,P838898 TO P838897
04809946_04809947,3-#4_CU_B,180,19.45,A  N,121.2,0,1.8,99.5,1,1,12,1,12,1,25,34,0,0,---,P838902 TO CG199999
048099A_04809903,3-#4_CU_C,180,19.06,ABCN,121.1,0,11.7,99.5,7,7,24,2,245,24,500,266,0,0,---,P2102269316 TO P739982
FU 0480123_0480123A,Device Conductor 15A,15,20.84,ABCN,121,0,1.8,99.5,12,12,0,0,38,4,78,83,0,0,---,P838949
FU 0480129_0480129A,Device Conductor 75A,75,20.79,ABCN,121,0,2.9,99.5,4,4,0,0,61,6,125,120,0,0,---,P838951
FU 0480138_0480138A,Device Conductor 15A,15,21.18,ABCN,121,0,2.9,99.5,20,20,0,0,61,6,125,59,0,0,---,P838963
0480123A_0480124,3-#4_CU_C,180,20.88,ABCN,121,0,1.8,99.5,1,1,18,2,38,4,78,83,0,0,---,P838949 TO P838948
0480124_0480125,3-#4_CU_C,180,21.01,ABCN,121,0,0.9,99.5,1,1,7,1,20,2,40,67,0,0,---,P838948 TO P933739
0480125_0480126,3-#6_CU_C,130,21.09,ABCN,121,0,0.6,99.5,0,0,0,0,12,1,25,26,0,0,---,P933739 TO P933738
0480126_0480127,3-#6_CU_C,130,21.19,ABCN,121,0,0.6,99.5,0,0,12,1,12,1,25,26,0,0,---,P933738 TO P933737
0480127_048091A,3-#6_CU_C,130,21.3,ABCN,121,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P933737 TO P37322
0480129A_0480130,3-#4_CU_B,180,20.84,A CN,121,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P838951 TO P838950
0480129A_0480131,3-#4_CU_C,180,20.92,ABCN,121,0,2.9,99.5,2,2,0,0,61,6,125,120,0,0,---,P838951 TO P733612
0480131_0480132,3-#4_CU_C,180,21.04,ABCN,121,0,2.9,99.5,2,2,24,2,61,6,125,120,0,0,---,P733612 TO P838952
0480132_0480133,3-#4_CU_C,180,21.07,ABCN,121,0,1.8,99.5,1,1,0,0,37,4,75,26,0,0,---,P838952 TO P838953
0480133_0480134,3-#4_CU_C,180,21.12,ABCN,121,0,1.8,99.5,1,1,0,0,37,4,75,26,0,0,---,P838953 TO P838954
0480138A_0480139,3-#4_CU_C,180,21.22,ABCN,121,0,2.9,99.5,2,2,12,1,61,6,125,59,0,0,---,P838963 TO P838962
0480139_0480140,3-#4_CU_C,180,21.35,ABCN,121,0,2.3,99.5,1,1,0,0,49,5,100,34,0,0,---,P838962 TO P838960
0480140_0480141,3-#4_CU_C,180,21.4,ABCN,121,0,1.8,99.5,1,1,37,4,37,4,75,14,0,0,---,P838960 TO P838961
0480140_0480142,3-#4_CU_C,180,21.46,ABCN,121,0,0.6,99.5,0,0,12,1,12,1,25,20,0,0,---,P838960 TO P733604
04809903_04809904,3-#4_CU_C,180,19.23,ABCN,121,0,10.6,99.5,6,6,0,0,221,21,450,233,0,0,---,P739982 TO P739972
04809904_04809905,3-#4_CU_C,180,19.29,ABCN,121,0,10.6,99.5,6,6,0,0,221,21,450,233,0,0,---,P739972 TO P739962
04809905_04809906,3-#4_CU_C,180,19.44,ABCN,121,0,10.6,99.5,6,6,0,0,221,21,450,233,0,0,---,P739962 TO P739961
04809906_04809907,3-#4_CU_B,180,19.56, BCN,121,0,7,99.5,4,4,24,2,98,10,200,110,0,0,---,P739961 TO P739986
04809906_04809915,3-#4_CU_B,180,19.58,AB N,121.1,0,8.8,99.5,5,5,0,0,123,12,250,123,0,0,---,P739961 TO P735118
04809907_04809908,3-#4_CU_B,180,19.66, BCN,121,0,5.3,99.5,3,3,0,0,73,7,150,93,0,0,---,P739986 TO P739971
04809908_04809909,3-#4_CU_B,180,19.76, BCN,121,0,5.3,99.5,3,3,12,1,73,7,150,93,0,0,---,P739971 TO P739969
04809909_04809910,3-#4_CU_B,180,19.86, BCN,121,0,4.4,99.5,2,2,0,0,61,6,125,56,0,0,---,P739969 TO P739973
04809910_04809911,3-#4_CU_B,180,19.96, BCN,121,0,4.4,99.5,2,2,0,0,61,6,125,56,0,0,---,P739973 TO P739970
04809911_04809912,3-#4_CU_B,180,20.1, BCN,121,0,4.4,99.5,2,2,0,0,61,6,125,56,0,0,---,P739970 TO P931259
04809912_04809913,3-#4_CU_B,180,20.24, BCN,121,0,2.6,99.5,1,1,37,4,37,4,75,20,0,0,---,P931259 TO P931254
04809912_04809914,3-#4_CU_B,180,20.26, BCN,121,0,1.8,99.5,1,1,24,2,24,2,50,36,0,0,---,P931259 TO P739964
04809915_04809916,3-#4_CU_B,180,19.69,AB N,121,0,8.8,99.5,5,5,12,1,123,12,250,123,0,0,---,P735118 TO P931345
04809916_04809917,3-#4_CU_B,180,19.78,AB N,121,0,7.9,99.5,4,4,0,0,110,11,225,89,0,0,---,P931345 TO P931344
04809917_04809918,3-#4_CU_B,180,19.88,AB N,121,0,7.9,99.5,4,4,0,0,110,11,225,89,0,0,---,P931344 TO P735117
04809918_04809919,3-#4_CU_B,180,19.99,AB N,121,0,7.9,99.5,4,4,0,0,110,11,225,89,0,0,---,P735117 TO P735116
04809919_04809920,3-#4_CU_B,180,20,AB N,121,0,1.8,99.5,1,1,25,2,25,2,50,18,0,0,---,P735116 TO CG199999
04809919_04809921,3-#4_CU_C,180,20.1,AB N,121,0,6.2,99.5,3,3,0,0,86,8,175,71,0,0,---,P735116 TO P931343
04809921_04809922,3-#6_CU_B,130,20.28,AB N,121,0,5.3,99.5,4,4,12,1,74,7,150,49,0,0,---,P931343 TO P931346
04809921_04809929,3-#6_CU_B,130,20.19,AB N,121,0,0.9,99.5,1,1,0,0,12,1,25,22,0,0,---,P931343 TO P735115
04809922_04809923,3-#4_CU_B,180,20.48,AB N,121,0,4.4,99.5,2,2,0,0,61,6,125,46,0,0,---,P931346 TO P931336
04809923_04809924,3-#4_CU_B,180,20.65,AB N,121,0,4.4,99.5,2,2,0,0,61,6,125,46,0,0,---,P931336 TO P2106569453
04809924_04809925,3-#4_CU_B,180,20.86,AB N,121,0,4.4,99.5,2,2,0,0,61,6,125,46,0,0,---,P2106569453 TO P2109569453
04809925_04809926,3-#4_CU_B,180,20.98,AB N,121,0,2.6,99.5,1,1,0,0,37,4,75,30,0,0,---,P2109569453 TO P931348
04809925_04809928,3-#4_CU_B,180,20.98,AB N,121,0,1.8,99.5,1,1,24,2,24,2,50,16,0,0,---,P2109569453 TO P931358
04809926_04809927,3-#4_CU_B,180,21.08,AB N,121,0,2.6,99.5,1,1,37,4,37,4,75,30,0,0,---,P931348 TO P931347
04809929_04809930,3-#6_CU_B,130,20.26,AB N,121,0,0.9,99.5,1,1,0,0,12,1,25,22,0,0,---,P735115 TO P735114
04809930_04809931,3-#6_CU_B,130,20.36,AB N,121,0,0.9,99.5,1,1,12,1,12,1,25,22,0,0,---,P735114 TO P203550
FU 0480134_0480134A,Device Conductor 10A,10,21.13,ABCN,121,0,1.8,99.5,18,18,0,0,37,4,75,26,0,0,---,P838954
0480134A_0480135,1C#2SAPECN,108,21.2,ABCN,121,0,1.8,99.5,2,2,37,4,37,4,75,26,0,0,---,P838954 TO D2098069250
