Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0520_05201,1000AXLPEP,520,0.18,ABCN,125.9,0.1,535.6,94,103,103,0,0,10983,3999,38201,2246,5,5,---,520 TO 520-5
SW 05201_05201A,Device Conductor 600A,600,0.19,ABCN,125.9,0,535.6,94,89,89,0,0,10979,3994,38201,2246,0,0,---,520-5
05201A_05202,3-636_AL_C,770,0.22,ABCN,125.9,0,535.6,94,70,70,0,0,10979,3994,38201,2246,1,3,---,520-5 TO 520-22R
RC 05202_05202A,Device Conductor 630A,630,0.23,ABCN,125.9,0,535.6,94,85,85,0,0,10978,3991,38201,2246,0,0,---,520-22R
05202A_05203,3-636_AL_C,770,0.35,ABCN,125.8,0.1,535.6,94,70,70,0,0,10978,3991,38201,2246,3,12,---,520-22R TO P712844
05203_05204,3-636_AL_C,770,0.4,ABCN,125.8,0,535.6,94,70,70,0,0,10975,3979,38201,2246,1,5,---,P712844 TO P227921
05204_05205,3-636_AL_C,770,0.43,ABCN,125.8,0,535.6,94,70,70,0,0,10974,3974,38201,2246,1,3,---,P227921 TO P30803
05205_05206,3-636_AL_C,770,0.49,ABCN,125.8,0,535.6,94,70,70,0,0,10973,3971,38201,2246,1,6,---,P30803 TO P214173
05206_0520601,3-636_AL_C,770,0.76,ABCN,125.6,0.2,535.6,94,70,70,0,0,10972,3965,38201,2246,7,28,---,P214173 TO P211081
SW 05206_0521168A,Device Conductor 600A,600,0.5,ABCN,125.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 520-T1-521
0520601_0520602,3-636_AL_C,770,1.18,ABCN,125.3,0.3,535.6,94.1,70,70,0,0,10965,3937,38201,2246,10,42,---,P211081 TO P111859
0520602_0520603,3-636_AL_C,770,1.37,ABCN,125.2,0.1,535.6,94.2,70,70,0,0,10955,3895,38201,2246,5,20,---,P111859 TO P111113
0520603_05202929,3-#6_CU_C,130,1.45,ABCN,125.2,0,0.2,89.5,0,0,0,0,4,2,15,2,0,0,---,P111113 TO P411462
0520603_0520604,3-636_AL_C,770,1.56,ABCN,125.1,0.1,535.4,94.3,70,70,0,0,10947,3873,38186,2244,4,19,---,P111113 TO P16061
0520604_0520605,3-636_AL_C,770,1.73,ABCN,125,0.1,535.4,94.3,70,70,6,3,10943,3854,38186,2244,4,17,---,P16061 TO P102115
0520605_0520606,3-636_AL_C,770,1.85,ABCN,124.9,0.1,535.1,94.4,69,69,0,0,10933,3834,38161,2242,3,12,---,P102115 TO P15802
0520606_0520607,3-#4_CU_C,180,1.94,ABCN,124.9,0,22.8,89.5,13,13,9,5,441,219,1910,51,0,0,---,P15802 TO P15803
0520606_0520631,3-#4_CU_C,180,1.93,ABCN,124.9,0,7.4,89.5,4,4,0,0,143,71,617,36,0,0,---,P15802 TO P518868
0520606_0520637,3-636_AL_C,770,2.19,ABCN,124.7,0.2,505.2,94.6,66,66,6,3,10346,3532,35634,2156,7,31,---,P15802 TO P519849
0520607_0520608,3-#4_CU_C,180,2.17,ABCN,124.9,0,22.3,89.5,12,12,0,0,432,215,1870,50,0,0,---,P15803 TO P15804
0520608_0520609,3-#4_CU_C,180,2.43,ABCN,124.9,0,22.3,89.5,12,12,0,0,432,215,1870,50,0,0,---,P15804 TO P412392
0520609_0520612,3-#4_CU_C,180,2.49,ABCN,124.9,0,18.2,89.5,10,10,0,0,352,175,1525,38,0,0,---,P412392 TO P910053
0520612_0520615,3-#4_CU_C,180,2.72,ABCN,124.8,0,15.5,89.5,9,9,0,0,300,149,1300,25,0,0,---,P910053 TO P412393
0520637_0520638,3-636_AL_C,770,2.36,ABCN,124.6,0.1,504.9,94.7,66,66,17,9,10333,3498,35609,2155,4,16,---,P519849 TO P15800
0520638_0520639,3-636_AL_C,770,2.47,ABCN,124.6,0.1,504.1,94.8,65,65,0,0,10312,3474,35534,2152,2,10,---,P15800 TO P214172
0520639_0520640,3-#2_AL_C,180,2.59,ABCN,124.5,0,83.2,88.7,46,46,0,0,1592,829,6069,758,1,0,---,P214172 TO P15799
0520639_0520907,3-636_AL_C,770,2.89,ABCN,124.4,0.2,422.1,95.7,55,55,0,0,8718,2635,29465,1393,6,26,---,P214172 TO P214171
0520640_0520643,3-#2_AL_C,180,2.68,ABCN,124.5,0,79.6,88.7,44,44,0,0,1522,794,5769,756,0,0,---,P15799 TO P12013
0520643_0520644,3-#2_AL_C,180,2.82,ABCN,124.4,0.1,78.7,88.6,44,44,0,0,1504,785,5694,755,1,0,---,P12013 TO 520-1
0520643_0520906,3-#2_AL_C,180,2.76,ABCN,124.5,0,0.9,89.5,0,0,17,9,17,9,75,1,0,0,---,P12013 TO P710832
0520907_0520908,3-636_AL_C,770,3.14,ABCN,124.3,0.1,422.1,95.8,55,55,0,0,8712,2609,29465,1393,4,15,---,P214171 TO P214170
0520908_05202914,3-#6_CU_C,130,3.26,ABCN,124.3,0,2.1,89.5,2,2,0,0,40,20,175,51,0,0,---,P214170 TO P110370
0520908_0520909,3-#6_CU_B,130,3.45,AB N,124.3,0,0.4,89.5,0,0,2,1,6,3,25,2,0,0,---,P214170 TO P111961
0520908_0520911,3-636_AL_C,770,3.32,ABCN,124.2,0.1,419.7,95.9,55,55,6,3,8662,2570,29265,1340,3,11,---,P214170 TO P515389
0520909_0520910,3-#6_CU_B,130,3.68,AB N,124.3,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P111961 TO P111962
0520911_0520912,3-636_AL_C,770,3.52,ABCN,124.1,0.1,419.5,95.9,54,54,0,0,8654,2557,29240,1333,3,13,---,P515389 TO P214169
0520912_0520913,3-#6_CU_B,130,3.6,AB N,124.1,0,0.4,89.5,0,0,6,3,6,3,25,12,0,0,---,P214169 TO P818430
0520912_0520914,3-636_AL_C,770,3.8,ABCN,124,0.1,419.2,95.9,54,54,0,0,8645,2541,29215,1321,4,17,---,P214169 TO P214168
0520914_05201116,3-636_AL_C,770,3.92,ABCN,123.9,0,382.8,96.5,50,50,0,0,7928,2170,26092,971,1,6,---,P214168 TO P218235
0520914_05202912,3-#6_CU_B,130,3.89, BCN,124,0,0.2,89.5,0,0,0,0,2,1,10,2,0,0,---,P214168 TO P19231
FU 0520609_0520609A,Device Conductor 30A,30,2.44,ABCN,124.9,0,4.1,89.5,14,14,0,0,80,40,345,12,0,0,---,P412392
FU 0520612_0520612A,Device Conductor 80A,80,2.5,ABCN,124.9,0,2.7,89.5,3,3,0,0,52,26,225,13,0,0,---,P910053
FU 0520615_0520615A,Device Conductor 150A,150,2.73,ABCN,124.8,0,15.5,89.5,10,10,0,0,300,149,1300,25,0,0,---,P412393
FU 0520631_0520631A,Device Conductor 100A,100,1.94,ABCN,124.9,0,7.4,89.5,7,7,0,0,143,71,617,36,0,0,---,P518868
FU 0520640_0520640A,Device Conductor 30A,30,2.6,ABCN,124.5,0,3.6,89.5,12,12,0,0,69,34,300,2,0,0,---,P15799
FU 0520914_0520914A,Device Conductor 125A,125,3.81,ABCN,124,0,36.9,89.6,30,30,0,0,710,353,3113,348,0,0,---,P214168
SW 0520644_0520644A,Device Conductor 600A,600,2.83,ABCN,124.4,0,78.7,88.6,13,13,0,0,1504,785,5694,755,0,0,---,520-1
05201116_05201117,3-636_AL_C,770,4,ABCN,123.9,0,382.1,96.5,50,50,3,2,7913,2157,26032,965,1,4,---,P218235 TO P239231
05201116_05202908,3-#2_AL_B,180,4.05,A CN,123.9,0,1.1,89.5,1,1,2,1,14,7,60,6,0,0,---,P218235 TO P719686
05201117_05201118,3-636_AL_C,770,4.08,ABCN,123.9,0,381.9,96.5,50,50,0,0,7909,2151,26017,964,1,4,---,P239231 TO 520-10R
05202908_05202909,3-#2_AL_B,180,4.48,A CN,123.9,0,0.9,89.5,0,0,0,0,11,6,50,5,0,0,---,P719686 TO P719687
05202909_05202910,3-#2_AL_B,180,4.6,A CN,123.9,0,0.9,89.5,0,0,6,3,11,6,50,5,0,0,---,P719687 TO P719688
05202910_05202911,3-#2_AL_B,180,4.73,A CN,123.9,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P719688 TO P238081
05202912_05202913,3-#6_CU_B,130,4.24, BCN,124,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P19231 TO P19232
05202914_05202915,3-#6_CU_B,130,3.45,A CN,124.3,0,3.1,89.5,2,2,0,0,40,20,175,51,0,0,---,P110370 TO P210658
05202915_05202916,3-#6_CU_B,130,3.46,A CN,124.3,0,0.4,89.5,0,0,6,3,6,3,25,12,0,0,---,P210658 TO CG199999
05202915_05202917,3-#6_CU_B,130,3.62,A CN,124.3,0,2.7,89.5,2,2,0,0,34,17,150,39,0,0,---,P210658 TO P110371
05202917_05202918,3-#6_CU_B,130,3.78,A CN,124.3,0,2.7,89.5,2,2,0,0,34,17,150,39,0,0,---,P110371 TO P210659
05202918_05202919,3-#6_CU_B,130,3.98,A CN,124.3,0,2.6,89.5,2,2,0,0,33,17,145,38,0,0,---,P210659 TO P110372
05202918_05202928,3-#6_CU_B,130,4.05,A CN,124.3,0,0.1,89.5,0,0,1,1,1,1,5,1,0,0,---,P210659 TO P212925
05202919_05202920,3-#6_CU_B,130,4.19,A CN,124.3,0,0.5,89.5,0,0,6,3,7,3,30,10,0,0,---,P110372 TO P214550
05202919_05202923,3-#6_CU_B,130,4.1,A CN,124.3,0,0.7,89.5,1,1,3,2,9,5,40,11,0,0,---,P110372 TO P712052
05202919_05202925,3-#6_CU_B,130,4.26,A CN,124.2,0,1.3,89.5,1,1,0,0,17,9,75,17,0,0,---,P110372 TO P110373
05202920_05202921,3-#6_CU_B,130,4.39,A CN,124.3,0,0.1,89.5,0,0,0,0,1,1,5,5,0,0,---,P214550 TO P214551
05202921_05202922,3-#6_CU_B,130,4.4,A CN,124.3,0,0.1,89.5,0,0,1,1,1,1,5,5,0,0,---,P214551 TO CG199999
05202923_05202924,3-#2_AL_B,180,4.32,A CN,124.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P712052 TO P712051
05202925_05202926,3-#6_CU_B,130,4.49,A CN,124.2,0,0.4,89.5,0,0,6,3,6,3,25,10,0,0,---,P110373 TO P110374
05202925_05202927,3-#6_CU_B,130,4.27,A CN,124.2,0,0.9,89.5,1,1,11,6,11,6,50,7,0,0,---,P110373 TO CG199999
05202929_05202930,3-#6_CU_C,130,1.61,ABCN,125.2,0,0.2,89.5,0,0,4,2,4,2,15,2,0,0,---,P411462 TO P411463
0520609A_0520610,1C#2SAPECN,108,2.61,ABCN,124.9,0,4.1,89.5,4,4,69,34,80,40,345,12,0,0,---,P412392 TO D131093
0520610_0520611,1C#2SAPECN,108,2.78,ABCN,124.9,0,0.5,89.5,0,0,10,5,10,5,45,11,0,0,---,D131093 TO D133872
0520612A_0520613,2/0AL_PECN,158,2.62,ABCN,124.9,0,2.7,89.5,2,2,35,17,52,26,225,13,0,0,---,P910053 TO D4454369832
0520613_0520614,2/0AL_PECN,158,2.87,ABCN,124.9,0,0.9,89.5,1,1,17,9,17,9,75,3,0,0,---,D4454369832 TO D4454869809
0520615A_0520616,2/0AL_PECN,158,2.97,ABCN,124.8,0,15.5,89.5,10,10,0,0,300,149,1300,25,0,0,---,P412393 TO H4452169835
0520616_0520617,2/0AL_PECN,158,3.03,ABCN,124.8,0,15.5,89.5,10,10,0,0,300,149,1300,25,0,0,---,H4452169835 TO D4452169836
0520631A_0520632,1C#2SAPECN,108,2.02,ABCN,124.9,0,7.4,89.5,7,7,0,0,143,71,617,36,0,0,---,P518868 TO D4456169843
0520632_0520633,#2_CU_PECN,135,2.24,AB N,124.9,0,3,89.5,2,2,39,19,39,19,167,1,0,0,---,D4456169843 TO D4457569875
0520632_0520634,#2_CU_PECN,135,2.3,ABCN,124.9,0,5.4,89.5,4,4,0,0,104,52,450,35,0,0,---,D4456169843 TO H4455169830
0520634_0520635,1C#2SAPECN,108,2.6,ABCN,124.9,0,5.4,89.5,5,5,69,34,104,52,450,35,0,0,---,H4455169830 TO D4452669835
0520635_0520636,1C#2SAPECN,108,2.66,ABCN,124.9,0,1.8,89.5,2,2,35,17,35,17,150,11,0,0,---,D4452669835 TO D208191
0520640A_0520641,1C#2SAPECN,108,2.86,ABCN,124.5,0,3.6,89.5,3,3,0,0,69,34,300,2,0,0,---,P15799 TO D4456369476
0520641_0520642,1C#2SAPECN,108,2.87,ABCN,124.5,0,3.6,89.5,3,3,69,34,69,34,300,2,0,0,---,D4456369476 TO CG199999
0520644A_0520645,3-#2_AL_C,180,2.98,ABCN,124.4,0.1,78.7,88.6,44,44,0,0,1504,785,5694,755,1,0,---,520-1 TO P12012
0520645_0520647,3-#6_CU_C,130,3.14,ABCN,124.3,0.1,78.2,88.6,60,60,0,0,1493,779,5649,754,1,0,---,P12012 TO P12011
0520647_0520648,3-#6_CU_C,130,3.45,ABCN,124.2,0,17.4,85.1,13,13,6,3,318,197,523,6,0,0,---,P12011 TO P15293
0520647_0520651,3-#6_CU_C,130,3.33,ABCN,124.2,0.1,60.8,89.6,47,47,0,0,1173,582,5126,748,1,0,---,P12011 TO P12010
0520648_0520649,3-#6_CU_C,130,3.75,ABCN,124.2,0,17.1,85,13,13,0,0,313,194,498,1,0,0,---,P15293 TO P519518
0520651_0520655,3-#6_CU_C,130,3.53,ABCN,124.1,0.1,57.7,89.6,44,44,0,0,1111,551,4859,737,1,0,---,P12010 TO P115135
0520655_0520656,3-#6_CU_C,130,3.61,ABCN,124.1,0,57.4,89.6,44,44,0,0,1104,548,4834,736,0,0,---,P115135 TO P10392
0520655_0520905,3-#4_CU_B,180,3.6,A CN,124.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P115135 TO P818436
0520656_0520657,3-#4_CU_C,180,3.66,ABCN,124.1,0,5.6,89.5,3,3,0,0,108,53,470,31,0,0,---,P10392 TO P519666
0520656_0520663,3-#6_CU_C,130,3.74,ABCN,124,0.1,50.8,89.6,39,39,6,3,977,485,4279,695,0,0,---,P10392 TO P18083
0520656_0520900,3-#6_CU_C,130,3.74,ABCN,124.1,0,1,89.5,1,1,0,0,19,10,85,10,0,0,---,P10392 TO P819435
0520657_0520658,3-#4_CU_C,180,3.76,ABCN,124.1,0,5.6,89.5,3,3,5,2,108,53,470,31,0,0,---,P519666 TO P10393
0520658_0520659,3-#4_CU_C,180,3.96,ABCN,124,0,5.4,89.5,3,3,0,0,103,51,450,30,0,0,---,P10393 TO P714461
0520663_0520664,3-#6_CU_C,130,3.92,ABCN,123.9,0.1,50.5,89.6,39,39,0,0,971,482,4254,692,1,0,---,P18083 TO P167239
0520664_0520665,3-#4_CU_C,180,4.06,ABCN,123.9,0,1.2,89.5,1,1,23,11,23,11,100,6,0,0,---,P167239 TO P14412
0520664_0520666,3-#6_CU_C,130,4.05,ABCN,123.9,0,2.7,89.5,2,2,6,3,51,26,225,12,0,0,---,P167239 TO P113086
0520664_0520672,3-#6_CU_C,130,4.1,ABCN,123.9,0.1,46.6,89.6,36,36,0,0,896,445,3930,674,1,0,---,P167239 TO P113721
0520666_0520667,3-#4_CU_C,180,4.18,ABCN,123.9,0,2.4,89.5,1,1,0,0,46,23,200,10,0,0,---,P113086 TO P113087
0520667_0520668,3-#4_CU_C,180,4.4,ABCN,123.9,0,1.5,89.5,1,1,11,6,29,14,125,6,0,0,---,P113087 TO P113088
0520667_0520670,3-#2_AL_B,180,4.28,A CN,123.9,0,1.3,89.5,1,1,0,0,17,9,75,4,0,0,---,P113087 TO P245015
0520668_0520669,3-#4_CU_C,180,4.49,ABCN,123.9,0,0.9,89.5,0,0,17,9,17,9,75,3,0,0,---,P113088 TO P818377
0520670_0520671,1C#2SAPECN,108,4.48,A CN,123.9,0,1.3,89.5,1,1,17,9,17,9,75,4,0,0,---,P245015 TO D208512
0520672_0520674,3-#6_CU_C,130,4.21,ABCN,123.8,0,45.7,89.6,35,35,8,4,878,436,3855,673,0,0,---,P113721 TO P13415
0520674_0520675,3-#6_CU_C,130,4.4,ABCN,123.8,0.1,45.3,89.6,35,35,0,0,870,432,3820,672,0,0,---,P13415 TO P10390
0520675_0520676,3-#6_CU_C,130,4.56,ABCN,123.7,0.1,44.7,89.6,34,34,11,6,858,426,3770,663,0,0,---,P10390 TO P3111460
0520675_0520898,3-#6_CU_B,130,4.66,AB N,123.8,0,0.9,89.5,1,1,6,3,11,6,50,9,0,0,---,P10390 TO P13356
0520676_0520677,3-#6_CU_C,130,4.74,ABCN,123.7,0.1,44.1,89.6,34,34,0,0,846,421,3720,656,0,0,---,P3111460 TO P10389
0520677_0520678,3-#2_AL_B,180,4.89, BCN,123.6,0,1.3,89.5,1,1,17,9,17,9,75,6,0,0,---,P10389 TO P513319
0520677_0520679,3-#4_CU_C,180,5.09,ABCN,123.6,0.1,40.8,89.6,23,23,11,6,783,389,3445,616,0,0,---,P10389 TO P14653
0520677_0520891,3-#6_CU_B,130,4.87,AB N,123.6,0,3.6,89.5,3,3,0,0,46,23,200,34,0,0,---,P10389 TO P112690
0520679_0520680,3-#4_CU_C,180,5.4,ABCN,123.5,0.1,40.3,89.6,22,22,0,0,772,383,3395,612,0,0,---,P14653 TO P10323
0520680_0520681,3-#6_CU_C,130,5.52,ABCN,123.5,0,4.2,89.5,3,3,0,0,81,40,358,69,0,0,---,P10323 TO P163435
0520680_0520702,3-#6_CU_C,130,5.51,ABCN,123.5,0,36,89.6,28,28,16,8,690,343,3037,543,0,0,---,P10323 TO P611082
0520681_0520683,3-#6_CU_C,130,5.58,ABCN,123.5,0,3.7,89.5,3,3,11,6,71,35,312,68,0,0,---,P163435 TO P311045
0520683_0520684,3-#6_CU_C,130,5.74,ABCN,123.5,0,3.1,89.5,2,2,0,0,60,30,263,67,0,0,---,P311045 TO P10325
0520684_0520699,3-#6_CU_B,130,5.78,AB N,123.5,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,P10325 TO P119602
0520699_0520700,3-#2_CU_B,230,5.96,AB N,123.5,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,P119602 TO P514434
0520700_0520701,3-#2_CU_B,230,6.15,AB N,123.5,0,1.3,89.5,1,1,17,8,17,8,75,4,0,0,---,P514434 TO P514435
0520702_0520703,3-#6_CU_C,130,5.61,ABCN,123.5,0,35.2,89.6,27,27,0,0,674,335,2967,532,0,0,---,P611082 TO P13386
0520891_0520892,3-#6_CU_B,130,5.14,AB N,123.6,0,3.6,89.5,3,3,9,4,46,23,200,34,0,0,---,P112690 TO P211280
0520892_0520893,3-#6_CU_B,130,5.39,AB N,123.6,0,2.9,89.5,2,2,0,0,37,18,162,16,0,0,---,P211280 TO P211281
0520893_0520894,3-#6_CU_B,130,5.57,AB N,123.6,0,2.9,89.5,2,2,9,4,37,18,162,16,0,0,---,P211281 TO P211283
0520894_0520895,3-#6_CU_B,130,5.83,AB N,123.6,0,2.2,89.5,2,2,0,0,28,14,125,6,0,0,---,P211283 TO P214608
0520898_0520899,3-#6_CU_B,130,4.9,AB N,123.8,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P13356 TO P13357
0520900_0520901,3-#6_CU_B,130,4.05,AB N,124.1,0,0.7,89.5,1,1,3,2,9,5,40,7,0,0,---,P819435 TO P115136
0520900_0520903,3-#6_CU_C,130,3.84,ABCN,124.1,0,0.4,89.5,0,0,8,4,8,4,35,3,0,0,---,P819435 TO P419910
0520900_0520904,3-#6_CU_B,130,3.84, BCN,124.1,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P819435 TO P218695
0520901_0520902,3-#6_CU_B,130,4.27,AB N,124.1,0,0.4,89.5,0,0,6,3,6,3,25,5,0,0,---,P115136 TO P215652
0520914A_0520915,3-#6_CU_C,130,4.1,ABCN,123.9,0.1,36.9,89.6,28,28,2,1,710,353,3113,348,1,0,---,P214168 TO P113852
0520915_0520916,3-#6_CU_C,130,4.42,ABCN,123.8,0.1,36.8,89.6,28,28,6,3,708,351,3103,340,1,0,---,P113852 TO P114120
0520916_0520917,3-#6_CU_C,130,4.6,ABCN,123.8,0,36.5,89.6,28,28,0,0,701,348,3078,334,0,0,---,P114120 TO P114121
0520917_0520918,3-#2_AL_B,180,4.63, BCN,123.8,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,P114121 TO P191373
0520917_0520921,3-#2_AL_B,180,4.85,A CN,123.8,0,1.3,89.5,1,1,0,0,17,8,75,17,0,0,---,P114121 TO P618751
0520917_0520925,3-#6_CU_C,130,4.75,ABCN,123.7,0,34.7,89.6,27,27,0,0,667,331,2928,313,0,0,---,P114121 TO P715904
0520921_0520924,3-#2_AL_B,180,5.02,A CN,123.8,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P618751 TO P618752
0520925_0520928,3-#6_CU_C,130,4.93,ABCN,123.7,0,34.1,89.6,26,26,0,0,655,325,2878,305,0,0,---,P715904 TO P213554
0520928_05201107,3-#6_CU_B,130,4.96, BCN,123.7,0,0.6,89.5,0,0,2,1,8,4,35,8,0,0,---,P213554 TO P312590
0520928_05201111,3-#2A5005C,180,5.15,A CN,123.7,0,1.3,89.5,1,1,0,0,17,8,75,16,0,0,---,P213554 TO P615297
0520928_0520929,3-#6_CU_C,130,5.07,ABCN,123.6,0,32.8,89.6,25,25,6,3,630,313,2769,281,0,0,---,P213554 TO P116986
0520929_0520930,3-#6_CU_C,130,5.38,ABCN,123.6,0.1,32.5,89.6,25,25,0,0,624,310,2744,276,0,0,---,P116986 TO P116987
0520930_0520931,3-#6_CU_B,130,5.43, BCN,123.6,0,3.6,89.5,3,3,0,0,45,23,200,31,0,0,---,P116987 TO P116991
0520930_0520944,3-#6_CU_C,130,5.73,ABCN,123.5,0.1,30.2,89.6,23,23,0,0,578,287,2544,245,0,0,---,P116987 TO P116988
0520931_0520932,3-#6_CU_B,130,5.6, BCN,123.6,0,3.6,89.5,3,3,11,6,45,23,200,31,0,0,---,P116991 TO P614171
0520932_0520933,3-#6_CU_B,130,5.76, BCN,123.6,0,2.7,89.5,2,2,0,0,34,17,150,22,0,0,---,P614171 TO P116992
0520933_0520934,3-#6_CU_B,130,5.92, BCN,123.6,0,2.7,89.5,2,2,0,0,34,17,150,22,0,0,---,P116992 TO P116993
0520934_0520935,3-#2_AL_B,180,5.93, BCN,123.6,0,0.9,89.5,0,0,0,0,11,6,50,8,0,0,---,P116993 TO P138611
0520934_0520941,3-#6_CU_B,130,6.01, BCN,123.6,0,1.8,89.5,1,1,6,3,23,11,100,14,0,0,---,P116993 TO P116994
0520935_0520936,3-#2_AL_B,180,6.03, BCN,123.6,0,0.9,89.5,0,0,0,0,11,6,50,8,0,0,---,P138611 TO P138612
0520936_0520937,3-#2_AL_B,180,6.04, BCN,123.6,0,0.4,89.5,0,0,6,3,6,3,25,6,0,0,---,P138612 TO CG199999
0520936_0520938,3-#2_AL_B,180,6.11, BCN,123.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P138612 TO P138676
0520938_0520939,3-#2_AL_B,180,6.3, BCN,123.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P138676 TO P138677
0520939_0520940,3-#2_AL_B,180,6.31, BCN,123.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P138677 TO CG199999
0520941_0520942,3-#6_CU_B,130,6.33, BCN,123.6,0,1.3,89.5,1,1,6,3,17,8,75,8,0,0,---,P116994 TO P117185
0520942_0520943,3-#6_CU_B,130,6.66, BCN,123.6,0,0.9,89.5,1,1,11,6,11,6,50,7,0,0,---,P117185 TO P117186
0520944_05201077,3-#2A5005C,180,5.82,AB N,123.5,0,7.6,89.5,4,4,6,3,96,48,425,35,0,0,---,P116988 TO P612031
0520944_0520945,3-#6_CU_C,130,6.01,ABCN,123.4,0.1,25.1,89.6,19,19,0,0,481,239,2119,210,0,0,---,P116988 TO P116989
0520945_0520946,3-#6_CU_B,130,6.1, BCN,123.5,0,2,89.5,2,2,6,3,26,13,115,12,0,0,---,P116989 TO P318632
0520945_0520951,3-#6_CU_C,130,6.26,ABCN,123.4,0,23.8,89.6,18,18,0,0,455,226,2004,198,0,0,---,P116989 TO P218236
0520946_0520947,3-#6_CU_B,130,6.37, BCN,123.4,0,1.6,89.5,1,1,6,3,20,10,90,8,0,0,---,P318632 TO P318633
0520947_0520948,3-#6_CU_B,130,6.7, BCN,123.4,0,1.2,89.5,1,1,6,3,15,7,65,7,0,0,---,P318633 TO P318634
0520948_0520949,3-#6_CU_B,130,7.03, BCN,123.4,0,0.7,89.5,1,1,3,2,9,5,40,3,0,0,---,P318634 TO P318635
0520949_0520950,3-#6_CU_B,130,7.26, BCN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P318635 TO P515407
0520951_05201069,3-#2_AL_B,180,6.36,AB N,123.4,0,0.9,89.5,0,0,6,3,11,6,50,3,0,0,---,P218236 TO P238011
0520951_0520952,3-#6_CU_C,130,6.39,ABCN,123.4,0,21.7,89.6,17,17,0,0,415,206,1829,177,0,0,---,P218236 TO P312063
0520952_0520953,3-#6_CU_B,130,6.64,A CN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P312063 TO P312064
0520952_0520954,3-#6_CU_B,130,6.52,ABCN,123.3,0,21.4,89.6,16,16,0,0,409,203,1804,173,0,0,---,P312063 TO P110748
0520954_0520958,3-#6_CU_C,130,6.8,ABCN,123.3,0,20.2,89.6,16,16,0,0,387,192,1705,164,0,0,---,P110748 TO P110747
0520958_0520959,3-#6_CU_C,130,6.92,ABCN,123.3,0,1.9,89.5,1,1,0,0,36,18,160,23,0,0,---,P110747 TO P519908
0520958_0520969,3-#6_CU_C,130,6.97,ABCN,123.3,0,18.3,89.6,14,14,0,0,350,174,1545,141,0,0,---,P110747 TO P512831
0520959_0520960,3-#6_CU_C,130,7.02,ABCN,123.3,0,0.7,89.5,1,1,2,1,14,7,60,6,0,0,---,P519908 TO P115367
0520959_0520966,3-#2A5005C,180,7,AB N,123.3,0,1.8,89.5,1,1,0,0,23,11,100,17,0,0,---,P519908 TO P519909
0520960_0520961,3-#6_CU_C,130,7.27,ABCN,123.3,0,0.6,89.5,0,0,0,0,11,6,50,5,0,0,---,P115367 TO P115368
0520961_0520962,3-#6_CU_C,130,7.52,ABCN,123.3,0,0.6,89.5,0,0,6,3,11,6,50,5,0,0,---,P115368 TO P115369
0520962_0520963,3-#6_CU_B,130,7.74, BCN,123.3,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P115369 TO P410412
0520963_0520964,3-#6_CU_B,130,7.88, BCN,123.3,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P410412 TO P312455
0520966_0520967,3-#2A5005C,180,7.19,AB N,123.3,0,1.8,89.5,1,1,11,6,23,11,100,17,0,0,---,P519909 TO P519930
0520967_0520968,3-#2A5005C,180,7.42,AB N,123.3,0,0.9,89.5,0,0,11,6,11,6,50,17,0,0,---,P519930 TO P519931
0520969_0520970,3-#4_CU_B,180,7.04,A CN,123.3,0,0.9,89.5,0,0,0,0,11,6,50,9,0,0,---,P512831 TO P512832
0520969_0520974,3-#6_CU_C,130,7.04,ABCN,123.3,0,17.7,89.6,14,14,3,2,339,168,1495,132,0,0,---,P512831 TO P110746
0520970_0520971,3-#4_CU_B,180,7.23,A CN,123.3,0,0.4,89.5,0,0,0,0,6,3,25,6,0,0,---,P512832 TO P610298
0520970_0520973,3-#4_CU_B,180,7.05,A CN,123.3,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P512832 TO CG199999
0520971_0520972,3-#4_CU_B,180,7.29,A CN,123.3,0,0.4,89.5,0,0,6,3,6,3,25,6,0,0,---,P610298 TO P512833
0520974_0520975,3-#6_CU_B,130,7.09,AB N,123.3,0,0.4,89.5,0,0,0,0,6,3,25,8,0,0,---,P110746 TO P117997
0520974_0520977,3-#6_CU_C,130,7.26,ABCN,123.2,0,17.2,89.6,13,13,11,6,330,164,1455,124,0,0,---,P110746 TO P414391
0520975_0520976,3-#6_CU_B,130,7.26,AB N,123.3,0,0.4,89.5,0,0,6,3,6,3,25,8,0,0,---,P117997 TO P117998
0520977_0520978,3-#6_CU_C,130,7.36,ABCN,123.2,0,16.6,89.6,13,13,6,3,318,158,1405,116,0,0,---,P414391 TO P110745
0520978_0520979,3-#6_CU_C,130,7.47,ABCN,123.2,0,16.4,89.6,13,13,0,0,313,155,1380,112,0,0,---,P110745 TO P414390
0520979_0520980,3-#6_CU_C,130,7.68,ABCN,123.2,0,16.4,89.6,13,13,0,0,313,155,1380,112,0,0,---,P414390 TO P110744
0520980_05201055,3-#6_CU_C,130,7.85,ABCN,123.2,0,2.1,89.5,2,2,0,0,40,20,175,35,0,0,---,P110744 TO P18394
0520980_05201067,3-#2_AL_B,180,7.72,AB N,123.2,0,0.4,89.5,0,0,0,0,6,3,25,4,0,0,---,P110744 TO P618415
0520980_0520981,3-#6_CU_C,130,7.81,ABCN,123.2,0,14,89.6,11,11,0,0,267,133,1180,73,0,0,---,P110744 TO P18395
0520981_0520982,3-#6_CU_C,130,7.91,ABCN,123.2,0,14,89.6,11,11,6,3,267,133,1180,73,0,0,---,P18395 TO P711159
0520982_0520983,3-#6_CU_C,130,8.13,ABCN,123.1,0,13.7,89.6,11,11,0,0,261,130,1155,68,0,0,---,P711159 TO P18396
0520983_0520988,3-1/0_CU_C,310,8.17,ABCN,123.1,0,12.8,89.6,4,4,0,0,244,121,1080,61,0,0,---,P18396 TO P513906
0520988_05201045,3-1/0_CU_C,310,8.26,ABCN,123.1,0,2,89.5,1,1,3,2,37,19,165,11,0,0,---,P513906 TO P513907
0520988_0520989,3-#6_CU_C,130,8.33,ABCN,123.1,0,10.8,89.6,8,8,3,2,207,103,915,50,0,0,---,P513906 TO P18397
0520989_0520990,3-#6_CU_C,130,8.85,ABCN,123.1,0,10.7,89.6,8,8,0,0,204,101,900,48,0,0,---,P18397 TO P18398
0520990_0520991,3-#6_CU_C,130,9.05,ABCN,123.1,0,10.7,89.5,8,8,0,0,204,101,900,48,0,0,---,P18398 TO P516703
0520991_05201007,3-#6_CU_C,130,9.18,ABCN,123.1,0,7.7,89.5,6,6,0,0,147,73,650,32,0,0,---,P516703 TO P18399
0520991_0520992,3-#2_AL_C,180,9.41,ABCN,123.1,0,1,89.5,1,1,6,3,19,10,85,5,0,0,---,P516703 TO P618223
0520991_0520997,3-#2A5005C,180,9.18,A CN,123.1,0,2.9,89.5,2,2,11,6,37,19,165,11,0,0,---,P516703 TO P516704
0520992_0520993,3-#2_AL_C,180,9.63,ABCN,123.1,0,0.7,89.5,0,0,10,5,14,7,60,2,0,0,---,P618223 TO P104132
0520993_0520994,3-#2_AL_C,180,9.81,ABCN,123.1,0,0.2,89.5,0,0,0,0,3,2,15,1,0,0,---,P104132 TO P719338
0520994_0520995,3-#2_AL_B,180,9.9, BCN,123.1,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P719338 TO P719337
0520995_0520996,3-#2_AL_B,180,10.07, BCN,123.1,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P719337 TO P719336
0520997_0520998,3-#2A5005C,180,9.38,A CN,123.1,0,2,89.5,1,1,6,3,26,13,115,8,0,0,---,P516704 TO P516705
0520998_0520999,3-#2A5005C,180,9.58,A CN,123.1,0,1.6,89.5,1,1,0,0,20,10,90,6,0,0,---,P516705 TO P108341
0520999_05201001,3-#2A5005C,180,9.72,A CN,123,0,1.2,89.5,1,1,0,0,15,7,65,4,0,0,---,P108341 TO P610053
FU 05201007_05201007A,Device Conductor 75A,75,9.19,ABCN,123.1,0,7.7,89.5,10,10,0,0,147,73,650,32,0,0,---,P18399
FU 0520645_0520645A,Device Conductor 30A,30,2.99,ABCN,124.4,0,0.5,89.5,2,2,0,0,10,5,45,1,0,0,---,P12012
FU 0520649_0520649A,Device Conductor 65A,65,3.76,ABCN,124.2,0,17.1,85,26,26,0,0,313,194,498,1,0,0,---,P519518
FU 0520651_0520651A,Device Conductor 75A,75,3.34, BCN,124.2,0,4.8,89.5,6,6,0,0,61,30,267,11,0,0,---,P12010
FU 0520659_0520659A,Device Conductor 80A,80,3.97,ABCN,124,0,5.4,89.5,7,7,0,0,103,51,450,30,0,0,---,P714461
FU 0520670_0520670A,Device Conductor 20A,20,4.29,A CN,123.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P245015
FU 0520672_0520672A,Device Conductor 10A,10,4.11,ABCN,123.9,0,0.9,89.5,9,9,0,0,17,9,75,1,0,0,---,P113721
FU 0520681_0520681A,Device Conductor 30A,30,5.53,ABCN,123.5,0,0.5,89.5,2,2,0,0,10,5,45,1,0,0,---,P163435
FU 0520684_0520684A,Device Conductor 40A,40,5.75,  CN,123.5,0,6.7,89.5,17,17,0,0,43,21,187,63,0,0,---,P10325
FU 0520703_0520703A,Device Conductor 150A,150,5.62,ABCN,123.5,0,35.2,89.6,23,23,0,0,674,335,2967,532,0,0,---,P13386
FU 0520895_0520895A,Device Conductor 80A,80,5.84,AB N,123.6,0,2.2,89.5,3,3,0,0,28,14,125,6,0,0,---,P214608
FU 0520918_0520918A,Device Conductor 25A,25,4.64, BCN,123.8,0,1.3,89.5,5,5,0,0,17,8,75,4,0,0,---,P191373
FU 0520921_0520921A,Device Conductor 10A,10,4.86,A CN,123.8,0,0.9,89.5,9,9,0,0,11,6,50,13,0,0,---,P618751
FU 0520925_0520925A,Device Conductor 15A,15,4.76,A CN,123.7,0,0.9,89.5,6,6,0,0,11,6,50,8,0,0,---,P715904
FU 0520951_0520951A,Device Conductor 30A,30,6.27,A CN,123.4,0,2.2,89.5,7,7,0,0,28,14,125,18,0,0,---,P218236
FU 0520954_0520954A,Device Conductor 30A,30,6.53, BCN,123.4,0,1.8,89.5,6,6,0,0,23,11,100,9,0,0,---,P110748
FU 0520964_0520964A,Device Conductor 10A,10,7.89, BCN,123.3,0,0.4,89.5,4,4,0,0,6,3,25,3,0,0,---,P312455
FU 0520983_0520983A,Device Conductor 30A,30,8.14, BCN,123.2,0,1.3,89.5,4,4,0,0,17,8,75,7,0,0,---,P18396
FU 0520999_0520999A,Device Conductor 30A,30,9.59,A CN,123.1,0,0.4,89.5,1,1,0,0,6,3,25,2,0,0,---,P108341
RC 05201118_05201118A,Device Conductor 630A,630,4.09,ABCN,123.9,0,381.9,96.5,61,61,0,0,7908,2147,26017,964,0,0,---,520-10R
SW 0520617_0520617A,Device Conductor 200A,200,3.04,ABCN,124.8,0,15.5,89.5,8,8,0,0,300,149,1300,25,0,0,---,BRGD
05201001_05201002,3-#2A5005C,180,9.9,A CN,123,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P610053 TO P610054
05201001_05201003,3-#2A5005C,180,9.81,A CN,123,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P610053 TO P34887
05201007A_05201008,3-#6_CU_C,130,9.53,ABCN,123,0,7.7,89.5,6,6,6,3,147,73,650,32,0,0,---,P18399 TO P18400
05201008_05201009,3-#6_CU_C,130,9.84,ABCN,123,0,7.4,89.5,6,6,6,3,141,70,625,29,0,0,---,P18400 TO P18401
05201009_05201010,3-#6_CU_C,130,10.13,ABCN,123,0,7.1,89.5,5,5,0,0,136,67,600,28,0,0,---,P18401 TO P18402
05201010_05201011,3-#6_CU_C,130,10.48,ABCN,123,0,2,89.5,2,2,0,0,38,19,170,9,0,0,---,P18402 TO P219974
05201010_05201027,3-#6_CU_C,130,10.27,ABCN,123,0,5.1,89.5,4,4,11,6,97,48,430,19,0,0,---,P18402 TO P18404
05201011_05201012,3-#6_CU_C,130,10.81,ABCN,123,0,1.8,89.5,1,1,6,3,35,17,155,8,0,0,---,P219974 TO P111505
05201011_05201026,3-#2_AL_B,180,10.58, BCN,123,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P219974 TO P717340
05201012_05201013,3-#6_CU_C,130,11.11,ABCN,123,0,1.5,89.5,1,1,0,0,29,15,130,7,0,0,---,P111505 TO P111506
05201013_05201014,3-#6_CU_C,130,11.33,ABCN,123,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P111506 TO P111507
05201013_05201018,3-#2A5005C,180,11.36,A CN,123,0,0.9,89.5,0,0,6,3,11,6,50,2,0,0,---,P111506 TO P614621
05201013_05201020,3-#6_CU_C,130,11.21,ABCN,123,0,0.6,89.5,0,0,0,0,11,6,50,4,0,0,---,P111506 TO P112681
05201014_05201015,3-#6_CU_C,130,11.64,ABCN,123,0,0.2,89.5,0,0,0,0,5,2,20,1,0,0,---,P111507 TO P715725
05201014_05201017,3-#6_CU_B,130,11.45,AB N,123,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P111507 TO P111508
05201015_05201016,3-#6_CU_C,130,12,ABCN,123,0,0.2,89.5,0,0,5,2,5,2,20,1,0,0,---,P715725 TO P212160
05201018_05201019,3-#2A5005C,180,11.66,A CN,123,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P614621 TO P614622
05201020_05201021,3-#6_CU_C,130,11.48,ABCN,123,0,0.6,89.5,0,0,0,0,11,6,50,4,0,0,---,P112681 TO P112682
05201021_05201022,3-#6_CU_C,130,12.07,ABCN,123,0,0.6,89.5,0,0,0,0,11,6,50,4,0,0,---,P112682 TO P112683
05201022_05201023,3-#6_CU_C,130,12.35,ABCN,123,0,0.6,89.5,0,0,0,0,11,6,50,4,0,0,---,P112683 TO P112684
05201023_05201024,3-#2_AL_B,180,12.75, BCN,123,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P112684 TO P812602
05201023_05201025,3-#6_CU_C,130,12.71,ABCN,123,0,0.4,89.5,0,0,8,4,8,4,35,3,0,0,---,P112684 TO P112685
05201027_05201028,3-#6_CU_C,130,10.72,ABCN,123,0,4.5,89.5,3,3,6,3,86,43,380,16,0,0,---,P18404 TO P116897
05201028_05201029,3-#6_CU_C,130,11.17,ABCN,123,0,4.2,89.5,3,3,10,5,80,40,355,16,0,0,---,P116897 TO P116898
05201029_05201030,3-#6_CU_C,130,11.38,ABCN,123,0,3.7,89.5,3,3,6,3,70,35,310,14,0,0,---,P116898 TO P116899
05201030_05201031,3-#6_CU_C,130,11.57,ABCN,123,0,3.4,89.5,3,3,10,5,64,32,285,14,0,0,---,P116899 TO P178404
05201031_05201032,3-#6_CU_C,130,11.74,ABCN,123,0,2.8,89.5,2,2,0,0,54,27,240,13,0,0,---,P178404 TO P116900
05201032_05201033,3-#6_CU_B,130,11.84, BCN,122.9,0,4,89.5,3,3,0,0,51,25,225,12,0,0,---,P116900 TO P116901
05201032_05201044,3-#6_CU_C,130,12.02,ABCN,123,0,0.2,89.5,0,0,3,2,3,2,15,1,0,0,---,P116900 TO P119898
05201033_05201034,3-#6_CU_B,130,12.11, BCN,122.9,0,4,89.5,3,3,0,0,51,25,225,12,0,0,---,P116901 TO P116902
05201034_05201035,3-#6_CU_B,130,12.56, BCN,122.9,0,4,89.5,3,3,11,6,51,25,225,12,0,0,---,P116902 TO P116903
05201035_05201036,3-#6_CU_B,130,12.99, BCN,122.9,0,2.7,89.5,2,2,0,0,34,17,150,5,0,0,---,P116903 TO P215233
05201035_05201042,3-#6_CU_B,130,12.66, BCN,122.9,0,0.4,89.5,0,0,0,0,6,3,25,4,0,0,---,P116903 TO P217742
05201036_05201037,3-#6_CU_B,130,13.35, BCN,122.9,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P215233 TO P215234
05201036_05201038,3-#6_CU_B,130,13.11, BCN,122.9,0,2.2,89.5,2,2,11,6,28,14,125,4,0,0,---,P215233 TO P417781
05201038_05201039,3-#4_CU_B,180,13.33, BCN,122.9,0,1.3,89.5,1,1,6,3,17,8,75,2,0,0,---,P417781 TO P417782
05201039_05201040,3-#4_CU_B,180,13.51, BCN,122.9,0,0.9,89.5,0,0,0,0,11,6,50,1,0,0,---,P417782 TO P617588
05201040_05201041,3-#4_CU_B,180,13.62, BCN,122.9,0,0.9,89.5,0,0,6,3,11,6,50,1,0,0,---,P617588 TO P617589
05201042_05201043,3-#6_CU_B,130,12.86, BCN,122.9,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P217742 TO P217743
05201045_05201046,3-#6_CU_B,130,8.58,AB N,123.1,0,2.7,89.5,2,2,0,0,34,17,150,10,0,0,---,P513907 TO P513908
05201046_05201047,3-#6_CU_B,130,8.72,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P513908 TO P222851
05201046_05201048,3-#6_CU_B,130,8.62,AB N,123.1,0,2.2,89.5,2,2,0,0,28,14,125,9,0,0,---,P513908 TO P513909
05201048_05201049,3-#6_CU_B,130,8.78,AB N,123.1,0,2.2,89.5,2,2,0,0,28,14,125,9,0,0,---,P513909 TO P513910
05201049_05201050,3-#6_CU_B,130,8.86,AB N,123.1,0,2.2,89.5,2,2,0,0,28,14,125,9,0,0,---,P513910 TO P167731
05201050_05201051,3-#6_CU_B,130,8.88,AB N,123.1,0,0.9,89.5,1,1,11,6,11,6,50,5,0,0,---,P167731 TO P513911
05201055_05201056,3-#6_CU_C,130,7.86,ABCN,123.2,0,0.6,89.5,0,0,11,6,11,6,50,8,0,0,---,P18394 TO CG199999
05201055_05201057,3-#6_CU_C,130,8.07,ABCN,123.2,0,1.5,89.5,1,1,0,0,28,14,125,27,0,0,---,P18394 TO P317788
05201057_05201058,3-#6_CU_C,130,8.17,ABCN,123.2,0,1.5,89.5,1,1,0,0,28,14,125,27,0,0,---,P317788 TO P18393
05201058_05201059,3-#6_CU_B,130,8.27, BCN,123.2,0,0.4,89.5,0,0,0,0,6,3,25,9,0,0,---,P18393 TO P216286
05201058_05201061,3-#6_CU_B,130,8.23,AB N,123.2,0,0.9,89.5,1,1,0,0,11,6,50,7,0,0,---,P18393 TO P414515
05201058_05201064,3-#6_CU_C,130,8.33,ABCN,123.2,0,0.6,89.5,0,0,6,3,11,6,50,11,0,0,---,P18393 TO P214654
05201059_05201060,3-#6_CU_B,130,8.47, BCN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,9,0,0,---,P216286 TO P216287
05201061_05201062,3-#6_CU_B,130,8.41,AB N,123.2,0,0.9,89.5,1,1,6,3,11,6,50,7,0,0,---,P414515 TO P414516
05201062_05201063,3-#6_CU_B,130,8.52,AB N,123.2,0,0.4,89.5,0,0,6,3,6,3,25,7,0,0,---,P414516 TO P414517
05201064_05201065,3-#6_CU_C,130,8.48,ABCN,123.2,0,0.3,89.5,0,0,6,3,6,3,25,4,0,0,---,P214654 TO P18392
05201065_05201066,3-#6_CU_C,130,8.6,ABCN,123.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P18392 TO P318629
05201067_05201068,3-#2_AL_B,180,8.01,AB N,123.2,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P618415 TO P618416
05201069_05201070,3-#2_AL_B,180,6.64,AB N,123.4,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P238011 TO P238012
05201077_05201078,3-#2A5005C,180,6.05,AB N,123.5,0,7.1,89.5,4,4,0,0,91,45,400,30,0,0,---,P612031 TO P612032
05201078_05201079,3-#2A5005C,180,6.41,AB N,123.4,0,7.1,89.5,4,4,6,3,91,45,400,30,0,0,---,P612032 TO P612033
05201079_05201080,3-#2A5005C,180,6.5,AB N,123.4,0,6.7,89.5,4,4,0,0,85,42,375,25,0,0,---,P612033 TO P612034
05201080_05201081,3-#2A5005C,180,6.67,AB N,123.4,0,6.7,89.5,4,4,11,6,85,42,375,25,0,0,---,P612034 TO P612035
05201081_05201082,3-#2A5005C,180,6.83,AB N,123.4,0,5.8,89.5,3,3,0,0,74,37,325,19,0,0,---,P612035 TO P612981
05201082_05201083,3-#2A5005C,180,7,AB N,123.4,0,5.8,89.5,3,3,3,1,74,37,325,19,0,0,---,P612981 TO P618982
05201083_05201084,3-#2A5005C,180,7.2,AB N,123.4,0,5.6,89.5,3,3,0,0,71,35,312,17,0,0,---,P618982 TO P613541
05201084_05201085,3-#2A5005C,180,7.52,AB N,123.4,0,5.3,89.5,3,3,0,0,68,34,300,13,0,0,---,P613541 TO 520-726GB
05201084_05201106,3-#2A5005C,180,7.34,AB N,123.4,0,0.2,89.5,0,0,3,1,3,1,12,4,0,0,---,P613541 TO P617145
05201085_05201086,3-#2A5005C,180,7.63,AB N,123.4,0,5.3,89.5,3,3,0,0,68,34,300,13,0,0,---,520-726GB TO P613542
05201107_05201108,3-#6_CU_B,130,5.12, BCN,123.7,0,0.4,89.5,0,0,0,0,6,3,25,7,0,0,---,P312590 TO P227285
05201108_05201109,3-#6_CU_B,130,5.27, BCN,123.7,0,0.4,89.5,0,0,0,0,6,3,25,7,0,0,---,P227285 TO P413654
05201109_05201110,3-#6_CU_B,130,5.42, BCN,123.7,0,0.4,89.5,0,0,6,3,6,3,25,7,0,0,---,P413654 TO P213556
05201111_05201112,3-#2A5005C,180,5.35,A CN,123.7,0,1.3,89.5,1,1,6,3,17,8,75,16,0,0,---,P615297 TO P615298
05201112_05201113,3-#2A5005C,180,5.55,A CN,123.7,0,0.9,89.5,0,0,0,0,11,6,50,10,0,0,---,P615298 TO P615299
05201113_05201114,3-#2A5005C,180,5.74,A CN,123.7,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P615299 TO P615300
05201113_05201115,3-#2_AL_B,180,5.73,A CN,123.7,0,0.4,89.5,0,0,6,3,6,3,25,7,0,0,---,P615299 TO P714778
05201118A_05201119,3-336_AL_C,530,4.49,ABCN,123.7,0.2,381.9,96.5,72,72,0,0,7908,2147,26017,964,9,22,---,520-10R TO P113776
05201119_05201120,3-#2_AL_B,180,4.62,AB N,123.7,0,0.6,89.5,0,0,2,1,8,4,35,3,0,0,---,P113776 TO P36609
05201119_05201123,3-336_AL_C,530,4.81,ABCN,123.5,0.2,381.5,96.6,72,72,6,3,7891,2121,25982,961,7,17,---,P113776 TO P113777
05201120_05201121,3-#2_AL_B,180,4.8,AB N,123.7,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P36609 TO P36610
05201121_05201122,3-#2_AL_B,180,5.05,AB N,123.7,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P36610 TO P36611
05201123_05201124,3-336_AL_C,530,5.03,ABCN,123.4,0.1,381.2,96.6,72,72,6,3,7878,2101,25957,959,5,12,---,P113777 TO P113778
05201124_05201125,3-336_AL_C,530,5.17,ABCN,123.3,0.1,380.9,96.7,72,72,0,0,7867,2086,25932,958,3,8,---,P113778 TO P316939
05201125_05201126,3-#6_CU_C,130,5.28,ABCN,123.3,0,1.1,89.5,1,1,17,8,20,10,90,3,0,0,---,P316939 TO P160801
05201125_05201128,3-#6_CU_B,130,5.44,AB N,123.3,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P316939 TO P316940
05201125_05201130,3-336_AL_C,530,5.48,ABCN,123.1,0.2,379.6,96.7,72,72,0,0,7838,2066,25817,952,7,17,---,P316939 TO P519464
05201126_05201127,3-#6_CU_B,130,5.41,AB N,123.3,0,0.3,89.5,0,0,3,2,3,2,15,3,0,0,---,P160801 TO P319738
05201128_05201129,3-#6_CU_B,130,5.84,AB N,123.3,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P316940 TO P316941
05201130_05201131,3-#2A5005C,180,5.59,ABCN,123.1,0,4.7,89.5,3,3,0,0,89,44,395,23,0,0,---,P519464 TO P519465
05201130_05201162,3-336_AL_C,530,5.52,ABCN,123.1,0,375,96.8,71,71,6,3,7741,2004,25422,929,1,2,---,P519464 TO P512391
05201162_05201163,3-336_AL_C,530,5.69,ABCN,123,0.1,374.7,96.8,71,71,0,0,7735,1999,25398,927,4,9,---,P512391 TO P113780
05201163_05201164,3-336_AL_C,530,5.94,ABCN,122.9,0.1,372.2,96.9,70,70,0,0,7683,1967,25183,914,5,13,---,P113780 TO P612773
05201163_05202891,3-#6_CU_C,130,5.84,ABCN,123,0,2.5,89.5,2,2,6,3,49,24,215,13,0,0,---,P113780 TO P319313
05201164_05201165,3-#2A5005C,180,6.04,AB N,122.9,0,2,89.5,1,1,2,1,25,12,110,7,0,0,---,P612773 TO P612774
05201164_05201171,3-336_AL_C,530,6.13,ABCN,122.8,0.1,370.9,96.9,70,70,0,0,7653,1941,25073,907,4,10,---,P612773 TO P104775
05201165_05201166,3-#2A5005C,180,6.47,AB N,122.9,0,1.8,89.5,1,1,6,3,23,11,100,6,0,0,---,P612774 TO P612775
05201166_05201167,3-#2A5005C,180,6.59,AB N,122.9,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P612775 TO P612776
05201167_05201168,3-#2A5005C,180,6.84,AB N,122.9,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P612776 TO P612777
05201167_05201169,3-#2_AL_B,180,6.8,AB N,122.9,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P612776 TO P132878
05201167_05201170,3-#2_AL_B,180,6.84,AB N,122.9,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P612776 TO P617548
05201171_05201172,3-336_AL_C,530,6.18,ABCN,122.8,0,370.6,97,70,70,0,0,7643,1929,25048,906,1,3,---,P104775 TO P113781
05201172_05201173,3-336_AL_C,530,6.23,ABCN,122.8,0,0.2,89.5,0,0,3,2,3,2,15,1,0,0,---,P113781 TO P611446
05201172_05201174,3-336_AL_C,530,6.44,ABCN,122.6,0.1,370.5,97,70,70,0,0,7638,1924,25033,905,5,13,---,P113781 TO P113782
05201174_05201175,3-336_AL_C,530,6.57,ABCN,122.6,0.1,370,97,70,70,0,0,7624,1907,24993,899,3,7,---,P113782 TO P514168
05201174_05202886,3-#2_AL_B,180,6.48,AB N,122.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P113782 TO P713897
05201174_05202889,3-#6_CU_B,130,6.74,A CN,122.6,0,0.3,89.5,0,0,3,2,3,2,15,4,0,0,---,P113782 TO P416295
05201175_05201199,3-336_AL_C,530,6.77,ABCN,122.5,0.1,364.2,97.1,69,69,0,0,7509,1844,24493,874,4,10,---,P514168 TO P113783
05201199_05201200,3-336_AL_C,530,7.14,ABCN,122.3,0.2,362.8,97.2,68,68,0,0,7476,1820,24368,865,8,18,---,P113783 TO P113784
05201200_05201201,3-336_AL_C,530,7.36,ABCN,122.2,0.1,362.3,97.2,68,68,0,0,7459,1797,24323,864,4,11,---,P113784 TO P113785
05201200_05202879,3-#2_AL_C,180,7.38,ABCN,122.3,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P113784 TO P102937
05201201_05201202,3-336_AL_C,530,8.19,ABCN,121.7,0.4,362.3,97.2,68,68,10,5,7454,1786,24323,864,17,41,---,P113785 TO P214166
05201202_05201203,3-336_AL_C,530,8.72,ABCN,121.5,0.3,361.7,97.4,68,68,6,3,7427,1740,24278,863,11,26,---,P214166 TO P113786
05201203_05201204,3-336_AL_C,530,8.85,ABCN,121.4,0.1,361.5,97.4,68,68,0,0,7411,1711,24253,862,3,7,---,P113786 TO P113787
05201204_05201205,3-3/0_AL_C,300,9.26,ABCN,121.3,0.2,170.1,97,57,57,0,0,3471,865,10211,342,4,5,---,P113787 TO P511088
05201204_05201892B,3-336_AL_C,530,9.3,ABCN,121.3,0.1,191.4,97.8,36,36,0,0,3937,840,14042,521,3,6,---,P113787 TO 520-21
05201205_05201206,3-3/0_AL_C,300,9.27,ABCN,121.3,0,0.6,89.5,0,0,11,6,11,6,50,4,0,0,---,P511088 TO CG199999
05201205_05201207,3-3/0_AL_C,300,9.53,ABCN,121.1,0.1,169.5,97.1,56,56,0,0,3456,854,10161,338,2,3,---,P511088 TO P511089
05201207_05201208,3-3/0_AL_C,300,9.62,ABCN,121.1,0,166.9,97.2,56,56,0,0,3403,826,9931,319,1,1,---,P511089 TO P208554
05201207_05201878,3-#6_CU_B,130,9.63, BCN,121.1,0,4.1,89.5,3,3,11,5,51,25,229,19,0,0,---,P511089 TO P511090
05201208_05201209,3-#2_AL_C,180,9.7,ABCN,121,0.1,166.9,97.2,93,93,0,0,3402,825,9931,319,2,1,---,P208554 TO P208553
05201209_05201210,3-#2_AL_C,180,9.79,ABCN,121,0.1,166.9,97.2,93,93,0,0,3400,824,9931,319,2,1,---,P208553 TO P208552
05201210_05201211B,3-3/0_AL_C,300,9.93,ABCN,120.9,0.1,166.9,97.2,56,56,0,0,3398,823,9931,319,1,2,---,P208552 TO 520-18R
05201878_05201879,3-#6_CU_B,130,9.99, BCN,121.1,0,3.2,89.5,2,2,0,0,40,20,179,15,0,0,---,P511090 TO P511091
05201879_05201880,3-#6_CU_B,130,10.11, BCN,121.1,0,3.2,89.5,2,2,0,0,40,20,179,15,0,0,---,P511091 TO P511092
05201880_05201881,3-#6_CU_B,130,10.12, BCN,121.1,0,0.9,89.5,1,1,11,5,11,5,50,3,0,0,---,P511092 TO CG199999
05201880_05201882,3-#6_CU_B,130,10.45, BCN,121.1,0,2.3,89.5,2,2,0,0,29,14,129,12,0,0,---,P511092 TO P511093
05201882_05201883,3-#2_AL_B,180,10.55, BCN,121.1,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P511093 TO P818429
05201882_05201884,3-#6_CU_B,130,10.6, BCN,121.1,0,1.8,89.5,1,1,0,0,23,11,105,9,0,0,---,P511093 TO P511094
05201884_05201885,3-#6_CU_B,130,10.96, BCN,121.1,0,1.4,89.5,1,1,2,1,18,9,80,7,0,0,---,P511094 TO P511095
05201884_05201891,3-#6_CU_B,130,10.61, BCN,121.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P511094 TO CG199999
05201885_05201886,3-#6_CU_B,130,11.15, BCN,121.1,0,1.2,89.5,1,1,0,0,15,8,70,7,0,0,---,P511095 TO P511096
05201886_05201887,3-#6_CU_B,130,11.34, BCN,121.1,0,1.1,89.5,1,1,2,1,13,7,60,3,0,0,---,P511096 TO P511097
05201886_05201890,3-#6_CU_B,130,11.16, BCN,121.1,0,0.2,89.5,0,0,2,1,2,1,10,4,0,0,---,P511096 TO CG199999
05201887_05201888,3-#6_CU_B,130,11.52, BCN,121.1,0,0.9,89.5,1,1,6,3,11,5,50,3,0,0,---,P511097 TO P511098
05201888_05201889,3-#6_CU_B,130,11.67, BCN,121.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P511098 TO P511099
05202886_05202887,3-#2_AL_B,180,6.7,AB N,122.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P713897 TO P713898
05202887_05202888,3-#2_AL_B,180,6.85,AB N,122.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P713898 TO P713899
05202891_05202892,3-#6_CU_C,130,6.01,ABCN,123,0,2.3,89.5,2,2,0,0,43,21,190,12,0,0,---,P319313 TO P319314
05202892_05202893,3-#6_CU_C,130,6.11,ABCN,123,0,2.3,89.5,2,2,0,0,43,21,190,12,0,0,---,P319314 TO P542452
05202893_05202894,3-#6_CU_C,130,6.3,ABCN,123,0,2.3,89.5,2,2,0,0,43,21,190,12,0,0,---,P542452 TO P711072
05202894_05202895,3-#6_CU_C,130,6.45,ABCN,123,0,2.3,89.5,2,2,6,3,43,21,190,12,0,0,---,P711072 TO P319315
05202895_05202896,3-#6_CU_C,130,6.7,ABCN,123,0,2,89.5,2,2,11,6,37,19,165,9,0,0,---,P319315 TO P319316
05202896_05202897,3-#2A5005C,180,7,AB N,123,0,2,89.5,1,1,0,0,26,13,115,7,0,0,---,P319316 TO P616257
05202897_05202898,3-#2A5005C,180,7.34,AB N,123,0,0.7,89.5,0,0,6,3,9,5,40,2,0,0,---,P616257 TO P616258
05202897_05202901,3-#2_AL_B,180,7.3,AB N,123,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P616257 TO P230176
05202898_05202899,3-#2A5005C,180,7.53,AB N,123,0,0.3,89.5,0,0,0,0,3,2,15,0,0,0,---,P616258 TO P715634
05202899_05202900,3-#2A5005C,180,7.78,AB N,123,0,0.3,89.5,0,0,3,2,3,2,15,0,0,0,---,P715634 TO P715635
05202901_05202902,3-#2_AL_B,180,7.43,AB N,123,0,0.9,89.5,0,0,2,1,11,6,50,4,0,0,---,P230176 TO P230177
05202901_05202907,3-#2_AL_B,180,7.5,AB N,123,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P230176 TO P109534
05202902_05202903,3-#2_AL_B,180,7.65,AB N,123,0,0.7,89.5,0,0,3,2,9,5,40,3,0,0,---,P230177 TO P238100
05202903_05202904,3-#2_AL_B,180,7.88,AB N,123,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P238100 TO P238101
05202904_05202905,3-#2_AL_B,180,7.98,AB N,123,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P238101 TO P238102
05202905_05202906,3-#2_AL_B,180,8.1,AB N,123,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P238102 TO P238103
0520617A_0520618,2/0AL_PECN,158,3.1,ABCN,124.8,0,15.5,89.5,10,10,0,0,300,149,1300,25,0,0,---,D4452169836 TO H4452169835
0520618_0520619,1C#2SAPECN,108,3.33,ABCN,124.8,0,6.3,89.5,6,6,35,17,121,60,525,12,0,0,---,H4452169835 TO D115141
0520618_0520624,1C#2SAPECN,108,3.21,A  N,124.8,0,0.9,89.5,1,1,6,3,6,3,25,0,0,0,---,H4452169835 TO D4452169837
0520618_0520625,2/0AL_PECN,158,3.48,ABCN,124.8,0,8.9,89.5,6,6,0,0,173,86,750,13,0,0,---,H4452169835 TO H4452169807
0520619_0520620,1C#2SAPECN,108,3.52,ABCN,124.8,0,4.5,89.5,4,4,0,0,87,43,375,4,0,0,---,D115141 TO D132169
0520620_0520621,1C#2SAPECN,108,3.6,ABCN,124.8,0,1.8,89.5,2,2,35,17,35,17,150,1,0,0,---,D132169 TO D167421
0520620_0520622,1C#2SAPECN,108,3.71,ABCN,124.8,0,1.8,89.5,2,2,35,17,35,17,150,2,0,0,---,D132169 TO D133752
0520620_0520623,1C#2SAPECN,108,3.81,ABCN,124.8,0,0.9,89.5,1,1,17,9,17,9,75,1,0,0,---,D132169 TO D132195
0520625_0520626,1C#2SAPECN,108,3.87,ABCN,124.8,0,1.8,89.5,2,2,35,17,35,17,150,6,0,0,---,H4452169807 TO D125612
0520625_0520627,1C#2SAPECN,108,3.58,ABCN,124.8,0,1.8,89.5,2,2,35,17,35,17,150,5,0,0,---,H4452169807 TO D155573
0520625_0520628,2/0AL_PECN,158,3.74,ABCN,124.8,0,5.4,89.5,3,3,0,0,104,52,450,2,0,0,---,H4452169807 TO H103162
0520628_0520629,2/0AL_PECN,158,3.8,ABCN,124.8,0,2.7,89.5,2,2,52,26,52,26,225,1,0,0,---,H103162 TO D106278
0520628_0520630,1C#2SAPECN,108,3.87,ABCN,124.8,0,2.7,89.5,2,2,52,26,52,26,225,1,0,0,---,H103162 TO D153338
0520645A_0520646,1C#2SAPECN,108,3.21,ABCN,124.4,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P12012 TO D132189
0520649A_0520650,1C#2SAPECN,108,3.87,ABCN,124.2,0,17.1,85,16,16,313,194,313,194,498,1,0,0,---,P519518 TO D206231
0520651A_0520652,1C#2SAPECN,108,3.6, BCN,124.2,0,4.8,89.5,4,4,0,0,61,30,267,11,0,0,---,P12010 TO H4451269730
0520652_0520653,#2_CU_PECN,135,3.89, BCN,124.2,0,1.8,89.5,1,1,23,11,23,11,100,6,0,0,---,H4451269730 TO D4453669723
0520652_0520654,#2_CU_PECN,135,3.94, BCN,124.2,0,3,89.5,2,2,38,19,38,19,167,5,0,0,---,H4451269730 TO D4450669710
0520659A_0520660,1C#2SAPECN,108,4.11,ABCN,124,0,5.4,89.5,5,5,69,34,103,51,450,30,0,0,---,P714461 TO D124252
0520660_0520661,1C#2SAPECN,108,4.28,ABCN,124,0,1.8,89.5,2,2,17,9,34,17,150,17,0,0,---,D124252 TO D4441969715
0520661_0520662,1C#2SAPECN,108,4.47,ABCN,124,0,0.9,89.5,1,1,17,9,17,9,75,8,0,0,---,D4441969715 TO D4441069700
0520672A_0520673,2/0AL_PECN,158,4.38,ABCN,123.9,0,0.9,89.5,1,1,17,9,17,9,75,1,0,0,---,P113721 TO D4266514261
0520681A_0520682,1C#2SAPECN,108,5.62,ABCN,123.5,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P163435 TO D133104
0520684A_0520685,3-#2_CU_C,230,5.93,  CN,123.5,0,6.7,89.5,3,3,6,3,43,21,187,63,0,0,---,P10325 TO P10324
0520685_0520686,3-#2_CU_C,230,6.08,  CN,123.5,0,5.8,89.5,3,3,0,0,37,18,162,62,0,0,---,P10324 TO P10318
0520686_0520687,3-#2_CU_C,230,6.24,  CN,123.5,0,5.8,89.5,3,3,0,0,37,18,162,62,0,0,---,P10318 TO P10317
0520687_0520688,3-#2_CU_C,230,6.4,  CN,123.5,0,5.8,89.5,3,3,0,0,37,18,162,62,0,0,---,P10317 TO P10312
0520688_0520689,3-#2_CU_C,230,6.5,  CN,123.5,0,5.8,89.5,3,3,17,8,37,18,162,62,0,0,---,P10312 TO P10313
0520689_0520690,3-#6_CU_B,130,6.74,  CN,123.4,0,3.1,89.5,2,2,0,0,20,10,87,61,0,0,---,P10313 TO P10314
0520690_0520691,3-#6_CU_B,130,6.89,  CN,123.4,0,3.1,89.5,2,2,6,3,20,10,87,61,0,0,---,P10314 TO P10315
0520691_0520692,3-#6_CU_B,130,7.06,  CN,123.4,0,2.2,89.5,2,2,0,0,14,7,62,42,0,0,---,P10315 TO P10316
0520692_0520693,3-#6_CU_B,130,7.24,  CN,123.4,0,1.8,89.5,1,1,6,3,11,6,50,37,0,0,---,P10316 TO P13788
0520692_0520697,3-#2A5005C,180,7.13,  CN,123.4,0,0.4,89.5,0,0,0,0,3,1,12,5,0,0,---,P10316 TO P517836
0520693_0520694,3-#6_CU_B,130,7.42,  CN,123.4,0,0.9,89.5,1,1,0,0,6,3,25,10,0,0,---,P13788 TO P13789
0520694_0520695,3-#6_CU_B,130,7.57,  CN,123.4,0,0.4,89.5,0,0,3,1,3,1,12,5,0,0,---,P13789 TO P113740
0520694_0520696,3-#6_CU_B,130,7.72,  CN,123.4,0,0.4,89.5,0,0,3,1,3,1,12,5,0,0,---,P13789 TO P116737
0520697_0520698,3-#2A5005C,180,7.33,  CN,123.4,0,0.4,89.5,0,0,3,1,3,1,12,5,0,0,---,P517836 TO P517837
0520703A_0520704,3-#6_CU_C,130,5.76,ABCN,123.4,0,35.2,89.6,27,27,0,0,674,335,2967,532,0,0,---,P13386 TO P13387
0520704_0520705,3-#6_CU_C,130,5.91,ABCN,123.4,0,34,89.6,26,26,0,0,651,323,2867,516,0,0,---,P13387 TO P114690
0520704_0520888,3-#2_AL_B,180,5.91, BCN,123.4,0,0.9,89.5,0,0,11,6,11,6,50,4,0,0,---,P13387 TO P172355
0520704_0520889,3-#6_CU_B,130,5.79,A CN,123.4,0,0.9,89.5,1,1,0,0,11,6,50,12,0,0,---,P13387 TO P318019
0520705_0520706,3-#6_CU_C,130,6.06,ABCN,123.3,0,34,89.6,26,26,0,0,650,323,2867,516,0,0,---,P114690 TO P13388
0520706_0520707,3-#2A5005C,180,6.24,A CN,123.3,0,0.2,89.5,0,0,2,1,2,1,10,7,0,0,---,P13388 TO P113423
0520706_0520708,3-#6_CU_C,130,6.27,ABCN,123.3,0,0.2,89.5,0,0,3,2,3,2,15,10,0,0,---,P13388 TO P116136
0520706_0520709,3-#6_CU_C,130,6.27,ABCN,123.3,0.1,33.7,89.6,26,26,6,3,645,320,2842,499,0,0,---,P13388 TO P13389
0520709_0520710,3-#6_CU_C,130,6.45,ABCN,123.2,0,33.4,89.5,26,26,0,0,639,317,2818,485,0,0,---,P13389 TO P13390
0520710_0520711,3-#6_CU_C,130,6.6,ABCN,123.2,0,14.8,89.6,11,11,0,0,283,141,1249,191,0,0,---,P13390 TO P213262
0520710_0520787,3-#4_CU_C,180,6.62,ABCN,123.2,0,18,89.5,10,10,0,0,344,171,1519,277,0,0,---,P13390 TO P18368
0520710_0520884,3-#6_CU_B,130,6.65, BCN,123.2,0,0.9,89.5,1,1,0,0,11,6,50,17,0,0,---,P13390 TO P111976
0520711_0520712,3-#6_CU_C,130,6.73,ABCN,123.2,0,14.8,89.6,11,11,11,6,283,141,1249,191,0,0,---,P213262 TO P13391
0520712_0520713,3-#6_CU_C,130,6.89,ABCN,123.2,0,14.2,89.6,11,11,6,3,272,135,1199,184,0,0,---,P13391 TO P215354
0520713_0520714,3-#6_CU_C,130,7.13,ABCN,123.2,0,13.9,89.5,11,11,0,0,266,132,1174,177,0,0,---,P215354 TO P13392
0520714_0520715,3-#6_CU_C,130,7.3,ABCN,123.1,0,10.1,89.5,8,8,11,6,192,96,849,103,0,0,---,P13392 TO P15736
0520714_0520764,3-#6_CU_C,130,7.27,ABCN,123.2,0,3.6,89.5,3,3,0,0,68,34,300,61,0,0,---,P13392 TO P510753
0520714_0520785,3-#6_CU_B,130,7.17,A CN,123.2,0,0.4,89.5,0,0,0,0,6,3,25,13,0,0,---,P13392 TO P414970
0520715_0520716,3-#6_CU_C,130,7.44,ABCN,123.1,0,9.5,89.5,7,7,0,0,181,90,799,94,0,0,---,P15736 TO P116599
0520716_0520717,3-#6_CU_C,130,7.73,ABCN,123.1,0,4.7,89.5,4,4,0,0,91,45,400,52,0,0,---,P116599 TO P135335
0520716_0520741,3-#6_CU_C,130,7.66,ABCN,123.1,0,4.7,89.5,4,4,11,6,90,45,400,42,0,0,---,P116599 TO P117853
0520717_0520723,3-#6_CU_C,130,7.91,ABCN,123.1,0,2.4,89.5,2,2,0,0,45,22,200,29,0,0,---,P135335 TO P19921
0520723_0520724,3-#6_CU_C,130,8.13,ABCN,123.1,0,2.4,89.5,2,2,0,0,45,22,200,29,0,0,---,P19921 TO P19922
0520724_0520725,3-#6_CU_B,130,8.34,A CN,123.1,0,0.9,89.5,1,1,0,0,11,6,50,7,0,0,---,P19922 TO P116603
0520724_0520727,3-#6_CU_B,130,8.28, BCN,123.1,0,2.7,89.5,2,2,0,0,34,17,150,22,0,0,---,P19922 TO P213795
0520725_0520726,3-#6_CU_B,130,8.47,A CN,123.1,0,0.9,89.5,1,1,11,6,11,6,50,7,0,0,---,P116603 TO P111502
0520727_0520728,3-#6_CU_B,130,8.42, BCN,123.1,0,2.7,89.5,2,2,6,3,34,17,150,22,0,0,---,P213795 TO P19923
