Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0520728_0520729,3-#6_CU_B,130,8.72, BCN,123.1,0,2.2,89.5,2,2,0,0,28,14,125,12,0,0,---,P19923 TO P19924
0520729_0520730,3-#6_CU_B,130,8.79, BCN,123.1,0,2.2,89.5,2,2,0,0,28,14,125,12,0,0,---,P19924 TO P411448
0520730_0520731,3-#6_CU_B,130,9.01, BCN,123.1,0,1.8,89.5,1,1,6,3,23,11,100,7,0,0,---,P411448 TO P217817
0520730_0520739,3-#6_CU_B,130,8.89, BCN,123.1,0,0.4,89.5,0,0,0,0,6,3,25,5,0,0,---,P411448 TO P411449
0520731_0520732,3-#6_CU_B,130,9.12, BCN,123.1,0,1.3,89.5,1,1,2,1,17,8,75,5,0,0,---,P217817 TO P217818
0520732_0520733,3-#6_CU_B,130,9.32, BCN,123.1,0,1.2,89.5,1,1,0,0,15,7,65,4,0,0,---,P217818 TO P419346
0520733_0520734,3-#6_CU_B,130,9.39, BCN,123.1,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P419346 TO P419347
0520733_0520736,3-#6_CU_B,130,9.59, BCN,123.1,0,0.7,89.5,1,1,0,0,9,5,40,2,0,0,---,P419346 TO P217819
0520734_0520735,3-#6_CU_B,130,9.63, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P419347 TO P419348
0520736_0520737,3-#6_CU_B,130,9.69, BCN,123.1,0,0.7,89.5,1,1,3,2,9,5,40,2,0,0,---,P217819 TO P217820
0520737_0520738,3-#6_CU_B,130,10.09, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P217820 TO P217821
0520739_0520740,3-#6_CU_B,130,9.04, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,5,0,0,---,P411449 TO P417004
0520741_0520742,3-#6_CU_C,130,7.79,ABCN,123.1,0,4.1,89.5,3,3,11,6,79,39,350,39,0,0,---,P117853 TO P510043
0520742_0520743,3-#6_CU_C,130,7.92,ABCN,123.1,0,3.6,89.5,3,3,0,0,68,34,300,27,0,0,---,P510043 TO P217391
0520743_0520744,3-#6_CU_C,130,8.1,ABCN,123.1,0,3.6,89.5,3,3,0,0,68,34,300,27,0,0,---,P217391 TO P411623
0520744_0520745,3-#2A5005C,180,8.24,A CN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P411623 TO P611639
0520744_0520746,3-#6_CU_C,130,8.18,ABCN,123.1,0,3.3,89.5,3,3,0,0,62,31,275,24,0,0,---,P411623 TO P313121
0520746_0520762,3-#6_CU_C,130,8.33,ABCN,123.1,0,0.6,89.5,0,0,0,0,11,6,50,11,0,0,---,P313121 TO P410826
0520762_0520763,3-#6_CU_C,130,8.43,ABCN,123.1,0,0.6,89.5,0,0,11,6,11,6,50,11,0,0,---,P410826 TO P313122
0520764_0520765,3-#6_CU_C,130,7.46,ABCN,123.2,0,3.6,89.5,3,3,0,0,68,34,300,61,0,0,---,P510753 TO P19652
0520765_0520766,3-#6_CU_B,130,7.71,AB N,123.2,0,0.9,89.5,1,1,0,0,11,6,50,14,0,0,---,P19652 TO P217439
0520765_0520769,3-#6_CU_C,130,7.56, BCN,123.1,0,3.1,89.5,2,2,6,3,40,20,175,30,0,0,---,P19652 TO P419379
0520765_0520781,3-#6_CU_B,130,7.6,AB N,123.2,0,1.3,89.5,1,1,0,0,17,8,75,17,0,0,---,P19652 TO P211612
0520766_0520767,3-#6_CU_B,130,7.88,AB N,123.2,0,0.9,89.5,1,1,11,6,11,6,50,14,0,0,---,P217439 TO P115474
0520767_0520768,3-#6_CU_B,130,7.99,AB N,123.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P115474 TO P310310
0520769_0520770,3-#4_CU_C,180,7.74, BCN,123.1,0,2.7,89.5,1,1,0,0,34,17,150,21,0,0,---,P419379 TO P19653
0520770_0520771,3-#4_CU_C,180,8.09, BCN,123.1,0,2.7,89.5,1,1,0,0,34,17,150,21,0,0,---,P19653 TO P716803
0520771_0520773,3-#4_CU_C,180,8.24, BCN,123.1,0,1.8,89.5,1,1,6,3,23,11,100,15,0,0,---,P716803 TO P19655
0520773_0520774,3-#4_CU_C,180,8.29, BCN,123.1,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P19655 TO P210401
0520774_0520775,3-#4_CU_C,180,8.41, BCN,123.1,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P210401 TO P319815
0520775_0520776,3-#4_CU_C,180,8.51, BCN,123.1,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P319815 TO P515528
0520776_0520777,3-#4_CU_C,180,8.69, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P515528 TO P614869
0520781_0520782,3-#6_CU_B,130,7.76,AB N,123.2,0,1.3,89.5,1,1,11,6,17,8,75,17,0,0,---,P211612 TO P219983
0520782_0520783,3-#2_AL_B,180,7.9,AB N,123.2,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P219983 TO P219984
0520783_0520784,3-#2_AL_B,180,8.04,AB N,123.2,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P219984 TO P219985
0520785_0520786,3-#6_CU_B,130,7.38,A CN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,13,0,0,---,P414970 TO P414971
0520787_0520788,3-#4_CU_C,180,6.83,ABCN,123.2,0,18,89.5,10,10,0,0,344,171,1519,277,0,0,---,P18368 TO P2155707
0520788_0520789,3-#4_CU_C,180,6.94,ABCN,123.2,0,18,89.5,10,10,6,3,344,171,1519,277,0,0,---,P2155707 TO P215708
0520789_0520790,3-#4_CU_C,180,7.11,ABCN,123.2,0,17.7,89.5,10,10,0,0,338,168,1494,261,0,0,---,P215708 TO P411156
0520790_0520791,3-#2A5005C,180,7.22,A CN,123.2,0,0.9,89.5,0,0,0,0,11,6,50,16,0,0,---,P411156 TO P418113
0520790_0520795,3-#2A5005C,180,7.28,ABCN,123.2,0,3,89.5,2,2,0,0,57,28,250,47,0,0,---,P411156 TO P512076
0520790_0520809,3-#4_CU_C,180,7.75,ABCN,123.1,0,14.2,89.5,8,8,0,0,270,134,1194,198,0,0,---,P411156 TO P15426
0520791_0520792,3-#2A5005C,180,7.33,A CN,123.2,0,0.9,89.5,0,0,6,3,11,6,50,16,0,0,---,P418113 TO P418114
0520792_0520793,3-#2A5005C,180,7.5,A CN,123.2,0,0.4,89.5,0,0,0,0,6,3,25,5,0,0,---,P418114 TO P418115
0520793_0520794,3-#2A5005C,180,7.63,A CN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,5,0,0,---,P418115 TO P510040
0520795_0520796,3-#2A5005C,180,7.42,ABCN,123.2,0,3,89.5,2,2,0,0,57,28,250,47,0,0,---,P512076 TO P115310
0520796_0520797,3-#2_AL_B,180,7.59, BCN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,5,0,0,---,P115310 TO P228915
0520796_0520798,3-#2_AL_B,180,7.55,AB N,123.2,0,4,89.5,2,2,0,0,51,25,225,42,0,0,---,P115310 TO P414562
0520798_0520799,3-#2_AL_B,180,7.66,AB N,123.2,0,4,89.5,2,2,11,6,51,25,225,42,0,0,---,P414562 TO P414563
0520799_0520800,3-#2_AL_B,180,7.77,AB N,123.2,0,3.1,89.5,2,2,0,0,40,20,175,23,0,0,---,P414563 TO P414564
0520800_0520801,3-#2_AL_B,180,7.89,AB N,123.2,0,3.1,89.5,2,2,6,3,40,20,175,23,0,0,---,P414564 TO P515606
0520801_0520802,3-#2_AL_B,180,7.99,AB N,123.2,0,2.7,89.5,1,1,0,0,34,17,150,23,0,0,---,P515606 TO P417261
0520809_0520810,3-#6_CU_C,130,7.84,ABCN,123.1,0,11.5,89.5,9,9,0,0,220,110,974,126,0,0,---,P15426 TO P235891
0520809_0520874,3-#6_CU_B,130,7.9,A CN,123.1,0,2.7,89.5,2,2,0,0,34,17,150,57,0,0,---,P15426 TO P210548
0520809_0520879,3-#6_CU_B,130,8.04,AB N,123.1,0,1.2,89.5,1,1,0,0,16,8,70,15,0,0,---,P15426 TO P15427
0520874_0520875,3-#6_CU_B,130,8.05,A CN,123.1,0,2.7,89.5,2,2,0,0,34,17,150,57,0,0,---,P210548 TO P15425
0520879_0520880,3-#6_CU_B,130,8.29,AB N,123.1,0,0.4,89.5,0,0,2,1,4,2,20,4,0,0,---,P15427 TO P515604
0520880_0520881,3-#6_CU_B,130,8.56,AB N,123.1,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P515604 TO P515605
0520884_0520885,3-#6_CU_B,130,6.89, BCN,123.2,0,0.9,89.5,1,1,6,3,11,6,50,17,0,0,---,P111976 TO P319516
0520885_0520886,3-#6_CU_B,130,7.05, BCN,123.2,0,0.4,89.5,0,0,0,0,6,3,25,7,0,0,---,P319516 TO P318573
0520886_0520887,3-#6_CU_B,130,7.17, BCN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,7,0,0,---,P318573 TO P417442
0520889_0520890,3-#6_CU_B,130,6.06,A CN,123.4,0,0.9,89.5,1,1,11,6,11,6,50,12,0,0,---,P318019 TO P411295
0520895A_0520896,1C#2SAPECN,108,5.91,AB N,123.6,0,2.2,89.5,2,2,17,8,28,14,125,6,0,0,---,P214608 TO D115404
0520896_0520897,1C#2SAPECN,108,6.1,AB N,123.6,0,0.9,89.5,1,1,11,6,11,6,50,5,0,0,---,D115404 TO D115405
0520918A_0520919,1C#2SAPECN,108,5.23, BCN,123.8,0,1.3,89.5,1,1,11,6,17,8,75,4,0,0,---,P191373 TO D152615
0520919_0520920,1C#2SAPECN,108,5.81, BCN,123.8,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D152615 TO D197488
0520921A_0520922,2ALPECNPID,115,4.93,A CN,123.8,0,0.9,89.5,1,1,6,3,11,6,50,13,0,0,---,P618751 TO D4464369860
0520922_0520923,1C#2SAPECN,108,5.29,A CN,123.8,0,0.4,89.5,0,0,6,3,6,3,25,9,0,0,---,D4464369860 TO D4464269830
0520925A_0520926,1C#2SAPECN,108,5.03,A CN,123.7,0,0.9,89.5,1,1,6,3,11,6,50,8,0,0,---,P715904 TO D4470069820
0520926_0520927,2ALPECNPID,115,5.27,A CN,123.7,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,D4470069820 TO D4471069820
0520951A_05201071,1C#2SAPECN,108,6.66,A CN,123.4,0,2.2,89.5,2,2,0,0,28,14,125,18,0,0,---,P218236 TO D161743
0520954A_0520955,1C#2SAPECN,108,6.92, BCN,123.4,0,1.8,89.5,2,2,6,3,23,11,100,9,0,0,---,P110748 TO D4472270085
0520955_0520956,1C#2SAPECN,108,7.24, BCN,123.4,0,1.3,89.5,1,1,11,6,17,8,75,4,0,0,---,D4472270085 TO D115369
0520956_0520957,1C#2SAPECN,108,7.65, BCN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,D115369 TO D117323
0520964A_0520965,2ALPECNPID,115,8, BCN,123.3,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P312455 TO D4482570055
0520983A_0520984,1C#2SAPECN,108,8.27, BCN,123.2,0,1.3,89.5,1,1,0,0,17,8,75,7,0,0,---,P18396 TO H105004
0520984_0520985,2ALPECNPID,115,8.41, BCN,123.2,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,H105004 TO H4475170170
0520984_0520987,1C#2SAPECN,108,8.55, BCN,123.2,0,0.9,89.5,1,1,11,6,11,6,50,5,0,0,---,H105004 TO D113339
0520985_0520986,2ALPECNPID,115,8.63, BCN,123.2,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,H4475170170 TO D4474070160
0520999A_05201000,1C#2SAPECN,108,10.11,A CN,123,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P108341 TO D123737
FU 05201003_05201003A,Device Conductor 30A,30,9.82,A CN,123,0,0.9,89.5,3,3,0,0,11,6,50,3,0,0,---,P34887
FU 05201041_05201041AN,Device Conductor 15A,15,13.63, BCN,122.9,0,0.4,89.5,3,3,0,0,6,3,25,0,0,0,---,P617589
FU 05201050_05201050A,Device Conductor 30A,30,8.87,AB N,123.1,0,1.3,89.5,4,4,0,0,17,8,75,4,0,0,---,P167731
FU 05201086_05201086A,Device Conductor 30A,30,7.64,AB N,123.4,0,5.3,89.5,18,18,0,0,68,34,300,13,0,0,---,P613542
FU 05201131_05201131A,Device Conductor 75A,75,5.6,ABCN,123.1,0,4.7,89.5,6,6,0,0,89,44,395,23,0,0,---,P519465
FU 05201171_05201171A,Device Conductor 30A,30,6.14,AB N,122.8,0,0.4,89.5,1,1,0,0,6,3,25,1,0,0,---,P104775
FU 05201175_05201175A,Device Conductor 100A,100,6.58, BCN,122.6,0,8.9,89.5,9,9,0,0,112,56,499,25,0,0,---,P514168
FU 05201199_05201199A,Device Conductor 15A,15,6.78,AB N,122.5,0,2.2,89.5,15,15,0,0,28,14,125,9,0,0,---,P113783
FU 0520717_0520717A,Device Conductor 80A,80,7.74,A  N,123.1,0,7.1,89.5,9,9,0,0,45,23,200,23,0,0,---,P135335
FU 0520746_0520746A,Device Conductor 30A,30,8.19,ABCN,123.1,0,2.7,89.5,9,9,0,0,51,25,225,13,0,0,---,P313121
FU 0520771_0520771A,Device Conductor 30A,30,8.1, BCN,123.1,0,0.9,89.5,3,3,0,0,11,6,50,6,0,0,---,P716803
FU 0520776_0520776A,Device Conductor 30A,30,8.52,  CN,123.1,0,1.8,89.5,6,6,0,0,11,6,50,4,0,0,---,P515528
FU 0520802_0520802A,Device Conductor 30A,30,8,AB N,123.2,0,2.7,89.5,9,9,0,0,34,17,150,23,0,0,---,P417261
FU 0520810_0520810A,Device Conductor 75A,75,7.85,ABCN,123.1,0,11.5,89.5,15,15,0,0,220,110,974,126,0,0,---,P235891
FU 0520875_0520875A,Device Conductor 80A,80,8.06,  CN,123.1,0,5.3,89.5,7,7,0,0,34,17,150,57,0,0,---,P15425
FU 0520879_0520879A,Device Conductor 25A,25,8.05,AB N,123.1,0,0.9,89.5,4,4,0,0,11,6,50,11,0,0,---,P15427
RC 05201211B_05201211,Device Conductor 630A,630,9.94,ABCN,120.9,0,166.9,97.2,26,26,0,0,3397,821,9931,319,0,0,---,520-18R
SW 05201892B_05201892,Device Conductor 600A,600,9.31,ABCN,121.3,0,191.4,97.8,32,32,0,0,3935,834,14042,521,0,0,---,520-21
05201003A_05201004,1C#2SAPECN,108,9.9,A CN,123,0,0.9,89.5,1,1,0,0,11,6,50,3,0,0,---,P34887 TO D204295
05201004_05201005,1C#2SAPECN,108,10.4,A CN,123,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D204295 TO D204299
05201004_05201006,1C#2SAPECN,108,9.99,A CN,123,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,D204295 TO D103283
05201041AN_05201042N,1C#2SAPECN,108,13.87, BCN,122.9,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P617589 TO D210065
05201050A_05201052,1C#2SAPECN,108,9.35,AB N,123.1,0,1.3,89.5,1,1,6,3,17,8,75,4,0,0,---,P167731 TO D141312
05201052_05201053,1C#2SAPECN,108,9.57,AB N,123.1,0,0.9,89.5,1,1,6,3,11,6,50,2,0,0,---,D141312 TO D141313
05201053_05201054,1C#2SAPECN,108,9.77,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D141313 TO D141314
05201071_05201072,1C#2SAPECN,108,7.02,A CN,123.4,0,0.9,89.5,1,1,6,3,11,6,50,7,0,0,---,D161743 TO D161747
05201071_05201074,1C#2SAPECN,108,6.89,A CN,123.4,0,0.9,89.5,1,1,6,3,11,6,50,7,0,0,---,D161743 TO D161745
05201071_05201076,1C#2SAPECN,108,6.79,A CN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,D161743 TO D161744
05201072_05201073,1C#2SAPECN,108,7.27,A CN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,D161747 TO D161748
05201074_05201075,1C#2SAPECN,108,7.09,A CN,123.4,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,D161745 TO D161746
05201086A_05201087,1C#2SAPECN,108,7.76,AB N,123.4,0,5.3,89.5,5,5,0,0,68,34,300,13,0,0,---,P613542 TO H1351578467
05201087_05201088,1C#2SAPECN,108,8.41,AB N,123.4,0,4,89.5,4,4,0,0,51,25,225,11,0,0,---,H1351578467 TO H1355078508
05201087_05201102,1C#2SAPECN,108,7.81, B N,123.5,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H1351578467 TO D138407
05201087_05201103,2ALPECNPID,115,7.89,A  N,123.3,0,1.8,89.5,2,2,0,0,11,6,50,1,0,0,---,H1351578467 TO D1349578480
05201088_05201089,1C#2SAPECN,108,9.01,A  N,123.3,0,4.4,89.5,4,4,0,0,28,14,125,7,0,0,---,H1355078508 TO H1360578509
05201088_05201098,2ALPECNPID,115,8.79,A  N,123.3,0,0.9,89.5,1,1,6,3,6,3,25,0,0,0,---,H1355078508 TO D1357878509
05201088_05201099,2ALPECNPID,115,8.61, B N,123.5,0,2.7,89.5,2,2,0,0,17,8,75,4,0,0,---,H1355078508 TO D1354278499
05201089_05201090,1C#2SAPECN,108,9.6,A  N,123.3,0,3.6,89.5,3,3,0,0,23,11,100,4,0,0,---,H1360578509 TO H1363078529
05201089_05201097,2ALPECNPID,115,9.32,A  N,123.3,0,0.9,89.5,1,1,6,3,6,3,25,3,0,0,---,H1360578509 TO D1362878509
05201090_05201091,2ALPECNPID,115,9.67,A  N,123.3,0,2.7,89.5,2,2,6,3,17,8,75,3,0,0,---,H1363078529 TO D1363078535
05201090_05201095,1C#2SAPECN,108,10.07,A  N,123.3,0,0.9,89.5,1,1,0,0,6,3,25,1,0,0,---,H1363078529 TO H124451
05201091_05201092,1C#2SAPECN,108,9.96,A  N,123.3,0,1.8,89.5,2,2,0,0,11,6,50,1,0,0,---,D1363078535 TO H104876
05201092_05201093,1C#2SAPECN,108,10.27,A  N,123.2,0,0.9,89.5,1,1,6,3,6,3,25,0,0,0,---,H104876 TO D111205
05201092_05201094,1C#2SAPECN,108,10.03,A  N,123.3,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H104876 TO D139035
05201095_05201096,1C#2SAPECN,108,10.24,A  N,123.3,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H124451 TO D195316
05201099_05201100,2ALPECNPID,115,8.62, B N,123.5,0,1.8,89.5,2,2,11,6,11,6,50,2,0,0,---,D1354278499 TO CG199999
05201099_05201101,2ALPECNPID,115,9.11, B N,123.5,0,0.9,89.5,1,1,6,3,6,3,25,2,0,0,---,D1354278499 TO D1353778520
05201103_05201104,1C#2SAPECN,108,7.97,A  N,123.3,0,1.8,89.5,2,2,6,3,11,6,50,1,0,0,---,D1349578480 TO H102228
05201104_05201105,1C#2SAPECN,108,8.22,A  N,123.3,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H102228 TO D104054
05201131A_05201132,3-#2A5005C,180,5.92,ABCN,123.1,0,4.7,89.5,3,3,0,0,89,44,395,23,0,0,---,P519465 TO P519466
05201132_05201133,3-#2A5005C,180,6.06,ABCN,123.1,0,4.7,89.5,3,3,0,0,89,44,395,23,0,0,---,P519466 TO P519467
05201133_05201134,3-#2A5005C,180,6.29,ABCN,123.1,0,4.7,89.5,3,3,0,0,89,44,395,23,0,0,---,P519467 TO P519468
05201134_05201135,3-#2_AL_B,180,6.5,A CN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P519468 TO P716055
05201134_05201136,3-#2A5005C,180,6.4,ABCN,123.1,0,4.1,89.5,2,2,6,3,78,39,345,20,0,0,---,P519468 TO P610308
05201134_05201161,3-#2_AL_B,180,6.46,A CN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P519468 TO P519469
05201136_05201137,3-#2_AL_C,180,6.52,ABCN,123.1,0,3.8,89.5,2,2,0,0,72,36,320,18,0,0,---,P610308 TO P619712
05201137_05201138,3-#2_AL_C,180,6.76,ABCN,123.1,0,3.5,89.5,2,2,6,3,67,33,295,17,0,0,---,P619712 TO P814607
05201137_05201160,3-#2_AL_B,180,6.73, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P619712 TO P619713
05201138_05201139,3-#2_AL_C,180,7,ABCN,123.1,0,3.2,89.5,2,2,0,0,61,30,270,15,0,0,---,P814607 TO P814608
05201139_05201140,3-#2_AL_C,180,7.13,ABCN,123.1,0,3.2,89.5,2,2,0,0,61,30,270,15,0,0,---,P814608 TO P814609
05201140_05201141,3-#2_AL_C,180,7.26,ABCN,123.1,0,3.2,89.5,2,2,0,0,61,30,270,15,0,0,---,P814609 TO P814610
05201141_05201142,3-#2_AL_B,180,7.56,AB N,123.1,0,3.1,89.5,2,2,0,0,40,20,175,10,0,0,---,P814610 TO P814611
05201141_05201153,3-#2_AL_C,180,7.57,ABCN,123.1,0,1.1,89.5,1,1,0,0,22,11,95,5,0,0,---,P814610 TO P131427
05201142_05201143,3-#2_AL_B,180,7.7,AB N,123.1,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P814611 TO P816640
05201142_05201145,3-#2_AL_B,180,7.74,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P814611 TO P192720
05201142_05201146,3-#2_AL_B,180,7.74,AB N,123.1,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P814611 TO P814613
05201143_05201144,3-#2_AL_B,180,7.95,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P816640 TO P814612
05201146_05201147,3-#2_AL_B,180,7.97,AB N,123.1,0,2.2,89.5,1,1,6,3,28,14,125,7,0,0,---,P814613 TO P814614
05201147_05201148,3-#2_AL_B,180,8.24,AB N,123.1,0,1.8,89.5,1,1,0,0,23,11,100,6,0,0,---,P814614 TO P814615
05201148_05201149,3-#2_AL_B,180,8.35,AB N,123.1,0,0.9,89.5,0,0,6,3,11,6,50,3,0,0,---,P814615 TO P135161
05201148_05201152,3-#2_AL_B,180,8.42,AB N,123.1,0,0.9,89.5,0,0,11,6,11,6,50,3,0,0,---,P814615 TO P814616
05201149_05201150,3-#2_AL_B,180,8.66,AB N,123.1,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P135161 TO P135162
05201150_05201151,3-#2_AL_B,180,8.89,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P135162 TO P135163
05201153_05201154,3-#2_AL_C,180,7.65,ABCN,123.1,0,1.1,89.5,1,1,0,0,22,11,95,5,0,0,---,P131427 TO P131428
05201154_05201155,3-#2_AL_C,180,7.77,ABCN,123.1,0,1.1,89.5,1,1,0,0,22,11,95,5,0,0,---,P131428 TO P131429
05201155_05201156,3-#2_AL_C,180,8.04,ABCN,123.1,0,1.1,89.5,1,1,6,3,22,11,95,5,0,0,---,P131429 TO P131430
05201156_05201157,3-#2_AL_C,180,8.4,ABCN,123.1,0,0.8,89.5,0,0,0,0,16,8,70,3,0,0,---,P131430 TO P131431
05201157_05201158,3-#2_AL_C,180,8.59,ABCN,123.1,0,0.8,89.5,0,0,6,3,16,8,70,3,0,0,---,P131431 TO P131432
05201158_05201159,3-#2_AL_C,180,8.77,ABCN,123.1,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P131432 TO P105190
05201171A_05202890,1C#2SAPECN,108,6.45,AB N,122.8,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P104775 TO D128418
05201175A_05201176,3-#4_CU_B,180,6.69, BCN,122.5,0,8.9,89.5,5,5,0,0,112,56,499,25,0,0,---,P514168 TO P514169
05201176_05201177,3-#4_CU_B,180,6.84, BCN,122.5,0,8.9,89.5,5,5,11,6,112,56,499,25,0,0,---,P514169 TO P514170
05201177_05201178,3-#2A5005C,180,7.11, BCN,122.5,0,8,89.5,4,4,0,0,101,50,450,24,0,0,---,P514170 TO P514171
05201178_05201179,3-#2A5005C,180,7.35, BCN,122.5,0,4.4,89.5,2,2,0,0,56,28,250,14,0,0,---,P514171 TO P517774
05201178_05201191,3-#2_AL_B,180,7.36, BCN,122.5,0,3.5,89.5,2,2,6,3,45,22,200,10,0,0,---,P514171 TO P517776
05201179_05201180,3-#2A5005C,180,7.46, BCN,122.5,0,4.4,89.5,2,2,6,3,56,28,250,14,0,0,---,P517774 TO P814586
05201180_05201181,3-#2A5005C,180,7.56, BCN,122.5,0,4,89.5,2,2,0,0,51,25,225,12,0,0,---,P814586 TO P517775
05201191_05201192,3-#2_AL_B,180,7.58, BCN,122.5,0,3.1,89.5,2,2,11,6,39,20,175,9,0,0,---,P517776 TO P617900
05201192_05201193,3-#2_AL_B,180,7.91, BCN,122.5,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P617900 TO P617901
05201193_05201194,3-#2_AL_B,180,8.12, BCN,122.5,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P617901 TO P617902
05201194_05201195,3-#2_AL_B,180,8.31, BCN,122.5,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P617902 TO P617903
05201199A_05202880,1C#2SAPECN,108,7.01,AB N,122.5,0,2.2,89.5,2,2,0,0,28,14,125,9,0,0,---,P113783 TO D137660
05201211A_05201212,3-3/0_AL_C,300,10.06,ABCN,120.9,0,166.9,97.2,56,56,2,1,3397,821,9931,319,1,1,---,520-18R TO P135271
05201212_05201213,3-3/0_AL_C,300,10.61,ABCN,120.7,0.2,166.7,97.2,56,56,0,0,3394,818,9921,318,5,7,---,P135271 TO P227442
05201213_05201214,3-3/0_AL_C,300,10.96,ABCN,120.6,0,1.5,89.5,0,0,0,0,27,14,125,4,0,0,---,P227442 TO P715905
05201213_05201220,3-3/0_AL_C,300,10.92,ABCN,120.5,0.1,165.3,97.3,55,55,0,0,3361,798,9797,314,3,4,---,P227442 TO P227443
05201220_05201221,3-3/0_AL_C,300,11.26,ABCN,120.4,0.1,165.3,97.3,55,55,0,0,3359,795,9797,314,3,4,---,P227443 TO P227444
05201221_05201222,3-3/0_AL_C,300,11.41,ABCN,120.3,0.1,165.3,97.3,55,55,16,8,3356,791,9797,314,1,2,---,P227444 TO P227445
05201222_05201223,3-#2_AL_C,180,11.55,ABCN,120.2,0.1,164.5,97.4,91,91,0,0,3338,781,9722,313,3,2,---,P227445 TO P207678
05201223_05201224,3-#2_AL_B,180,11.87,A CN,120.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P207678 TO P207664
05201223_05201230,3-3/0_AL_C,300,12.07,ABCN,120,0.2,164.2,97.4,55,55,0,0,3329,776,9697,312,4,6,---,P207678 TO P230220
05201224_05201225,3-#2_AL_B,180,12.18,A CN,120.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P207664 TO P207665
05201225_05201226,3-#2_AL_B,180,12.39,A CN,120.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P207665 TO P207685
05201226_05201227,3-#2_AL_B,180,12.75,A CN,120.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P207685 TO P207686
05201227_05201228,3-#2_AL_B,180,13.06,A CN,120.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P207686 TO P207687
05201228_05201229,3-#2_AL_B,180,13.44,A CN,120.2,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P207687 TO P207688
05201230_05201231,3-3/0_AL_C,300,12.46,ABCN,119.9,0.1,164.2,97.4,55,55,0,0,3325,770,9697,312,3,4,---,P230220 TO P227446
05201231_05201232,3-3/0_AL_C,300,13.42,ABCN,119.5,0.4,164.2,97.4,55,55,0,0,3322,766,9697,312,8,11,---,P227446 TO P227447
05201232_05201233,3-3/0_AL_C,300,13.72,ABCN,119.4,0.1,164.2,97.5,55,55,0,0,3313,755,9697,312,3,3,---,P227447 TO P227448
05201233_05201234,3-3/0_AL_C,300,14.62,ABCN,119,0.3,164.2,97.5,55,55,0,0,3311,751,9697,312,8,10,---,P227448 TO P227449
05201234_05201235,3-3/0_AL_C,300,15.24,ABCN,118.8,0.2,164.2,97.6,55,55,0,0,3303,741,9697,312,5,7,---,P227449 TO P227450
05201235_05201236,3-3/0_AL_C,300,15.45,ABCN,118.7,0.1,164.2,97.6,55,55,0,0,3298,734,9697,312,2,2,---,P227450 TO P227451
05201236_05201237,3-3/0_AL_C,300,15.74,ABCN,118.6,0.1,164.2,97.6,55,55,0,0,3296,732,9697,312,3,3,---,P227451 TO P227452
05201237_05201238,3-3/0_AL_C,300,16.58,ABCN,118.3,0.3,164.2,97.6,55,55,0,0,3293,728,9697,312,7,10,---,P227452 TO P227453
05201238_05201239,3-3/0_AL_C,300,17.01,ABCN,118.1,0.2,164.2,97.7,55,55,5,3,3286,719,9697,312,4,5,---,P227453 TO P227455
05201239_05201240,3-3/0_AL_C,300,17.37,ABCN,118,0.1,163.9,97.7,55,55,0,0,3277,711,9672,310,3,4,---,P227455 TO P227456
05201240_05201241,3-3/0_AL_C,300,17.57,ABCN,117.9,0.1,163.9,97.7,55,55,11,5,3274,707,9672,310,2,2,---,P227456 TO P227457
05201241_05201242,3-3/0_AL_C,300,17.94,ABCN,117.8,0.1,163.3,97.8,54,54,0,0,3262,699,9622,310,3,4,---,P227457 TO P227454
05201242_05201243,3-3/0_AL_C,300,18.42,ABCN,117.6,0.2,163.3,97.8,54,54,0,0,3259,695,9622,310,4,5,---,P227454 TO P227458
05201243_05201244,3-3/0_AL_C,300,19.04,ABCN,117.4,0.2,163.3,97.8,54,54,0,0,3255,690,9622,310,5,7,---,P227458 TO P227459
05201244_05201245,3-3/0_AL_C,300,19.44,ABCN,117.2,0.2,163.3,97.9,54,54,0,0,3249,683,9622,310,3,5,---,P227459 TO P227460
05201245_05201246,3-3/0_AL_C,300,19.66,ABCN,117.1,0.1,163.3,97.9,54,54,5,3,3246,678,9622,310,2,2,---,P227460 TO P235914
05201246_05201247,3-3/0_AL_C,300,19.94,ABCN,117,0.1,163,97.9,54,54,0,0,3239,673,9597,309,2,3,---,P235914 TO P227461
05201247_05201248,3-#2_AL_B,180,20.05,A CN,117,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P227461 TO P30809
05201247_05201249,3-3/0_AL_C,300,20.2,ABCN,116.9,0.1,162.8,97.9,54,54,5,3,3231,667,9572,307,2,3,---,P227461 TO P227462
05201249_05201250,3-3/0_AL_C,300,20.67,ABCN,116.8,0.2,162.5,98,54,54,5,3,3224,662,9547,306,4,5,---,P227462 TO P227463
05201250_05201251,3-3/0_AL_C,300,21.43,ABCN,116.5,0.3,162.2,98,54,54,16,8,3215,654,9522,305,6,9,---,P227463 TO P227464
05201251_05201252,3-3/0_AL_C,300,21.88,ABCN,116.3,0.2,161.4,98.1,54,54,0,0,3192,638,9447,304,4,5,---,P227464 TO P227465
05201252_05201253,3-#2A5005C,180,21.98,AB N,116.3,0,7,89.5,4,4,0,0,85,42,405,18,0,0,---,P227465 TO P325509
05201252_05201292,3-3/0_AL_C,300,22.08,ABCN,116.2,0.1,156.8,98.2,52,52,0,0,3104,591,9042,286,2,2,---,P227465 TO P227475
05201292_05201293,3-3/0_AL_C,300,22.09,ABCN,116.2,0,0.3,89.5,0,0,5,3,5,3,25,1,0,0,---,P227475 TO CG199999
05201292_05201294,3-3/0_AL_C,300,22.41,ABCN,116.1,0.1,156.6,98.3,52,52,0,0,3097,586,9017,285,3,3,---,P227475 TO P227476
05201294_05201295,3-3/0_AL_C,300,22.7,ABCN,116,0.1,156.1,98.3,52,52,2,1,3085,578,8972,283,2,3,---,P227476 TO P227478
05201294_05201877,3-#2A5005C,180,22.54,ABCN,116.1,0,0.5,89.5,0,0,9,5,9,5,45,2,0,0,---,P227476 TO P227477
05201295_05201296,3-3/0_AL_C,300,23.1,ABCN,115.9,0.1,156,98.3,52,52,0,0,3081,574,8962,281,3,4,---,P227478 TO P227479
05201296_05201297,3-3/0_AL_C,300,23.2,ABCN,115.8,0,155.7,98.3,52,52,0,0,3073,567,8937,281,1,1,---,P227479 TO P227481
05201296_05201876,3-#2A5005C,180,23.23,A CN,115.9,0,0.4,89.5,0,0,5,3,5,3,25,0,0,0,---,P227479 TO P227480
05201297_05201298,3-3/0_AL_C,300,23.6,ABCN,115.7,0.1,155.7,98.3,52,52,0,0,3072,566,8937,281,3,4,---,P227481 TO P227482
05201298_05201299,3-#2A5005C,180,23.9,ABCN,115.7,0,0.3,89.5,0,0,5,3,5,3,25,1,0,0,---,P227482 TO P227483
05201298_05201300,3-3/0_AL_C,300,23.8,ABCN,115.6,0.1,155.3,98.4,52,52,0,0,3062,558,8902,279,2,2,---,P227482 TO P325269
05201298_05201873,3-#2_AL_B,180,23.85,A CN,115.7,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P227482 TO P321092
05201873_05201874,3-#2_AL_B,180,24.06,A CN,115.7,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P321092 TO P321093
05201874_05201875,3-#2_AL_B,180,24.26,A CN,115.7,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P321093 TO P169008
05202880_05202881,1C#2SAPECN,108,7.32,AB N,122.5,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,D137660 TO D137661
05202880_05202885,1C#2SAPECN,108,7.02,AB N,122.5,0,0.9,89.5,1,1,11,6,11,6,50,5,0,0,---,D137660 TO CG199999
05202881_05202882,1C#2SAPECN,108,7.56,AB N,122.5,0,0.9,89.5,1,1,6,3,11,6,50,2,0,0,---,D137661 TO D137663
05202881_05202884,1C#2SAPECN,108,7.68,AB N,122.5,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,D137661 TO D137662
05202882_05202883,1C#2SAPECN,108,8.02,AB N,122.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D137663 TO D137659
0520717A_0520718,1C#2SAPECN,108,7.81,A  N,123.1,0,7.1,89.5,7,7,0,0,45,23,200,23,0,0,---,P135335 TO W126459
0520718_0520719,1C#2SAPECN,108,8.21,A  N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,2,0,0,---,W126459 TO D203201
0520718_0520720,1C#2SAPECN,108,8.23,A  N,123.1,0,3.6,89.5,3,3,11,6,23,11,100,15,0,0,---,W126459 TO D115402
0520718_0520722,1C#2SAPECN,108,7.92,A  N,123.1,0,2.7,89.5,2,2,17,8,17,8,75,6,0,0,---,W126459 TO D115401
0520720_0520721,1C#2SAPECN,108,8.52,A  N,123.1,0,1.8,89.5,2,2,11,6,11,6,50,13,0,0,---,D115402 TO D115403
0520746A_0520747,2/0AL_PECN,158,8.31,ABCN,123.1,0,2.7,89.5,2,2,0,0,51,25,225,13,0,0,---,P313121 TO D4469769605
0520747_0520748,2ALPECNPID,115,8.7, BCN,123.1,0,3.6,89.5,3,3,0,0,45,22,200,12,0,0,---,D4469769605 TO H4471869591
0520747_0520761,1C#2SAPECN,108,8.46,A  N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,D4469769605 TO D106483
0520748_0520749,2ALPECNPID,115,9.2, B N,123.1,0,3.6,89.5,3,3,0,0,23,11,100,3,0,0,---,H4471869591 TO H4473869618
0520748_0520756,2ALPECNPID,115,8.76, B N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,4,0,0,---,H4471869591 TO D4471569591
0520748_0520757,2ALPECNPID,115,9.24,  CN,123.1,0,2.7,89.5,2,2,0,0,17,8,75,5,0,0,---,H4471869591 TO H4478669585
0520749_0520750,2ALPECNPID,115,9.38, B N,123.1,0,1.8,89.5,2,2,0,0,11,6,50,1,0,0,---,H4473869618 TO H4473769633
0520749_0520754,1C#2SAPECN,108,9.36, B N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H4473869618 TO D108918
0520749_0520755,1C#2SAPECN,108,9.28, B N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H4473869618 TO D4472769623
0520750_0520751,1C#2SAPECN,108,9.47, B N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,0,0,0,---,H4473769633 TO D103311
0520750_0520752,1C#2SAPECN,108,9.44, B N,123.1,0,0.9,89.5,1,1,0,0,6,3,25,1,0,0,---,H4473769633 TO D4475269658
0520752_0520753,1C#2SAPECN,108,9.45, B N,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,D4475269658 TO CG199999
0520757_0520758,2ALPECNPID,115,9.5,  CN,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H4478669585 TO D4480569591
0520757_0520759,1C#2SAPECN,108,9.38,  CN,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H4478669585 TO D4485669655
0520757_0520760,2ALPECNPID,115,9.69,  CN,123.1,0,0.9,89.5,1,1,6,3,6,3,25,3,0,0,---,H4478669585 TO D4480969557
0520771A_0520772,2ALPECNPID,115,8.37, BCN,123.1,0,0.9,89.5,1,1,11,6,11,6,50,6,0,0,---,P716803 TO D4469169480
0520776A_0520778,1C#2SAPECN,108,8.88,  CN,123.1,0,1.8,89.5,2,2,0,0,11,6,50,4,0,0,---,P515528 TO H4424082860
0520778_0520779,1C#2SAPECN,108,9.25,  CN,123.1,0,0.9,89.5,1,1,6,3,6,3,25,3,0,0,---,H4424082860 TO D4424083100
0520778_0520780,1C#2SAPECN,108,9.02,  CN,123.1,0,0.9,89.5,1,1,6,3,6,3,25,1,0,0,---,H4424082860 TO D4439582710
0520802A_0520803,1C#2SAPECN,108,8.09,AB N,123.2,0,2.7,89.5,2,2,0,0,34,17,150,23,0,0,---,P417261 TO H4463569465
0520803_0520804,2ALPECNPID,115,8.38,AB N,123.2,0,0.9,89.5,1,1,11,6,11,6,50,11,0,0,---,H4463569465 TO D4464669482
0520803_0520805,2ALPECNPID,115,8.16,AB N,123.2,0,1.8,89.5,2,2,6,3,23,11,100,12,0,0,---,H4463569465 TO D4462368923
0520805_0520806,1C#2SAPECN,108,8.49,AB N,123.1,0,1.3,89.5,1,1,6,3,17,8,75,11,0,0,---,D4462368923 TO D4468168925
0520806_0520807,1C#2SAPECN,108,8.79,AB N,123.1,0,0.9,89.5,1,1,6,3,11,6,50,7,0,0,---,D4468168925 TO D4484868985
0520807_0520808,1C#2SAPECN,108,8.91,AB N,123.1,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,D4484868985 TO D4491869055
0520810A_0520811,2/0AL_PECN,158,7.96,ABCN,123.1,0,11.5,89.5,7,7,0,0,220,110,974,126,0,0,---,P235891 TO H107907
0520811_0520812,1C#2SAPECN,108,8.18,A  N,123.1,0,3.6,89.5,3,3,11,6,23,11,100,36,0,0,---,H107907 TO D114504
0520811_0520814,1C#2SAPECN,108,8.24, B N,123.1,0,3.6,89.5,3,3,11,6,23,11,100,18,0,0,---,H107907 TO D119625
0520811_0520816,2/0AL_PECN,158,8.43,ABCN,123.1,0,9.2,89.5,6,6,0,0,175,87,774,72,0,0,---,H107907 TO P235874
0520812_0520813,1C#2SAPECN,108,8.38,A  N,123.1,0,1.8,89.5,2,2,11,6,11,6,50,27,0,0,---,D114504 TO D114503
0520814_0520815,1C#2SAPECN,108,8.56, B N,123.1,0,1.8,89.5,2,2,11,6,11,6,50,8,0,0,---,D119625 TO D119624
0520875A_0520876,1C#2SAPECN,108,8.13,  CN,123.1,0,5.3,89.5,5,5,6,3,34,17,150,57,0,0,---,P15425 TO D114505
0520876_0520877,1C#2SAPECN,108,8.45,  CN,123.1,0,4.4,89.5,4,4,11,6,28,14,125,49,0,0,---,D114505 TO D114506
0520877_0520878,1C#2SAPECN,108,8.72,  CN,123.1,0,2.7,89.5,2,2,17,8,17,8,75,30,0,0,---,D114506 TO D114507
0520879A_0520882,2ALPECNPID,115,8.17,AB N,123.1,0,0.9,89.5,1,1,0,0,11,6,50,11,0,0,---,P15427 TO D4460069425
0520882_0520883,2ALPECNPID,115,8.18,AB N,123.1,0,0.9,89.5,1,1,11,6,11,6,50,11,0,0,---,D4460069425 TO CG199999
FU 05201181_05201181A,Device Conductor 30A,30,7.57, BCN,122.5,0,4,89.5,13,13,0,0,51,25,225,12,0,0,---,P517775
FU 05201195_05201195A,Device Conductor 15A,15,8.32, BCN,122.5,0,2.2,89.5,15,15,0,0,28,14,125,7,0,0,---,P617903
FU 05201214_05201214A,Device Conductor 30A,30,10.97,A CN,120.6,0,2.2,89.5,7,7,0,0,27,14,125,4,0,0,---,P715905
FU 05201253_05201253A,Device Conductor 60A,60,21.99,AB N,116.3,0,7,89.5,12,12,0,0,85,42,405,18,0,0,---,P325509
SW 05201300_05201300A,Device Conductor 300A,300,23.81,ABCN,115.6,0,155.3,98.4,52,52,0,0,3060,556,8902,279,0,0,---,BRGD
SW 05201892_05201892A,Device Conductor 600A,600,9.32,ABCN,121.3,0,191.4,97.8,32,32,0,0,3935,834,14042,521,0,0,---,520-26AE
SW 0520816_0520816A,Device Conductor 300A,300,8.44,ABCN,123.1,0,9.2,89.5,3,3,0,0,175,87,774,72,0,0,---,BRGD
05201181A_05201182,2ALPECNPID,115,7.64, BCN,122.5,0,4,89.5,3,3,0,0,51,25,225,12,0,0,---,P517775 TO H4506069720
05201182_05201183,#4_CU_PECN,105,7.87, BCN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,H4506069720 TO D4499070230
05201182_05201184,#2_CU_PECN,135,8.28, BCN,122.5,0,2.2,89.5,2,2,0,0,28,14,125,6,0,0,---,H4506069720 TO H4512069710
05201182_05201189,#2_CU_PECN,135,7.87, BCN,122.5,0,0.9,89.5,1,1,11,6,11,6,50,3,0,0,---,H4506069720 TO D4514569705
05201182_05201190,1C#2CUPECN,138,8.08, BCN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,H4506069720 TO D4507369690
05201184_05201185,1C#2SAPECN,108,8.61, BCN,122.5,0,0.9,89.5,1,1,11,6,11,6,50,2,0,0,---,H4512069710 TO D106428
05201184_05201186,1C#2SAPECN,108,8.38, BCN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,H4512069710 TO D108159
05201184_05201187,#2_CU_PECN,135,8.74, BCN,122.5,0,0.9,89.5,1,1,0,0,11,6,50,1,0,0,---,H4512069710 TO H4516069700
05201187_05201188,1C#2CUPECN,138,9.14, BCN,122.5,0,0.9,89.5,1,1,11,6,11,6,50,1,0,0,---,H4516069700 TO D4517069675
05201195A_05201196,2ALPECNPID,115,8.4, BCN,122.5,0,2.2,89.5,2,2,11,6,28,14,125,7,0,0,---,P617903 TO D4502069650
05201196_05201197,2ALPECNPID,115,8.69, BCN,122.5,0,1.3,89.5,1,1,11,6,17,8,75,4,0,0,---,D4502069650 TO D4505069655
05201197_05201198,2ALPECNPID,115,8.94, BCN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D4505069655 TO D4508069655
05201214A_05201215,2ALPECNPID,115,11.04,A CN,120.6,0,2.2,89.5,2,2,0,0,27,14,125,4,0,0,---,P715905 TO D4539069677
05201215_05201216,2ALPECNPID,115,11.2,A CN,120.6,0,1.8,89.5,2,2,0,0,22,11,100,3,0,0,---,D4539069677 TO D4538569670
05201215_05201219,1C#2SAPECN,108,11.16,A CN,120.6,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,D4539069677 TO D101023
05201216_05201217,2ALPECNPID,115,11.21,A CN,120.6,0,1.3,89.5,1,1,16,8,16,8,75,2,0,0,---,D4538569670 TO CG199999
05201216_05201218,2ALPECNPID,115,11.61,A CN,120.6,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,D4538569670 TO D4538069665
05201253A_05201254,3-#2A5005C,180,22.3,AB N,116.3,0,7,89.5,4,4,0,0,85,42,405,18,0,0,---,P325509 TO P227466
05201254_05201255,3-#2_AL_B,180,22.35,AB N,116.3,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P227466 TO P235938
05201254_05201257,3-#2A5005C,180,22.66,AB N,116.2,0,6.6,89.5,4,4,0,0,79,39,380,17,0,0,---,P227466 TO P227467
05201255_05201256,3-#2_AL_B,180,22.4,AB N,116.3,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P235938 TO P235939
05201257_05201258,3-#2_AL_B,180,23.06,AB N,116.2,0,1.6,89.5,1,1,0,0,19,9,89,6,0,0,---,P227467 TO P227471
05201257_05201280,3-#2_AL_B,180,22.97,AB N,116.2,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P227467 TO P618373
05201257_05201281,3-#2A5005C,180,22.84,AB N,116.2,0,4.8,89.5,3,3,0,0,57,29,275,10,0,0,---,P227467 TO P227468
05201258_05201259,3-#2_AL_B,180,23.3,AB N,116.2,0,1.6,89.5,1,1,2,1,19,9,89,6,0,0,---,P227471 TO P227472
05201259_05201260,3-#2A5005C,180,23.61,AB N,116.2,0,0.3,89.5,0,0,0,0,4,2,20,2,0,0,---,P227472 TO P227473
05201259_05201264,3-#2_AL_B,180,23.71,AB N,116.2,0,1,89.5,1,1,0,0,13,6,60,3,0,0,---,P227472 TO P323112
05201260_05201261,3-#2A5005C,180,23.69,AB N,116.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P227473 TO P227474
05201260_05201262,3-#2_AL_B,180,23.73,AB N,116.2,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P227473 TO P161778
05201262_05201263,3-#2_AL_B,180,23.77,AB N,116.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P161778 TO P239083
05201264_05201265,3-#2_AL_B,180,24,AB N,116.2,0,1,89.5,1,1,0,0,13,6,60,3,0,0,---,P323112 TO P323113
05201265_05201266,3-#2_AL_B,180,24.19,AB N,116.2,0,1,89.5,1,1,0,0,13,6,60,3,0,0,---,P323113 TO P323114
05201266_05201267,3-#2_AL_B,180,24.45,AB N,116.2,0,1,89.5,1,1,0,0,13,6,60,3,0,0,---,P323114 TO P323115
05201267_05201268,3-#2_AL_B,180,24.46,AB N,116.2,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P323115 TO CG199999
05201267_05201269,3-#2_AL_B,180,24.71,AB N,116.2,0,0.6,89.5,0,0,0,0,7,4,35,2,0,0,---,P323115 TO P323117
05201269_05201270,3-#2_AL_B,180,25.01,AB N,116.2,0,0.6,89.5,0,0,0,0,7,4,35,2,0,0,---,P323117 TO P323118
05201270_05201271,3-#2_AL_B,180,25.31,AB N,116.2,0,0.6,89.5,0,0,0,0,7,4,35,2,0,0,---,P323118 TO P323119
05201271_05201272,3-#2_AL_B,180,25.53,AB N,116.2,0,0.6,89.5,0,0,0,0,7,4,35,2,0,0,---,P323119 TO P323120
05201272_05201273,3-#2_AL_B,180,25.74,AB N,116.2,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P323120 TO P238020
05201272_05201277,3-#2_AL_B,180,25.84,AB N,116.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P323120 TO P323121
05201273_05201274,3-#2_AL_B,180,26.07,AB N,116.2,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P238020 TO P238021
05201274_05201275,3-#2_AL_B,180,26.37,AB N,116.2,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P238021 TO P238022
05201275_05201276,3-#2_AL_B,180,26.66,AB N,116.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P238022 TO P238023
05201277_05201278,3-#2_AL_B,180,25.95,AB N,116.2,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P323121 TO P323122
05201278_05201279,3-#2_AL_B,180,26.1,AB N,116.2,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P323122 TO P323123
05201281_05201282,3-#2A5005C,180,22.98,AB N,116.2,0,4.8,89.5,3,3,0,0,57,29,275,10,0,0,---,P227468 TO P227469
05201282_05201283,3-#2_AL_B,180,23.03,AB N,116.2,0,3.9,89.6,2,2,0,0,47,23,225,8,0,0,---,P227469 TO P814079
05201282_05201291,3-#2_AL_B,180,23.11,AB N,116.2,0,0.9,89.5,0,0,10,5,10,5,50,2,0,0,---,P227469 TO P227470
05201300A_05201301,3-3/0_AL_C,300,24.13,ABCN,115.5,0.1,155.3,98.4,52,52,0,0,3060,556,8902,279,2,3,---,P325269 TO P325270
05201301_05201302,3-3/0_AL_C,300,24.46,ABCN,115.4,0.1,155.3,98.4,52,52,0,0,3058,553,8902,279,2,3,---,P325270 TO P325271
05201302_05201303,3-3/0_AL_C,300,25.02,ABCN,115.2,0.2,155.3,98.4,52,52,0,0,3055,550,8902,279,4,6,---,P325271 TO P325272
05201303_05201304,3-3/0_AL_C,300,25.46,ABCN,115.1,0.2,155.3,98.4,52,52,0,0,3051,544,8902,279,3,4,---,P325272 TO P325273
05201304_05201305,3-3/0_AL_C,300,26.03,ABCN,114.9,0.2,155.3,98.5,52,52,0,0,3048,539,8902,279,4,6,---,P325273 TO P325274
05201305_05201306,3-3/0_AL_C,300,26.42,ABCN,114.7,0.1,155.3,98.5,52,52,0,0,3043,533,8902,279,3,4,---,P325274 TO P325275
05201306_05201307,3-3/0_AL_C,300,26.83,ABCN,114.6,0.1,155.3,98.5,52,52,0,0,3040,529,8902,279,3,4,---,P325275 TO P325276
05201307_05201308,3-3/0_AL_C,300,27.46,ABCN,114.4,0.2,155.3,98.5,52,52,0,0,3037,525,8902,279,5,6,---,P325276 TO P325277
05201308_05201309,3-3/0_AL_C,300,27.68,ABCN,114.3,0.1,155.3,98.6,52,52,0,0,3032,519,8902,279,2,2,---,P325277 TO P325278
05201309_05201310,3-3/0_AL_C,300,28.13,ABCN,114.1,0.2,155.3,98.6,52,52,0,0,3030,517,8902,279,3,5,---,P325278 TO P325279
05201310_05201311,3-3/0_AL_C,300,28.7,ABCN,113.9,0.2,155.3,98.6,52,52,0,0,3027,512,8902,279,4,6,---,P325279 TO P325280
05201311_05201312,3-3/0_AL_C,300,29.14,ABCN,113.8,0.1,155.3,98.6,52,52,0,0,3023,506,8902,279,3,4,---,P325280 TO P325281
05201312_05201313,3-3/0_AL_C,300,29.28,ABCN,113.7,0.1,155.3,98.6,52,52,0,0,3019,502,8902,279,1,1,---,P325281 TO P325282
05201313_05201314,3-3/0_AL_C,300,29.42,ABCN,113.7,0.1,155.3,98.7,52,52,0,0,3018,500,8902,279,1,2,---,P325282 TO 520-1228CF
05201314_05201315,3-3/0_AL_C,300,29.68,ABCN,113.6,0.1,172.9,88.6,58,58,0,0,3017,1576,8902,279,2,3,---,520-1228CF TO P512514
05201315_05201316,3-#2A5005C,180,30.12,ABCN,113.1,0.4,167,88.6,93,93,0,0,2911,1522,8393,270,11,5,---,P512514 TO P512513
05201315_05201845,3-#2A5005C,180,29.95,ABCN,113.6,0,5.9,89.5,3,3,15,8,103,51,510,9,0,0,---,P512514 TO P109613
05201316_05201317,3-#2A5005C,180,30.36,ABCN,112.9,0.2,167,88.6,93,93,0,0,2900,1516,8393,270,6,3,---,P512513 TO 520-838G
05201845_05201846,3-#2A5005C,180,30.09,ABCN,113.5,0,5,89.5,3,3,0,0,88,44,435,9,0,0,---,P109613 TO P512515
05201892A_05201893,3-#6_CU_C,130,9.97,ABCN,120.4,0.9,191.4,97.8,147,147,0,0,3935,834,14042,521,30,11,---,520-26AE TO P113789
05201893_05201894,3-#2_AL_C,180,11,ABCN,120.3,0,6.7,89.5,4,4,0,0,126,63,575,39,0,0,---,P113789 TO P216269
05201893_05201934,3-#6_CU_C,130,10.33,ABCN,119.8,0.5,184.6,98,142,142,0,0,3774,757,13443,481,16,6,---,P113789 TO P113790
05201893_05202877,3-#2_AL_B,180,10.05, BCN,120.4,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P113789 TO P30807
05201894_05201895,3-#2_AL_C,180,11.36,ABCN,120.3,0,6.7,89.5,4,4,0,0,126,63,575,39,0,0,---,P216269 TO P213531
05201895_05201896,3-#2_AL_C,180,11.92,ABCN,120.3,0,6.7,89.5,4,4,0,0,126,63,575,39,0,0,---,P213531 TO P215721
05201896_05201897,3-#2_AL_C,180,12.22,ABCN,120.3,0,6.7,89.5,4,4,0,0,126,63,575,39,0,0,---,P215721 TO P215722
05201897_05201901,3-#6_CU_C,130,12.98,ABCN,120.2,0,6.2,89.5,5,5,5,3,115,57,525,35,0,0,---,P215722 TO P215725
05201901_05201902,3-#6_CU_C,130,13.16,ABCN,120.2,0,5.9,89.5,5,5,2,1,109,54,500,34,0,0,---,P215725 TO P514696
05201902_05201903,3-#4_CU_C,180,13.33,ABCN,120.2,0,5.7,89.5,3,3,0,0,107,53,490,34,0,0,---,P514696 TO P514697
05201903_05201904,3-#4_CU_C,180,13.64,ABCN,120.2,0,5.7,89.5,3,3,5,3,107,53,490,34,0,0,---,P514697 TO P235935
05201904_05201905,3-#4_CU_C,180,13.8,ABCN,120.2,0,5.5,89.5,3,3,0,0,102,51,465,33,0,0,---,P235935 TO 520-87GB
05201905_05201906,3-#4_CU_C,180,13.89,ABCN,120.2,0,5.5,89.5,3,3,0,0,102,51,465,33,0,0,---,520-87GB TO P514698
05201906_05201907,3-#4_CU_C,180,14,ABCN,120.2,0,2.9,89.5,2,2,0,0,55,27,250,14,0,0,---,P514698 TO P611660
05201906_05201923,3-#2A5005C,180,14.07,ABCN,120.2,0,2.5,89.5,1,1,0,0,47,23,215,19,0,0,---,P514698 TO P230327
05201907_05201908,3-#4_CU_C,180,14.19,ABCN,120.2,0,2.9,89.5,2,2,0,0,55,27,250,14,0,0,---,P611660 TO P711467
05201923_05201926,3-#2A5005C,180,14.19,ABCN,120.2,0,2.2,89.5,1,1,0,0,42,21,190,17,0,0,---,P230327 TO P613181
05201926_05201928,3-#2A5005C,180,14.49,ABCN,120.2,0,1.6,89.5,1,1,0,0,31,15,140,12,0,0,---,P613181 TO P613182
05201928_05201932,3-#2A5005C,180,14.65,AB N,120.2,0,1.6,89.5,1,1,3,2,20,10,90,7,0,0,---,P613182 TO P238029
05201932_05201933,3-#2A5005C,180,14.84,AB N,120.2,0,1.3,89.5,1,1,16,8,16,8,75,6,0,0,---,P238029 TO P613183
05201934_05201935,3-#6_CU_C,130,11.31,ABCN,118.5,1.4,184.6,98.1,142,142,0,0,3758,751,13443,481,42,16,---,P113790 TO P113791
05201935_05201936,3-#6_CU_C,130,11.8,ABCN,117.8,0.7,184.6,98.1,142,142,0,0,3716,736,13443,481,21,8,---,P113791 TO P113792
05201936_05201937,3-#6_CU_C,130,12.32,ABCN,117,0.7,184.1,98.1,142,142,0,0,3685,722,13393,478,22,8,---,P113792 TO 520-2
05201936_05202865,3-#6_CU_C,130,12.05,ABCN,117.8,0,0.6,89.5,0,0,0,0,11,5,50,3,0,0,---,P113792 TO P214165
05202865_05202866,3-#6_CU_C,130,12.21,ABCN,117.8,0,0.6,89.5,0,0,5,3,11,5,50,3,0,0,---,P214165 TO P235913
05202866_05202867,3-#6_CU_C,130,12.28,ABCN,117.8,0,0.3,89.5,0,0,0,0,5,3,25,1,0,0,---,P235913 TO P212779
05202867_05202868,3-#6_CU_C,130,12.76,ABCN,117.8,0,0.3,89.5,0,0,0,0,5,3,25,1,0,0,---,P212779 TO P212780
05202877_05202878,3-#2_AL_B,180,10.33, BCN,120.4,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P30807 TO P30808
0520816A_0520817,3-#4_CU_C,180,8.57,ABCN,123.1,0,9.2,89.5,5,5,0,0,175,87,774,72,0,0,---,P235874 TO P15429
0520817_0520818,3-#4_CU_C,180,8.71,ABCN,123.1,0,8.5,89.5,5,5,0,0,162,80,714,55,0,0,---,P15429 TO P115515
0520817_0520871,3-#6_CU_B,130,8.68, BCN,123.1,0,1.1,89.5,1,1,2,1,14,7,60,17,0,0,---,P15429 TO P217113
0520818_0520819,3-#6_CU_B,130,8.85,AB N,123.1,0,0.9,89.5,1,1,0,0,11,6,50,6,0,0,---,P115515 TO P115516
0520818_0520821,3-#4_CU_C,180,8.89,ABCN,123.1,0,7.9,89.5,4,4,0,0,150,75,664,49,0,0,---,P115515 TO P15430
0520819_0520820,3-#6_CU_B,130,9.17,AB N,123.1,0,0.9,89.5,1,1,11,6,11,6,50,6,0,0,---,P115516 TO P115517
0520821_0520825,3-#4_CU_C,180,9.05,ABCN,123.1,0,7,89.5,4,4,0,0,133,66,590,40,0,0,---,P15430 TO P15431
0520825_0520826,3-#6_CU_C,130,9.3,ABCN,123.1,0,1.4,89.5,1,1,3,2,26,13,115,3,0,0,---,P15431 TO P214558
0520825_0520829,3-#4_CU_C,180,9.14,ABCN,123.1,0,5.6,89.5,3,3,0,0,107,53,474,37,0,0,---,P15431 TO P514903
0520826_0520827,3-#6_CU_C,130,9.61,ABCN,123.1,0,1.2,89.5,1,1,17,8,23,11,100,1,0,0,---,P214558 TO P214559
0520827_0520828,3-#4_CU_B,180,9.81,A CN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P214559 TO P214560
0520829_0520830,3-#4_CU_C,180,9.15,ABCN,123.1,0,0.3,89.5,0,0,6,3,6,3,25,5,0,0,---,P514903 TO CG199999
0520829_0520831,3-#4_CU_C,180,9.39,ABCN,123.1,0,5.3,89.5,3,3,3,2,102,51,449,32,0,0,---,P514903 TO P15432
0520831_0520832,3-#6_CU_C,130,9.53,ABCN,123.1,0,5.1,89.5,4,4,0,0,98,49,434,31,0,0,---,P15432 TO P319672
0520832_0520833,3-#6_CU_C,130,9.73,ABCN,123.1,0,5.1,89.5,4,4,0,0,98,49,434,31,0,0,---,P319672 TO P15433
0520833_0520834,3-#4_CU_B,180,9.97, BCN,123,0,1.1,89.5,1,1,0,0,14,7,60,9,0,0,---,P15433 TO P15434
0520833_0520841,3-#6_CU_C,130,9.79,ABCN,123.1,0,0.9,89.5,1,1,17,8,17,8,75,2,0,0,---,P15433 TO P212127
0520833_0520842,3-#6_CU_C,130,9.88,ABCN,123,0,3.6,89.5,3,3,0,0,68,34,300,20,0,0,---,P15433 TO P212066
0520834_0520835,3-#4_CU_B,180,10.14, BCN,123,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P15434 TO P15994
0520834_0520836,3-#6_CU_B,130,10.02, BCN,123,0,0.4,89.5,0,0,0,0,6,3,25,5,0,0,---,P15434 TO P415612
0520834_0520839,3-#4_CU_B,180,10.02, BCN,123,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P15434 TO P518937
0520836_0520837,3-#6_CU_B,130,10.08, BCN,123,0,0.4,89.5,0,0,0,0,6,3,25,5,0,0,---,P415612 TO P510250
0520837_0520838,3-#6_CU_B,130,10.18, BCN,123,0,0.4,89.5,0,0,6,3,6,3,25,5,0,0,---,P510250 TO P415613
0520839_0520840,3-#2A5005C,180,10.18, BCN,123,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P518937 TO P518938
0520842_0520843,3-#6_CU_B,130,9.98,A CN,123.1,0,0.7,89.5,1,1,6,3,9,5,40,6,0,0,---,P212066 TO P411475
0520842_0520846,3-#6_CU_C,130,10.03,ABCN,123,0,3.1,89.5,2,2,0,0,59,29,260,14,0,0,---,P212066 TO P15435
0520843_0520844,3-#6_CU_B,130,10.2,A CN,123.1,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P411475 TO P411476
0520844_0520845,3-#6_CU_B,130,10.31,A CN,123.1,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P411476 TO P615891
0520846_0520847,3-#6_CU_C,130,10.23,ABCN,123,0,3.1,89.5,2,2,0,0,59,29,260,14,0,0,---,P15435 TO P17105
0520847_0520848,3-#6_CU_C,130,10.44,ABCN,123,0,3.1,89.5,2,2,0,0,59,29,260,14,0,0,---,P17105 TO P17106
0520848_0520849,3-#6_CU_B,130,10.55, BCN,123,0,0.9,89.5,1,1,11,6,11,6,50,4,0,0,---,P17106 TO P419191
0520848_0520850,3-#6_CU_C,130,10.74,ABCN,123,0,2.5,89.5,2,2,0,0,47,24,210,10,0,0,---,P17106 TO P115409
0520850_0520851,3-#6_CU_C,130,11.03,ABCN,123,0,2.5,89.5,2,2,0,0,47,24,210,10,0,0,---,P115409 TO P115410
0520851_0520852,3-#6_CU_C,130,11.31,ABCN,123,0,2.5,89.5,2,2,0,0,47,24,210,10,0,0,---,P115410 TO P115411
0520852_0520853,3-#6_CU_C,130,11.66,ABCN,123,0,2.5,89.5,2,2,0,0,47,24,210,10,0,0,---,P115411 TO P316663
0520853_0520854,3-#6_CU_C,130,11.82,ABCN,123,0,1.8,89.5,1,1,0,0,34,17,150,6,0,0,---,P316663 TO P318794
0520853_0520866,3-#2A5005C,180,11.86, BCN,123,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P316663 TO P410781
0520853_0520868,3-#2_AL_B,180,11.74,A CN,123,0,0.6,89.5,0,0,6,3,8,4,35,1,0,0,---,P316663 TO P235825
0520854_0520855,3-#6_CU_B,130,11.99,AB N,123,0,2.7,89.5,2,2,0,0,34,17,150,6,0,0,---,P318794 TO P318795
0520855_0520856,3-#2_AL_B,180,12.07,AB N,123,0,2.2,89.5,1,1,0,0,28,14,125,5,0,0,---,P318795 TO P194021
0520855_0520865,3-#4_CU_C,180,12.11,AB N,123,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P318795 TO P318796
0520856_0520857,3-#2_AL_B,180,12.28,AB N,123,0,2.2,89.5,1,1,0,0,28,14,125,5,0,0,---,P194021 TO P194022
0520857_0520858,3-#2_AL_B,180,12.62,AB N,123,0,2.2,89.5,1,1,11,6,28,14,125,5,0,0,---,P194022 TO P194023
0520858_0520859,3-#2_AL_B,180,12.88,AB N,123,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,P194023 TO P194024
0520859_0520860,3-#2_AL_B,180,13.08,AB N,123,0,1.3,89.5,1,1,0,0,17,8,75,4,0,0,---,P194024 TO P194025
0520860_0520861,3-#2_AL_B,180,13.32,AB N,123,0,1.3,89.5,1,1,6,3,17,8,75,4,0,0,---,P194025 TO P194026
0520861_0520862,3-#2_AL_B,180,13.7,AB N,123,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P194026 TO P194027
0520862_0520863,3-#2_AL_B,180,14.07,AB N,123,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P194027 TO P194028
0520862_0520864,3-#2_AL_B,180,13.93,AB N,123,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P194027 TO P194029
0520866_0520867,3-#2A5005C,180,11.87, BCN,123,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P410781 TO CG199999
0520868_0520869,3-#2_AL_B,180,11.97,A CN,123,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P235825 TO P235827
0520869_0520870,3-#2_AL_B,180,11.98,A CN,123,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P235827 TO CG199999
0520871_0520872,3-#6_CU_B,130,8.85, BCN,123.1,0,0.9,89.5,1,1,6,3,11,6,50,13,0,0,---,P217113 TO P217114
0520872_0520873,3-#2_AL_B,180,9.15, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,7,0,0,---,P217114 TO P615048
FU 05201283_05201283A,Device Conductor 25A,25,23.04,AB N,116.2,0,3.9,89.6,16,16,0,0,47,23,225,8,0,0,---,P814079
FU 05201846_05201846A,Device Conductor 20A,20,30.1,ABCN,113.5,0,5,89.5,25,25,0,0,88,44,435,9,0,0,---,P512515
FU 05201897_05201897A,Device Conductor 30A,30,12.23,A CN,120.2,0,0.9,89.5,3,3,0,0,11,5,50,4,0,0,---,P215722
FU 05201908_05201908A,Device Conductor 80A,80,14.2,AB N,120.2,0,4.4,89.5,5,5,0,0,55,27,250,14,0,0,---,P711467
FU 05201923_05201923A,Device Conductor 15A,15,14.08,  CN,120.2,0,0.9,89.5,6,6,0,0,5,3,25,2,0,0,---,P230327
FU 05201926_05201926A,Device Conductor 10A,10,14.2,AB N,120.2,0,0.9,89.5,9,9,0,0,11,5,50,5,0,0,---,P613181
FU 05201928_05201928A,Device Conductor 20A,20,14.5,  CN,120.2,0,1.8,89.5,9,9,0,0,11,5,50,5,0,0,---,P613182
FU 05202868_05202868A,Device Conductor 30A,30,12.77,AB N,117.9,0,0.4,89.5,1,1,0,0,5,3,25,1,0,0,---,P212780
FU 0520821_0520821A,Device Conductor 15A,15,8.9,A CN,123.1,0,1.3,89.5,9,9,0,0,17,8,75,9,0,0,---,P15430
RG 05201317_05201317A,Device Conductor 200A,200,30.37,ABCN,112.9,0,167,88.6,84,84,0,0,2894,1513,8393,270,0,0,---,520-838G
SW 05201937_05201937A,Device Conductor 600A,600,12.33,ABCN,117,0,184.1,98.2,31,31,0,0,3662,714,13393,478,0,0,---,520-2
05201283A_05201284,1C#2SAPECN,108,23.51,AB N,116.2,0,3.9,89.6,4,4,5,3,47,23,225,8,0,0,---,P814079 TO D4525569045
05201284_05201285,1C#2SAPECN,108,24.16,AB N,116.2,0,3.5,89.5,3,3,0,0,42,21,200,6,0,0,---,D4525569045 TO D4525569109
05201285_05201286,1C#2SAPECN,108,24.17,AB N,116.2,0,0.9,89.5,1,1,10,5,10,5,50,3,0,0,---,D4525569109 TO CG199999
05201285_05201287,1C#2SAPECN,108,24.68,AB N,116.2,0,2.6,89.5,2,2,16,8,31,16,150,3,0,0,---,D4525569109 TO D4275569629
05201287_05201288,1C#2SAPECN,108,25.92,AB N,116.2,0,1.3,89.5,1,1,0,0,16,8,75,2,0,0,---,D4275569629 TO H109566
05201288_05201289,1C#2SAPECN,108,26.26,AB N,116.2,0,0.9,89.5,1,1,10,5,10,5,50,1,0,0,---,H109566 TO D122467
05201288_05201290,1C#2SAPECN,108,26.35,AB N,116.2,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,H109566 TO D143974
05201317A_05201318,3-#2A5005C,180,30.42,ABCN,123.6,0,152.5,88.6,85,85,0,0,2894,1513,8393,270,1,1,---,520-838G TO P101802
