Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
05201318_05201319,3-#2A5005C,180,30.47,ABCN,123.5,0,152.5,88.6,85,85,0,0,2893,1513,8393,270,1,0,---,P101802 TO P101806
05201319_05201320,3-#2A5005C,180,30.82,ABCN,123.2,0.3,152.5,88.6,85,85,0,0,2892,1512,8393,270,7,4,---,P101806 TO P512510
05201320_05201321,3-#2A5005C,180,31.15,ABCN,122.9,0.3,151.9,88.6,84,84,0,0,2873,1503,8343,269,7,3,---,P512510 TO P512509
05201320_05201844,3-#2A5005C,180,30.89,A CN,123.4,0,0.9,89.5,0,0,11,6,11,6,50,1,0,0,---,P512510 TO P512511
05201321_05201322,3-#2A5005C,180,31.32,ABCN,122.8,0.2,151.9,88.6,84,84,0,0,2866,1500,8343,269,4,2,---,P512509 TO 520-33R
05201846A_05201847,3-#2A5005C,180,30.41,ABCN,113.5,0,5,89.5,3,3,15,8,88,44,435,9,0,0,---,P512515 TO P204506
05201847_05201848,3-#2A5005C,180,30.71,ABCN,113.5,0,4.1,89.5,2,2,5,3,73,36,360,9,0,0,---,P204506 TO P512516
05201848_05201849,3-#2A5005C,180,30.91,ABCN,113.5,0,3.6,89.5,2,2,0,0,63,31,310,8,0,0,---,P512516 TO P512517
05201848_05201872,3-#4_CU_B,180,31.14, BCN,113.5,0,0.4,89.5,0,0,5,3,5,3,25,0,0,0,---,P512516 TO P515057
05201849_05201850,3-#2_AL_C,180,31.06,ABCN,113.5,0,3.6,89.5,2,2,5,3,63,31,310,8,0,0,---,P512517 TO P614949
05201850_05201851,3-#2_AL_C,180,31.16,ABCN,113.5,0,3.3,89.5,2,2,0,0,58,29,285,7,0,0,---,P614949 TO P718978
05201851_05201852,3-#2_AL_C,180,31.21,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,2,0,0,---,P718978 TO P103168
05201851_05201854,3-#2_AL_C,180,31.26,ABCN,113.5,0,2.4,89.5,1,1,0,0,42,21,210,5,0,0,---,P718978 TO P614950
05201852_05201853,3-#2_AL_C,180,31.58,ABCN,113.5,0,0.9,89.5,0,0,15,8,15,8,75,2,0,0,---,P103168 TO P104098
05201854_05201855,3-#2_AL_C,180,31.66,ABCN,113.5,0,2.4,89.5,1,1,0,0,42,21,210,5,0,0,---,P614950 TO P718979
05201855_05201856,3-#2_AL_C,180,31.96,ABCN,113.5,0,2.4,89.5,1,1,0,0,42,21,210,5,0,0,---,P718979 TO P718980
05201856_05201857,3-#2_AL_C,180,32.33,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P718980 TO P160465
05201856_05201863,3-#2_AL_C,180,32.16,ABCN,113.5,0,1.5,89.5,1,1,2,1,27,14,135,4,0,0,---,P718980 TO P718981
05201857_05201858,3-#2_AL_C,180,32.66,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P160465 TO P160466
05201858_05201859,3-#2_AL_C,180,32.85,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P160466 TO P160468
05201859_05201860,3-#2_AL_C,180,33.16,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P160468 TO P160469
05201860_05201861,3-#2_AL_C,180,33.29,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P160469 TO P161011
05201861_05201862,3-#2_AL_C,180,33.44,ABCN,113.5,0,0.9,89.5,0,0,15,8,15,8,75,1,0,0,---,P161011 TO P160470
05201863_05201864,3-#2_AL_C,180,32.56,ABCN,113.5,0,1.4,89.5,1,1,0,0,25,13,125,3,0,0,---,P718981 TO P718982
05201864_05201865,3-#2_AL_C,180,32.86,ABCN,113.5,0,0.2,89.5,0,0,4,2,4,2,20,1,0,0,---,P718982 TO P101526
05201864_05201866,3-#2_AL_C,180,32.71,ABCN,113.5,0,1.2,89.5,1,1,0,0,21,11,105,2,0,0,---,P718982 TO P30780
05201866_05201867,3-#2_AL_C,180,32.86,ABCN,113.5,0,1.2,89.5,1,1,6,3,21,11,105,2,0,0,---,P30780 TO P718983
05201867_05201868,3-#2_AL_C,180,33.16,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P718983 TO P718985
05201868_05201869,3-#2_AL_C,180,33.46,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P718985 TO P718986
05201869_05201870,3-#2_AL_C,180,33.67,ABCN,113.5,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P718986 TO P718987
05201870_05201871,3-#2_AL_C,180,33.87,ABCN,113.5,0,0.9,89.5,0,0,15,8,15,8,75,1,0,0,---,P718987 TO P718988
05201897A_05201898,1C#2SAPECN,108,12.61,A CN,120.2,0,0.9,89.5,1,1,0,0,11,5,50,4,0,0,---,P215722 TO H4517270192
05201898_05201899,1C#2SAPECN,108,12.84,A CN,120.2,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,H4517270192 TO D188952
05201898_05201900,2ALPECNPID,115,13.13,A CN,120.2,0,0.4,89.5,0,0,5,3,5,3,25,3,0,0,---,H4517270192 TO D4515070200
05201908A_05201909,2/0AL_PECN,158,14.29,AB N,120.2,0,4.4,89.5,3,3,0,0,55,27,250,14,0,0,---,P711467 TO D4487669980
05201909_05201910,2ALPECNPID,115,14.56, B N,120.2,0,7.9,89.6,7,7,0,0,49,24,225,11,0,0,---,D4487669980 TO H4440068890
05201909_05201921,1C#2SAPECN,108,14.36,A  N,120.2,0,0.9,89.5,1,1,3,1,5,3,25,3,0,0,---,D4487669980 TO D4487569980
05201910_05201911,2ALPECNPID,115,14.8, B N,120.2,0,7.9,89.5,7,7,0,0,49,24,225,11,0,0,---,H4440068890 TO D4484470003
05201911_05201912,2ALPECNPID,115,15.23, B N,120.2,0,1.8,89.5,2,2,5,3,11,5,50,4,0,0,---,D4484470003 TO D4487470021
05201911_05201914,1C#2SAPECN,108,14.96, B N,120.2,0,2.6,89.5,2,2,11,5,16,8,75,3,0,0,---,D4484470003 TO D138319
05201911_05201916,2ALPECNPID,115,14.98, B N,120.2,0,3.5,89.5,3,3,5,3,22,11,100,4,0,0,---,D4484470003 TO D4438068870
05201912_05201913,2ALPECNPID,115,15.71, B N,120.2,0,0.9,89.5,1,1,5,3,5,3,25,2,0,0,---,D4487470021 TO D4491070030
05201914_05201915,1C#2SAPECN,108,15.22, B N,120.2,0,0.9,89.5,1,1,5,3,5,3,25,1,0,0,---,D138319 TO D138320
05201916_05201917,1C#2SAPECN,108,15.28, B N,120.2,0,2.6,89.5,2,2,0,0,16,8,75,2,0,0,---,D4438068870 TO H103809
05201917_05201918,1C#2SAPECN,108,15.57, B N,120.2,0,1.8,89.5,2,2,5,3,11,5,50,1,0,0,---,H103809 TO D109878
05201917_05201920,1C#2SAPECN,108,15.74, B N,120.2,0,0.9,89.5,1,1,5,3,5,3,25,1,0,0,---,H103809 TO D111145
05201918_05201919,1C#2SAPECN,108,15.9, B N,120.2,0,0.9,89.5,1,1,5,3,5,3,25,1,0,0,---,D109878 TO D113072
05201921_05201922,2ALPECNPID,115,14.53,A  N,120.2,0,0.4,89.5,0,0,3,1,3,1,12,0,0,0,---,D4487569980 TO D4487569995
05201923A_05201924,1C#2SAPECN,108,14.37,  CN,120.2,0,0.9,89.5,1,1,0,0,5,3,25,2,0,0,---,P230327 TO H109174
05201924_05201925,1C#2SAPECN,108,14.58,  CN,120.2,0,0.9,89.5,1,1,5,3,5,3,25,2,0,0,---,H109174 TO D119506
05201926A_05201927,1C#2SAPECN,108,14.4,AB N,120.2,0,0.9,89.5,1,1,11,5,11,5,50,5,0,0,---,P613181 TO D4399269990
05201928A_05201929,1C#2SAPECN,108,14.57,  CN,120.2,0,1.8,89.5,2,2,0,0,11,5,50,5,0,0,---,P613182 TO H105501
05201929_05201930,1C#2SAPECN,108,14.92,  CN,120.2,0,0.9,89.5,1,1,5,3,5,3,25,4,0,0,---,H105501 TO D4507570055
05201929_05201931,1C#2SAPECN,108,14.81,  CN,120.2,0,0.9,89.5,1,1,5,3,5,3,25,1,0,0,---,H105501 TO D115468
05201937A_05201938,3-#6_CU_C,130,12.73,ABCN,116.5,0.6,184.1,98.2,142,142,0,0,3662,714,13393,478,17,6,---,520-2 TO P115275
05201938_05201939,3-#6_CU_C,130,13.23,ABCN,115.8,0.7,184.1,98.2,142,142,0,0,3646,707,13393,478,21,8,---,P115275 TO P115277
05201939_05201940,3-#6_CU_C,130,13.38,ABCN,115.6,0.2,184.1,98.2,142,142,0,0,3624,699,13393,478,6,2,---,P115277 TO P115278
05201940_05201941,3-#6_CU_C,130,13.87,ABCN,114.9,0.7,184.1,98.2,142,142,0,0,3618,697,13393,478,21,8,---,P115278 TO P115279
05201941_05201942,3-#6_CU_C,130,14.22,ABCN,114.4,0.5,184.1,98.2,142,142,0,0,3597,689,13393,478,15,6,---,P115279 TO P115280
05201942_05201943,3-#6_CU_C,130,14.57,ABCN,113.9,0.5,184.1,98.2,142,142,0,0,3582,683,13393,478,15,6,---,P115280 TO P214164
05201943_05201944,3-#6_CU_C,130,15.04,ABCN,113.2,0.7,184.1,98.2,142,142,0,0,3567,678,13393,478,20,8,---,P214164 TO P115281
05201944_05201945,3-#6_CU_C,130,15.09,ABCN,113.2,0.1,173.3,98.6,133,133,0,0,3350,572,12409,435,2,1,---,P115281 TO 520-41
05201944_4005693203,Device Conductor 900A,900,15.1,ABCN,113.2,0,173.3,98.6,19,19,0,0,3348,571,12409,435,0,0,---,520-41
05202868A_05202869,3-#6_CU_C,130,12.93,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P212780 TO P214005
05202869_05202870,3-#6_CU_C,130,13.66,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214005 TO P214008
05202870_05202871,3-#6_CU_B,130,13.87,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214008 TO P214009
05202871_05202872,3-#6_CU_B,130,14.11,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214009 TO P214010
05202872_05202873,3-#6_CU_B,130,14.51,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214010 TO P214011
05202873_05202874,3-#6_CU_B,130,14.71,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214011 TO P214012
05202874_05202875,3-#6_CU_B,130,14.86,AB N,117.9,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P214012 TO P214013
05202875_05202876,3-#6_CU_B,130,14.97,AB N,117.9,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P214013 TO P214015
0520821A_0520822,2ALPECNPID,115,9.25,A CN,123.1,0,1.3,89.5,1,1,6,3,17,8,75,9,0,0,---,P15430 TO D4456869325
0520822_0520823,1C#2SAPECN,108,9.6,A CN,123.1,0,0.9,89.5,1,1,6,3,11,6,50,6,0,0,---,D4456869325 TO D164923
0520823_0520824,1C#2SAPECN,108,9.78,A CN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D164923 TO D120595
FU 05201944_05201944AN,Device Conductor 60A,60,15.05,A CN,112.9,0,16.9,89.5,28,28,0,0,197,98,984,43,0,0,---,P115281
RC 05201322_05201322A,Device Conductor 630A,630,31.33,ABCN,122.8,0,151.9,88.6,24,24,0,0,2862,1498,8343,269,0,0,---,520-33R
Section_4005692791,3-#6_CU_C,130,15.16,ABCN,113.1,0.1,173.3,98.6,133,133,0,0,3348,571,12409,435,2,1,---,520-41 TO P115282
05201322A_05201323,3-#2A5005C,180,31.52,ABCN,122.6,0.2,151.9,88.6,84,84,0,0,2862,1498,8343,269,4,2,---,520-33R TO P512492
05201323_05201324,3-#2_AL_B,180,31.84,A CN,122.8,0,0.7,89.5,0,0,6,3,9,4,40,2,0,0,---,P512492 TO P712105
05201323_05201326,3-#2A5005C,180,32.03,ABCN,122.2,0.4,126.8,88.4,70,70,10,5,2381,1258,6218,194,8,4,---,P512492 TO P512491
05201323_05201707,3-#2A5005C,180,31.62,ABCN,122.6,0,24.6,89.5,14,14,0,0,468,233,2085,73,0,0,---,P512492 TO P228949
05201324_05201325,3-#2_AL_B,180,32,A CN,122.8,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P712105 TO P712106
05201326_05201327,3-#2A5005C,180,32.34,ABCN,122,0.2,126.3,88.4,70,70,0,0,2363,1250,6173,194,5,2,---,P512491 TO P512490
05201327_05201328,3-#2A5005C,180,32.63,A CN,122.1,0,0.6,89.5,0,0,6,3,8,4,35,2,0,0,---,P512490 TO P615149
05201327_05201330,3-#2A5005C,180,32.75,ABCN,121.7,0.3,123.2,88.4,68,68,0,0,2299,1218,5908,189,6,3,---,P512490 TO P512489
05201327_05201702,3-#2_AL_C,180,32.66,ABCN,122,0,2.7,89.5,2,2,17,8,51,26,230,3,0,0,---,P512490 TO P34889
05201328_05201329,3-#2A5005C,180,32.94,A CN,122.1,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P615149 TO P615150
05201330_05201331,3-#2A5005C,180,33.04,ABCN,121.5,0.2,123.2,88.4,68,68,0,0,2293,1215,5908,189,4,2,---,P512489 TO P512488
05201331_05201332,3-#2A5005C,180,33.25,ABCN,121.3,0.2,123.2,88.4,68,68,0,0,2289,1213,5908,189,3,1,---,P512488 TO P512487
05201332_05201333,3-#2A5005C,180,33.45,ABCN,121.2,0.1,123.2,88.4,68,68,0,0,2286,1212,5908,189,3,1,---,P512487 TO P512485
05201333_05201346,3-#2_AL_C,180,33.71,ABCN,121,0.2,118.8,88.3,66,66,0,0,2202,1170,5538,182,3,2,---,P512485 TO P512484
05201346_05201347A,3-#2A5005C,180,34.11,ABCN,120.7,0.3,118.8,88.3,66,66,0,0,2199,1168,5538,182,5,3,---,P512484 TO 520-1053
05201702_05201703,3-#2_AL_C,180,32.85,ABCN,122,0,1.8,89.5,1,1,17,8,35,17,155,2,0,0,---,P34889 TO P205929
05201703_05201704,3-#2_AL_C,180,33.11,ABCN,122,0,0.9,89.5,1,1,0,0,18,9,80,1,0,0,---,P205929 TO P436683
05201704_05201705,3-#2_AL_C,180,33.42,ABCN,122,0,0.9,89.5,1,1,10,5,18,9,80,1,0,0,---,P436683 TO P436684
05201705_05201706,3-#2_AL_C,180,33.76,ABCN,122,0,0.4,89.5,0,0,8,4,8,4,35,1,0,0,---,P436684 TO P436685
05201707_05201708,3-#2A5005C,180,31.9,ABCN,122.5,0,22.2,89.5,12,12,0,0,422,210,1880,66,0,0,---,P228949 TO P512493
05201707_05201832,3-#2_AL_C,180,31.93,ABCN,122.6,0,2.4,89.5,1,1,6,3,46,23,205,7,0,0,---,P228949 TO P228950
05201832_05201833,3-#2_AL_C,180,32.26,ABCN,122.6,0,2.1,89.5,1,1,0,0,41,20,180,6,0,0,---,P228950 TO P228951
05201833_05201834,3-#2_AL_C,180,32.43,ABCN,122.6,0,2.1,89.5,1,1,3,2,41,20,180,6,0,0,---,P228951 TO P228952
05201834_05201835,3-#2_AL_C,180,32.73,ABCN,122.6,0,2,89.5,1,1,10,5,37,18,165,4,0,0,---,P228952 TO P228953
05201835_05201836,3-#2_AL_C,180,32.91,ABCN,122.6,0,1.4,89.5,1,1,11,6,27,13,120,4,0,0,---,P228953 TO P228954
05201836_05201837,3-#2_AL_C,180,33,ABCN,122.6,0,0.8,89.5,0,0,0,0,16,8,70,3,0,0,---,P228954 TO P132948
05201837_05201838,3-#2_AL_C,180,33.18,ABCN,122.6,0,0.8,89.5,0,0,0,0,16,8,70,3,0,0,---,P132948 TO P239213
05201838_05201839,3-#2_AL_C,180,33.3,ABCN,122.6,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P239213 TO P239214
05201838_05201842,3-#2_AL_B,180,33.61, BCN,122.4,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P239213 TO P132949
05201839_05201840,3-#2_AL_C,180,33.48,ABCN,122.6,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P239214 TO P239215
05201840_05201841,3-#2_AL_C,180,33.49,ABCN,122.6,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P239215 TO CG199999
05201842_05201843,3-#2_AL_B,180,33.62, BCN,122.4,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P132949 TO CG199999
05201944AN_05202777,3-#6_CU_B,130,15.17,A CN,112.9,0,16.9,89.5,13,13,0,0,197,98,984,43,0,0,---,P115281 TO P216270
05201945_05201946,3-#6_CU_C,130,15.6,ABCN,112.5,0.6,173.3,98.6,133,133,0,0,3346,570,12409,435,17,6,---,P115282 TO P115283
05201946_05201947,3-#6_CU_C,130,15.7,ABCN,112.4,0.1,173.3,98.6,133,133,0,0,3329,564,12409,435,4,1,---,P115283 TO P179843
05201947_05201948,3-#6_CU_C,130,15.77,ABCN,112.3,0.1,173.3,98.6,133,133,0,0,3325,563,12409,435,2,1,---,P179843 TO P179839
05201948_05201949,3-#6_CU_C,130,15.81,ABCN,112.2,0.1,173.3,98.6,133,133,0,0,3323,562,12409,435,1,1,---,P179839 TO 520-1109G
05202777_05202778,3-#6_CU_B,130,15.27,A CN,112.9,0,16.9,89.5,13,13,0,0,197,98,984,43,0,0,---,P216270 TO P215049
05202778_05202779,3-#6_CU_B,130,15.5,A CN,112.8,0,16.9,89.5,13,13,0,0,197,98,984,43,0,0,---,P215049 TO P215050
05202779_05202780,3-#6_CU_B,130,15.95,A CN,112.8,0.1,16.9,89.5,13,13,2,1,197,98,984,43,0,0,---,P215050 TO P216175
05202780_05202781,3-#6_CU_B,130,16.56,A CN,112.7,0.1,16.7,89.5,13,13,0,0,195,97,974,42,0,0,---,P216175 TO P216176
05202781_05202782,3-#6_CU_B,130,16.85,A CN,112.6,0,16.7,89.5,13,13,0,0,195,97,974,42,0,0,---,P216176 TO P216177
05202782_05202783,3-#2_AL_B,180,16.96,A CN,112.6,0,1,89.5,1,1,5,2,12,6,60,2,0,0,---,P216177 TO P135129
05202782_05202786,3-#6_CU_B,130,17.09,A CN,112.6,0,15.7,89.5,12,12,5,2,183,91,914,40,0,0,---,P216177 TO P216178
05202783_05202784,3-#2_AL_B,180,17.21,A CN,112.6,0,0.6,89.5,0,0,5,2,7,3,35,1,0,0,---,P135129 TO P135130
05202784_05202785,3-#2_AL_B,180,17.57,A CN,112.6,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P135130 TO P135131
05202786_05202787,3-#6_CU_B,130,17.33,A CN,112.6,0,15.3,89.5,12,12,0,0,178,88,889,39,0,0,---,P216178 TO P410536
05202787_05202788,3-#6_CU_B,130,17.58,A CN,112.6,0,15.3,89.5,12,12,0,0,178,88,889,39,0,0,---,P410536 TO P235909
05202788_05202789,3-#2_AL_B,180,17.73,A CN,112.6,0,1.3,89.5,1,1,0,0,15,7,75,1,0,0,---,P235909 TO P235910
05202788_05202792,3-#6_CU_B,130,17.77,A CN,112.5,0,14,89.5,11,11,1,0,163,81,814,38,0,0,---,P235909 TO P410537
05202789_05202790,3-#2_AL_B,180,17.91,A CN,112.6,0,1.3,89.5,1,1,10,5,15,7,75,1,0,0,---,P235910 TO P235911
05202790_05202791,3-#2_AL_B,180,18.25,A CN,112.6,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,P235911 TO P235912
05202792_05202793,3-#2A5005C,180,18.23,A CN,112.5,0,13.9,89.5,8,8,0,0,162,80,809,37,0,0,---,P410537 TO P610091
05202793_05202794,3-#2A5005C,180,18.36,A CN,112.5,0,13.9,89.5,8,8,0,0,162,80,809,37,0,0,---,P610091 TO P713525
05202794_05202795,3-#2A5005C,180,18.6,A CN,112.5,0,1.7,89.5,1,1,5,2,20,10,100,6,0,0,---,P713525 TO P714622
05202794_05202804,3-#2_AL_B,180,18.77,A CN,112.4,0,12.2,89.5,7,7,0,0,142,70,709,31,0,0,---,P713525 TO P713526
05202795_05202796,3-#2_AL_B,180,18.93,A CN,112.5,0,1.3,89.5,1,1,5,2,15,7,75,5,0,0,---,P714622 TO P714623
05202796_05202797,3-#2_AL_B,180,19.27,A CN,112.5,0,0.9,89.5,0,0,5,2,10,5,50,4,0,0,---,P714623 TO P714624
05202797_05202798,3-#2_AL_B,180,19.38,A CN,112.5,0,0.4,89.5,0,0,0,0,5,2,25,3,0,0,---,P714624 TO P814554
05202798_05202799,3-#2_AL_B,180,19.59,A CN,112.5,0,0.4,89.5,0,0,0,0,5,2,25,3,0,0,---,P814554 TO P814555
05202799_05202800,3-#2_AL_B,180,19.86,A CN,112.5,0,0.4,89.5,0,0,0,0,5,2,25,3,0,0,---,P814555 TO P814556
05202800_05202801,3-#2_AL_B,180,20.1,A CN,112.5,0,0.4,89.5,0,0,0,0,5,2,25,3,0,0,---,P814556 TO P814557
05202801_05202802,3-#2_AL_B,180,20.4,A CN,112.5,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P814557 TO P814558
05202801_05202803,3-#2_AL_B,180,20.38,A CN,112.5,0,0.3,89.5,0,0,3,1,3,1,15,2,0,0,---,P814557 TO P814581
05202804_05202805,3-#2_AL_B,180,19.13,A CN,112.4,0,12.2,89.5,7,7,0,0,142,70,709,31,0,0,---,P713526 TO P713527
05202805_05202806,3-#2_AL_B,180,19.52,A CN,112.4,0,1.7,89.5,1,1,0,0,20,10,100,3,0,0,---,P713527 TO P713528
05202805_05202811,3-#2_AL_B,180,19.56,A CN,112.4,0,10.5,89.5,6,6,0,0,122,60,609,28,0,0,---,P713527 TO P36648
05202811_05202812,3-#2_AL_B,180,19.91,A CN,112.4,0,0.9,89.5,0,0,5,2,10,5,50,2,0,0,---,P36648 TO P168301
05202811_05202815,3-#2_AL_B,180,19.65,A CN,112.4,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36648 TO P36649
05202812_05202813,3-#2_AL_B,180,20.04,A CN,112.4,0,0.4,89.5,0,0,0,0,5,2,25,1,0,0,---,P168301 TO P174612
05202815_05202816,3-#2_AL_B,180,19.88,A CN,112.4,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36649 TO P36650
05202816_05202817,3-#2_AL_B,180,20.13,A CN,112.4,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36650 TO P36651
05202817_05202818,3-#2_AL_B,180,20.47,A CN,112.3,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36651 TO P36652
05202818_05202819,3-#2_AL_B,180,20.62,A CN,112.3,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36652 TO P36653
05202819_05202820,3-#2_AL_B,180,20.91,A CN,112.3,0,9.6,89.5,5,5,0,0,112,55,559,26,0,0,---,P36653 TO P36654
05202820_05202821,3-#2_AL_B,180,21.31,A CN,112.3,0,5.9,89.5,3,3,0,0,69,34,344,16,0,0,---,P36654 TO P132214
05202820_05202849,3-#2_AL_B,180,21.2,A CN,112.3,0,3.7,89.5,2,2,5,2,43,21,215,10,0,0,---,P36654 TO P36655
05202821_05202822,3-#2_AL_B,180,21.78,A CN,112.3,0,5.9,89.5,3,3,0,0,69,34,344,16,0,0,---,P132214 TO P132215
05202822_05202823,3-#2_AL_B,180,22.13,A CN,112.3,0,5.9,89.5,3,3,2,1,69,34,344,16,0,0,---,P132215 TO P132216
05202823_05202824,3-#2_AL_B,180,22.41,A CN,112.3,0,5.7,89.5,3,3,0,0,67,33,335,15,0,0,---,P132216 TO P132217
05202824_05202825,3-#2_AL_B,180,22.79,A CN,112.3,0,1.7,89.5,1,1,0,0,20,10,100,5,0,0,---,P132217 TO P194348
05202824_05202833,3-#2_AL_B,180,22.87,A CN,112.3,0,1.7,89.5,1,1,10,5,20,10,100,5,0,0,---,P132217 TO P132218
05202824_05202839,3-#2_AL_B,180,22.62,A CN,112.3,0,2.3,89.5,1,1,10,5,27,13,135,5,0,0,---,P132217 TO P132219
05202833_05202834,3-#2_AL_B,180,23.21,A CN,112.3,0,0.9,89.5,0,0,2,1,10,5,50,2,0,0,---,P132218 TO P238997
05202834_05202835,3-#2_AL_B,180,23.43,A CN,112.3,0,0.7,89.5,0,0,0,0,8,4,40,2,0,0,---,P238997 TO P238998
05202835_05202836,3-#2_AL_B,180,23.55,A CN,112.3,0,0.7,89.5,0,0,0,0,8,4,40,2,0,0,---,P238998 TO P238999
05202836_05202837,3-#2_AL_B,180,23.56,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,P238999 TO CG199999
05202836_05202838,3-#2_AL_B,180,23.75,A CN,112.3,0,0.3,89.5,0,0,3,1,3,1,15,1,0,0,---,P238999 TO P239158
05202839_05202840,3-#2_AL_B,180,22.88,A CN,112.3,0,1.5,89.5,1,1,0,0,17,8,85,3,0,0,---,P132219 TO P132220
05202840_05202841,3-#2_AL_B,180,23.16,A CN,112.3,0,1.3,89.5,1,1,5,2,15,7,75,3,0,0,---,P132220 TO P132222
05202840_05202848,3-#2_AL_B,180,23.09,A CN,112.3,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P132220 TO P132221
05202841_05202842,3-#2_AL_B,180,23.4,A CN,112.3,0,0.9,89.5,0,0,0,0,10,5,50,2,0,0,---,P132222 TO P132223
05202842_05202843,3-#2_AL_B,180,23.67,A CN,112.3,0,0.9,89.5,0,0,0,0,10,5,50,2,0,0,---,P132223 TO P132224
05202843_05202844,3-#2_AL_B,180,23.95,A CN,112.3,0,0.9,89.5,0,0,5,2,10,5,50,2,0,0,---,P132224 TO P132225
05202844_05202845,3-#2_AL_B,180,24.09,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,0,0,0,---,P132225 TO P132226
05202845_05202846,3-#2_AL_B,180,24.15,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,0,0,0,---,P132226 TO P132227
05202846_05202847,3-#2_AL_B,180,24.45,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,0,0,0,---,P132227 TO P132228
05202849_05202850,3-#2_AL_B,180,21.37,A CN,112.3,0,3.3,89.5,2,2,0,0,38,19,190,7,0,0,---,P36655 TO P208570
05202850_05202851,3-#2_AL_B,180,21.56,A CN,112.3,0,3.3,89.5,2,2,0,0,38,19,190,7,0,0,---,P208570 TO P36656
05202851_05202852,3-#2_AL_B,180,21.65,A CN,112.3,0,3.3,89.5,2,2,0,0,38,19,190,7,0,0,---,P36656 TO P36657
05202852_05202853,3-#2_AL_B,180,21.98,A CN,112.3,0,0.9,89.5,0,0,5,2,10,5,50,3,0,0,---,P36657 TO P36658
05202852_05202856,3-#2_AL_B,180,22,A CN,112.3,0,2.4,89.5,1,1,0,0,28,14,140,4,0,0,---,P36657 TO P36659
05202853_05202854,3-#2_AL_B,180,22.29,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,2,0,0,---,P36658 TO P235918
05202854_05202855,3-#2_AL_B,180,22.47,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,2,0,0,---,P235918 TO P235919
FU 05201333_05201333A,Device Conductor 30A,30,33.46,ABCN,121.2,0,4.4,89.5,15,15,0,0,82,41,370,7,0,0,---,P512485
FU 05201347A_05201347,Device Conductor 125A,125,34.12,ABCN,120.7,0,118.8,88.3,95,95,0,0,2193,1166,5538,182,0,0,---,P512483
FU 05201708_05201708A,Device Conductor 150A,150,31.91,ABCN,122.5,0,22.2,89.5,15,15,0,0,422,210,1880,66,0,0,---,P512493
FU 05202806_05202806A,Device Conductor 25A,25,19.53,A CN,112.4,0,1.7,89.5,7,7,0,0,20,10,100,3,0,0,---,P713528
FU 05202813_05202813A,Device Conductor 15A,15,20.05,A CN,112.4,0,0.4,89.5,3,3,0,0,5,2,25,1,0,0,---,P174612
FU 05202825_05202825A,Device Conductor 15A,15,22.8,A CN,112.3,0,1.7,89.5,11,11,0,0,20,10,100,5,0,0,---,P194348
FU 05202856_05202856A,Device Conductor 30A,30,22.01,A CN,112.3,0,2.4,89.5,8,8,0,0,28,14,140,4,0,0,---,P36659
RG 05201949_05201949A,Device Conductor 200A,200,15.82,ABCN,112.2,0,173.3,98.6,87,87,0,0,3321,561,12409,435,0,0,---,520-1109G
05201333A_05201334,3-#2_AL_C,180,33.77,ABCN,121.2,0,4.4,89.5,2,2,17,8,82,41,370,7,0,0,---,P512485 TO P617494
05201334_05201335,3-#2_AL_C,180,34.07,ABCN,121.2,0,3.5,89.5,2,2,11,6,65,32,295,6,0,0,---,P617494 TO P617495
05201335_05201336,3-#2_AL_C,180,34.28,ABCN,121.1,0,2.9,89.5,2,2,0,0,54,27,245,5,0,0,---,P617495 TO P228974
05201336_05201337,3-#2_AL_C,180,34.58,ABCN,121.1,0,2.9,89.5,2,2,0,0,54,27,245,5,0,0,---,P228974 TO P228975
05201337_05201338,3-1/0_AL_C,230,34.88,ABCN,121.1,0,2.9,89.5,1,1,17,8,54,27,245,5,0,0,---,P228975 TO P228976
05201338_05201339,3-1/0_AL_C,230,35.07,ABCN,121.1,0,2,89.5,1,1,0,0,38,19,170,2,0,0,---,P228976 TO P321072
05201339_05201340,3-#2_AL_C,180,35.57,ABCN,121.1,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P321072 TO P814164
05201339_05201342,3-1/0_AL_C,230,35.47,ABCN,121.1,0,1.5,89.5,1,1,0,0,28,14,125,1,0,0,---,P321072 TO P198968
05201340_05201341,3-#2_AL_C,180,35.92,ABCN,121.1,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P814164 TO P814165
05201342_05201343,3-1/0_AL_C,230,35.88,ABCN,121.1,0,1.5,89.5,1,1,0,0,28,14,125,1,0,0,---,P198968 TO P321074
05201343_05201344,3-#2_AL_C,180,36.05,ABCN,121.1,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P321074 TO P321076
05201343_05201345,3-#2_AL_C,180,36.17,ABCN,121.1,0,0.6,89.5,0,0,11,6,11,6,50,0,0,0,---,P321074 TO P814255
05201347_05201348,3-#2A5005C,180,34.55,ABCN,120.4,0.3,118.8,88.3,66,66,0,0,2193,1166,5538,182,6,3,---,520-1053 TO P512482
05201348_05201349,3-#2A5005C,180,34.91,ABCN,120.2,0.3,118.8,88.3,66,66,0,0,2188,1163,5538,182,5,2,---,P512482 TO P512481
05201349_05201350,3-#2A5005C,180,35.09,ABCN,120,0.1,118.8,88.3,66,66,0,0,2183,1161,5538,182,2,1,---,P512481 TO 520-1224G
05201708A_05201709,3-#2A5005C,180,31.96,ABCN,122.5,0,22.2,89.5,12,12,0,0,422,210,1880,66,0,0,---,P512493 TO P235968
05201709_05201710,3-#2_AL_C,180,32.02,ABCN,122.5,0,0.4,89.5,0,0,0,0,8,4,35,2,0,0,---,P235968 TO P235969
05201709_05201714,3-#2A5005C,180,32.3,ABCN,122.5,0,21.8,89.5,12,12,6,3,414,206,1845,64,0,0,---,P235968 TO P512494
05201710_05201711,3-#2_AL_C,180,32.2,ABCN,122.5,0,0.4,89.5,0,0,6,3,8,4,35,2,0,0,---,P235969 TO P235970
05201711_05201712,3-#2_AL_C,180,32.51,ABCN,122.5,0,0.1,89.5,0,0,0,0,2,1,10,1,0,0,---,P235970 TO P235971
05201712_05201713,3-#2_AL_C,180,32.84,ABCN,122.5,0,0.1,89.5,0,0,2,1,2,1,10,1,0,0,---,P235971 TO P235972
05201714_05201715,3-#2A5005C,180,32.55,ABCN,122.5,0,21.5,89.5,12,12,6,3,408,203,1820,63,0,0,---,P512494 TO P512495
05201715_05201716,3-#2A5005C,180,32.91,ABCN,122.4,0,21.2,89.5,12,12,6,3,403,200,1795,61,0,0,---,P512495 TO P512496
05201716_05201717,3-#2A5005C,180,33.12,ABCN,122.4,0,20.9,89.5,12,12,10,5,397,197,1770,60,0,0,---,P512496 TO P239191
05201717_05201718,3-#2A5005C,180,33.43,ABCN,122.4,0,20.4,89.5,11,11,0,0,387,192,1725,59,0,0,---,P239191 TO P512497
05201718_05201719,3-#2A5005C,180,33.68,ABCN,122.3,0,20.4,89.5,11,11,0,0,386,192,1725,59,0,0,---,P512497 TO P512498
05201719_05201720,3-#2_AL_C,180,33.99,ABCN,122.3,0,13,89.5,7,7,0,0,246,122,1100,34,0,0,---,P512498 TO P718141
05201719_05201799,3-#2_AL_C,180,33.94,ABCN,122.3,0,7.1,89.5,4,4,10,5,134,67,600,22,0,0,---,P512498 TO P228966
05201719_05201831,3-#2A5005C,180,33.76,A CN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P512498 TO P512499
05201720_05201721,3-#2_AL_C,180,34.05,ABCN,122.3,0,13,89.5,7,7,0,0,246,122,1100,34,0,0,---,P718141 TO P512500
05201721_05201722,3-#2A5005C,180,34.57, BCN,122.1,0,13.3,89.5,7,7,10,5,168,83,751,23,0,0,---,P512500 TO P239047
05201721_05201779,3-#2_AL_C,180,34.15,ABCN,122.3,0,4.1,89.5,2,2,0,0,78,39,350,11,0,0,---,P512500 TO P512689
05201722_05201723,3-#2A5005C,180,34.7, BCN,122.1,0,12.5,89.5,7,7,0,0,158,78,706,22,0,0,---,P239047 TO P512502
05201723_05201724,3-#2_AL_C,180,34.97, BCN,122.1,0,0.7,89.5,0,0,0,0,9,4,38,3,0,0,---,P512502 TO P618244
05201723_05201730,3-#2A5005C,180,34.97, BCN,122,0,11.8,89.5,7,7,2,1,149,74,667,19,0,0,---,P512502 TO P512503
05201724_05201725,3-#2_AL_C,180,35.14, BCN,122,0,0.7,89.5,0,0,0,0,9,4,38,3,0,0,---,P618244 TO P618245
05201725_05201726,3-#2_AL_C,180,35.15, BCN,122,0,0.2,89.5,0,0,3,1,3,1,13,2,0,0,---,P618245 TO CG199999
05201725_05201727,3-#2_AL_B,180,35.38, BCN,122,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P618245 TO P810564
05201727_05201728,3-#2_AL_B,180,35.56, BCN,122,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P810564 TO P810565
05201728_05201729,3-#2_AL_B,180,35.88, BCN,122,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P810565 TO P810566
05201730_05201731,3-#2A5005C,180,35.44, BCN,122,0,11.6,89.5,6,6,0,0,147,73,657,18,0,0,---,P512503 TO P512504
05201731_05201732,3-#2A5005C,180,35.76, BCN,122,0,11.6,89.5,6,6,0,0,147,73,657,18,0,0,---,P512504 TO P512505
05201732_05201733,3-#2A5005C,180,35.85, BCN,122,0,11.6,89.5,6,6,0,0,147,73,657,18,0,0,---,P512505 TO P715175
05201733_05201734,3-#2_AL_B,180,35.99, BCN,122,0,10.5,89.5,6,6,11,6,132,66,592,13,0,0,---,P715175 TO P811445
05201733_05201771,3-#2A5005C,180,36.2, BCN,122,0,1.2,89.5,1,1,0,0,15,7,65,5,0,0,---,P715175 TO P512506
05201734_05201735,3-#2_AL_B,180,36.35, BCN,121.9,0,9.6,89.5,5,5,0,0,121,60,542,12,0,0,---,P811445 TO P715176
05201735_05201736,3-#2_AL_B,180,36.8, BCN,121.9,0,9.6,89.5,5,5,0,0,121,60,542,12,0,0,---,P715176 TO P715177
05201736_05201737,3-#2_AL_B,180,37.1, BCN,121.9,0,7.7,89.5,4,4,0,0,98,49,437,8,0,0,---,P715177 TO P719178
05201736_05201762,3-#2_AL_C,180,37.06, BCN,121.9,0,1,89.5,1,1,0,0,12,6,55,2,0,0,---,P715177 TO P239104
05201736_05201766,3-#2_AL_B,180,36.98, BCN,121.9,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P715177 TO P814154
05201737_05201738,3-#2_AL_B,180,37.36, BCN,121.9,0,7.7,89.5,4,4,0,0,98,49,437,8,0,0,---,P719178 TO P715179
05201738_05201739,3-#2_AL_B,180,37.81, BCN,121.9,0,7.7,89.5,4,4,0,0,98,49,437,8,0,0,---,P715179 TO P715180
05201739_05201740,3-#2_AL_B,180,38.12, BCN,121.8,0,7.7,89.5,4,4,0,0,98,49,437,8,0,0,---,P715180 TO P715181
05201740_05201741,3-#2_AL_B,180,38.22, BCN,121.8,0,4.4,89.5,2,2,50,25,56,28,250,1,0,0,---,P715181 TO P323130
05201740_05201743,3-#2_AL_C,180,38.52, BCN,121.8,0,3.3,89.5,2,2,0,0,42,21,187,7,0,0,---,P715181 TO P715182
05201741_05201742,3-#2_AL_B,180,38.52, BCN,121.8,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P323130 TO P323131
05201743_05201744,3-#2_AL_C,180,38.94, BCN,121.8,0,3.3,89.5,2,2,0,0,42,21,187,7,0,0,---,P715182 TO P715183
05201744_05201745,3-#2_AL_C,180,39.44, BCN,121.8,0,3.3,89.5,2,2,3,1,42,21,187,7,0,0,---,P715183 TO P715184
05201745_05201746,3-#2_AL_C,180,39.74, BCN,121.8,0,3.1,89.5,2,2,0,0,39,19,175,6,0,0,---,P715184 TO P228969
05201746_05201747,3-#2_AL_C,180,40.28, BCN,121.8,0,3.1,89.5,2,2,1,1,39,19,175,6,0,0,---,P228969 TO P228971
05201747_05201748,3-#2_AL_C,180,40.58, BCN,121.8,0,3,89.5,2,2,0,0,38,19,170,5,0,0,---,P228971 TO P322594
05201748_05201749,3-#2_AL_C,180,40.99, BCN,121.8,0,3,89.5,2,2,3,1,38,19,170,5,0,0,---,P322594 TO P322595
05201749_05201750,3-#2_AL_C,180,41.12, BCN,121.8,0,2.8,89.5,2,2,0,0,35,17,158,4,0,0,---,P322595 TO P236644
05201750_05201751,3-#2_AL_C,180,41.2, BCN,121.8,0,1.1,89.5,1,1,0,0,14,7,62,1,0,0,---,P236644 TO P236645
05201750_05201754,3-#2_AL_C,180,41.25, BCN,121.8,0,1.7,89.5,1,1,0,0,21,11,95,3,0,0,---,P236644 TO P322596
05201751_05201752,3-#2_AL_C,180,41.56, BCN,121.8,0,1.1,89.5,1,1,11,6,14,7,62,1,0,0,---,P236645 TO P236646
05201752_05201753,3-#2_AL_B,180,41.75, B N,121.4,0,0.4,89.5,0,0,3,1,3,1,13,1,0,0,---,P236646 TO P209749
05201754_05201755,3-#2_AL_C,180,41.59, BCN,121.8,0,1.7,89.5,1,1,0,0,21,11,95,3,0,0,---,P322596 TO P322597
05201755_05201756,3-#2_AL_C,180,41.79, BCN,121.8,0,1.7,89.5,1,1,7,3,21,11,95,3,0,0,---,P322597 TO P322598
05201756_05201757,3-#2_AL_B,180,42.06, BCN,121.8,0,1.2,89.5,1,1,3,2,14,7,65,1,0,0,---,P322598 TO P322599
05201757_05201758,3-#2_AL_B,180,42.42, BCN,121.8,0,0.9,89.5,0,0,0,0,11,6,50,1,0,0,---,P322599 TO P322600
05201758_05201759,3-#2_AL_B,180,42.83, BCN,121.8,0,0.9,89.5,0,0,0,0,11,6,50,1,0,0,---,P322600 TO P322601
05201759_05201760,3-#2_AL_B,180,43.06, BCN,121.8,0,0.9,89.5,0,0,0,0,11,6,50,1,0,0,---,P322601 TO P322602
05201762_05201763,3-#2_AL_C,180,37.19, BCN,121.9,0,1,89.5,1,1,7,3,12,6,55,2,0,0,---,P239104 TO P239298
05201763_05201764,3-#2_AL_C,180,37.32, BCN,121.9,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P239298 TO P239105
05201764_05201765,3-#2_AL_C,180,37.42, BCN,121.9,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P239105 TO P239106
05201766_05201767,3-#2_AL_B,180,37.22, BCN,121.9,0,0.9,89.5,0,0,6,3,11,6,50,2,0,0,---,P814154 TO P814155
05201767_05201768,3-#2_AL_B,180,37.49, BCN,121.9,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P814155 TO P814156
05201768_05201769,3-#2_AL_B,180,37.74, BCN,121.9,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P814156 TO P814157
05201769_05201770,3-#2_AL_B,180,37.98, BCN,121.9,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P814157 TO P814158
05201771_05201772,3-#2A5005C,180,36.52, BCN,122,0,1.2,89.5,1,1,0,0,15,7,65,5,0,0,---,P512506 TO P512507
05201772_05201773,3-#2_AL_C,180,36.58, BCN,122,0,0.1,89.5,0,0,1,1,1,1,5,4,0,0,---,P512507 TO P36730
05201772_05201774,3-#2A5005C,180,36.79, BCN,122,0,1.1,89.5,1,1,1,1,13,7,60,1,0,0,---,P512507 TO P512508
05201774_05201775,3-#2_AL_C,180,37.25, BCN,122,0,1,89.5,1,1,0,0,12,6,55,0,0,0,---,P512508 TO P814476
05201775_05201776,3-#2_AL_B,180,37.45, BCN,122,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P814476 TO P814477
05201775_05201777,3-#2_AL_C,180,37.44, BCN,122,0,0.5,89.5,0,0,0,0,7,3,30,0,0,0,---,P814476 TO P239286
05201777_05201778,3-#2_AL_C,180,37.9, BCN,122,0,0.5,89.5,0,0,7,3,7,3,30,0,0,0,---,P239286 TO P239287
05201779_05201780,3-#2_AL_C,180,34.51,ABCN,122.3,0,4,89.5,2,2,17,8,76,38,340,10,0,0,---,P512689 TO P818238
05201779_05201798,3-#2_AL_C,180,34.16,ABCN,122.3,0,0.1,89.5,0,0,2,1,2,1,10,1,0,0,---,P512689 TO CG199999
05201780_05201781,3-#2_AL_C,180,34.75,ABCN,122.3,0,3.1,89.5,2,2,10,5,59,30,265,9,0,0,---,P818238 TO P239263
05201781_05201782,3-#2_AL_C,180,34.92,ABCN,122.3,0,2.6,89.5,1,1,0,0,49,25,220,7,0,0,---,P239263 TO P818239
05201782_05201783,3-#2_AL_B,180,35.06,AB N,122.2,0,2.8,89.5,2,2,17,8,36,18,160,5,0,0,---,P818239 TO P235955
05201782_05201790,3-#2_AL_B,180,35.1,A CN,122.5,0,1.1,89.5,1,1,0,0,13,7,60,2,0,0,---,P818239 TO P235994
05201783_05201784,3-#2_AL_B,180,35.36,AB N,122.2,0,1.5,89.5,1,1,0,0,19,9,85,4,0,0,---,P235955 TO P235956
05201784_05201785,3-#2_AL_B,180,35.67,AB N,122.2,0,1.5,89.5,1,1,0,0,19,9,85,4,0,0,---,P235956 TO P235957
05201785_05201786,3-#2_AL_B,180,36.07,AB N,122.2,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P235957 TO P235958
05201785_05201787,3-#2_AL_B,180,35.98,AB N,122.2,0,1.3,89.5,1,1,7,3,17,8,75,2,0,0,---,P235957 TO P237956
05201787_05201788,3-#2_AL_B,180,36.18,AB N,122.2,0,0.8,89.5,0,0,0,0,10,5,45,1,0,0,---,P237956 TO P237957
05201788_05201789,3-#2_AL_B,180,36.29,AB N,122.2,0,0.8,89.5,0,0,10,5,10,5,45,1,0,0,---,P237957 TO P237958
05201790_05201791,3-#2_AL_B,180,35.26,A CN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P235994 TO P235995
05201790_05201792,3-#2_AL_B,180,35.29,A CN,122.5,0,0.6,89.5,0,0,2,1,8,4,35,2,0,0,---,P235994 TO P235996
05201792_05201793,3-#2_AL_B,180,35.46,A CN,122.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P235996 TO P235997
05201793_05201794,3-#2_AL_B,180,35.61,A CN,122.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P235997 TO P235998
05201794_05201795,3-#2_AL_B,180,35.82,A CN,122.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P235998 TO P235999
05201795_05201796,3-#2_AL_B,180,36,A CN,122.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P235999 TO P236000
05201796_05201797,3-#2_AL_B,180,36.08,A CN,122.5,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P236000 TO P236001
05201799_05201800,3-#2_AL_C,180,34.17,ABCN,122.3,0,6.6,89.5,4,4,0,0,124,62,555,21,0,0,---,P228966 TO P228967
05201800_05201801,3-#4_CU_C,180,34.37,ABCN,122.3,0,6.4,89.5,4,4,0,0,121,60,539,19,0,0,---,P228967 TO P814259
05201800_05201830,3-#2_AL_B,180,34.28, BCN,122.1,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P228967 TO P228968
05201801_05201802,3-#2_AL_B,180,34.79,AB N,122.3,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P814259 TO P160672
05201801_05201803,3-#4_CU_C,180,34.68,ABCN,122.3,0,6.1,89.5,3,3,0,0,115,57,514,18,0,0,---,P814259 TO P814260
05201803_05201804,3-#4_CU_C,180,34.85,ABCN,122.3,0,5.9,89.5,3,3,2,1,112,56,499,17,0,0,---,P814260 TO P814261
05201803_05201829,3-#4_CU_B,180,34.78,A CN,122.5,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P814260 TO P237995
05201804_05201805,3-#4_CU_C,180,35.24,ABCN,122.3,0,5.8,89.5,3,3,0,0,110,55,490,15,0,0,---,P814261 TO P814262
05201805_05201806,3-#4_CU_C,180,35.41,ABCN,122.3,0,5.8,89.5,3,3,0,0,110,55,490,15,0,0,---,P814262 TO P814263
05201806_05201807,3-#2_AL_C,180,35.74,ABCN,122.3,0,2.5,89.5,1,1,0,0,47,23,210,8,0,0,---,P814263 TO P819638
05201806_05201816,3-#2_AL_C,180,35.53,ABCN,122.3,0,3.3,89.5,2,2,0,0,63,31,280,7,0,0,---,P814263 TO P814264
05201807_05201808,3-#2_AL_C,180,36.1,ABCN,122.3,0,2.2,89.5,1,1,0,0,41,21,185,6,0,0,---,P819638 TO P819639
05201808_05201809,3-#2_AL_C,180,36.2,ABCN,122.3,0,2.2,89.5,1,1,17,8,41,21,185,6,0,0,---,P819639 TO P30814
05201809_05201810,3-#2_AL_C,180,36.46,ABCN,122.3,0,1.3,89.5,1,1,0,0,25,12,110,4,0,0,---,P30814 TO P30815
05201810_05201811,3-#2_AL_C,180,36.76,ABCN,122.3,0,1.3,89.5,1,1,0,0,25,12,110,4,0,0,---,P30815 TO P230208
05201811_05201812,3-#2_AL_C,180,37,ABCN,122.2,0,0.9,89.5,0,0,17,8,17,8,75,2,0,0,---,P230208 TO P161271
05201811_05201813,3-#2_AL_C,180,36.98,ABCN,122.2,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P230208 TO P30816
05201811_05201814,3-#2_AL_C,180,37.11,ABCN,122.2,0,0.1,89.5,0,0,2,1,2,1,10,1,0,0,---,P230208 TO P235920
05201816_05201817,3-#2_AL_C,180,35.54,ABCN,122.3,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P814264 TO CG199999
05201816_05201818,3-#2_AL_C,180,35.74,ABCN,122.3,0,3,89.5,2,2,6,3,57,28,255,6,0,0,---,P814264 TO P814623
05201818_05201819,3-#2_AL_C,180,35.98,ABCN,122.3,0,2.7,89.5,2,2,6,3,52,26,230,5,0,0,---,P814623 TO P814624
05201819_05201820,3-#2_AL_C,180,36.19,ABCN,122.3,0,2.4,89.5,1,1,0,0,46,23,205,4,0,0,---,P814624 TO P814625
05201820_05201821,3-#2_AL_C,180,36.42,ABCN,122.2,0,2.4,89.5,1,1,7,3,46,23,205,4,0,0,---,P814625 TO P816601
05201821_05201822,3-#2_AL_C,180,36.74,ABCN,122.2,0,2.1,89.5,1,1,0,0,39,19,175,3,0,0,---,P816601 TO P816718
05201822_05201823,3-#2_AL_C,180,36.84,ABCN,122.2,0,1.8,89.5,1,1,17,8,34,17,150,2,0,0,---,P816718 TO P816719
05201822_05201826,3-#2_AL_B,180,37.04,AB N,122.2,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P816718 TO P816720
05201823_05201824,3-#2_AL_C,180,37.09,ABCN,122.2,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P816719 TO P135356
05201824_05201825,3-#2_AL_C,180,37.35,ABCN,122.2,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P135356 TO P135357
05201826_05201827,3-#2_AL_B,180,37.55,AB N,122.2,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P816720 TO P816721
05201827_05201828,3-#2_AL_B,180,37.67,AB N,122.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P816721 TO P819678
05201949A_05201950,3-#6_CU_C,130,15.86,ABCN,125,0,155.5,98.6,120,120,0,0,3321,561,12409,435,1,0,---,520-1109G TO P410737
05201950_05201951,3-#6_CU_C,130,16.05,ABCN,124.8,0.2,155.2,98.6,119,119,10,5,3314,558,12384,433,6,2,---,P410737 TO P190104
05201950_05202773,3-#2_AL_C,180,16.38,AB N,125.3,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P410737 TO P238096
05201951_05201952,3-#6_CU_C,130,16.1,ABCN,124.7,0.1,154.7,98.6,119,119,6,3,3298,550,12339,433,2,1,---,P190104 TO P115284
05201952_05201953,3-#6_CU_C,130,16.56,ABCN,124.2,0.5,154.4,98.6,119,119,0,0,3291,547,12314,431,14,5,---,P115284 TO P119015
05201953_05201954,3-#6_CU_C,130,16.91,ABCN,123.8,0.4,154.4,98.7,119,119,6,3,3277,542,12314,431,11,4,---,P119015 TO P119016
05201954_05201955,3-#6_CU_C,130,17.11,ABCN,123.6,0.2,154.1,98.7,119,119,0,0,3261,535,12289,430,6,2,---,P119016 TO P813713
05201955_05201958,3-#6_CU_C,130,17.41,ABCN,123.2,0.3,153.6,98.7,118,118,6,3,3244,527,12239,428,9,3,---,P813713 TO P119017
05201958_05201959,3-#6_CU_C,130,17.67,ABCN,122.9,0.3,153.3,98.7,118,118,0,0,3229,521,12214,425,7,3,---,P119017 TO P119018
05201959_05201960,3-#6_CU_C,130,18.08,ABCN,122.4,0.5,153.3,98.7,118,118,0,0,3222,518,12214,425,12,5,---,P119018 TO P119019
05201960_05201961,3-#2_AL_B,180,18.4,A CN,122.1,0,0.9,89.5,0,0,6,3,11,6,50,6,0,0,---,P119019 TO P714305
05201960_05201964,3-#6_CU_C,130,18.49,ABCN,122,0.5,152.7,98.8,117,117,11,6,3198,508,12164,419,12,5,---,P119019 TO P210977
05201961_05201962,3-#2_AL_B,180,18.65,A CN,122.1,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P714305 TO P714306
05201962_05201963,3-#2_AL_B,180,18.79,A CN,122.1,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P714306 TO P714307
05201964_05201965,3-#2_AL_C,180,18.85,ABCN,121.9,0,5.8,89.5,3,3,3,2,110,55,495,19,0,0,---,P210977 TO P210978
05201964_05202008,3-#2_AL_C,180,18.72,ABCN,122,0,0.3,89.5,0,0,6,3,6,3,25,3,0,0,---,P210977 TO P235856
05201964_05202009,3-#2_AL_C,180,19.22,ABCN,121.4,0.5,146.3,99,81,81,0,0,3059,440,11595,395,12,7,---,P210977 TO P119027
05201965_05201966,3-#2_AL_C,180,19.21,ABCN,121.9,0,5.7,89.5,3,3,11,6,107,53,480,17,0,0,---,P210978 TO P185354
05201966_05201967,3-#2_AL_C,180,19.4,ABCN,121.9,0,5.1,89.5,3,3,0,0,96,48,430,16,0,0,---,P185354 TO P210979
05202009_05202010,3-#2_AL_C,180,19.3,ABCN,121.4,0.1,138,99.3,77,77,0,0,2881,347,11015,368,1,1,---,P119027 TO 520-1193CF
05202009_05202743,3-#6_CU_C,130,19.5,ABCN,121.4,0,8.2,88.5,6,6,0,0,153,80,525,26,0,0,---,P119027 TO P410677
05202009_05202770,3-#2A5005C,180,19.38,ABCN,121.4,0,0.6,89.5,0,0,7,3,12,6,55,1,0,0,---,P119027 TO P814166
05202010_05202011,3-#2_AL_C,180,19.38,ABCN,121.3,0.1,138,99.3,77,77,0,0,2880,346,11015,368,1,1,---,520-1193CF TO P238075
05202011_05202012,3-#2_AL_C,180,19.48,ABCN,121.3,0.1,138,99.3,77,77,0,0,2879,345,11015,368,1,1,---,P238075 TO 520-35R
05202743_05202744,3-#2_AL_C,180,19.9,ABCN,121.4,0,5.6,88,3,3,0,0,104,56,305,18,0,0,---,P410677 TO P719448
05202743_05202763,3-#6_CU_C,130,19.69,ABCN,121.4,0,2.6,89.5,2,2,10,5,49,24,220,8,0,0,---,P410677 TO P239275
05202744_05202745,3-#2_AL_C,180,20.11,ABCN,121.4,0,5.6,88,3,3,6,3,104,56,305,18,0,0,---,P719448 TO P812477
05202745_05202746,3-#2_AL_C,180,20.28,ABCN,121.4,0,5.3,87.9,3,3,0,0,98,53,280,17,0,0,---,P812477 TO P719449
05202746_05202747,3-#6_CU_C,130,20.7,ABCN,121.4,0,2.7,86.3,2,2,2,1,50,29,60,6,0,0,---,P719449 TO P135308
05202746_05202752,3-#2_AL_C,180,20.49,ABCN,121.4,0,2.6,89.5,1,1,6,3,49,24,220,11,0,0,---,P719449 TO P31165
05202747_05202748,3-#6_CU_C,130,20.89,ABCN,121.4,0,2.6,86.2,2,2,6,3,47,28,50,5,0,0,---,P135308 TO P119021
05202748_05202749,3-#6_CU_C,130,21.11,ABCN,121.4,0,2.3,85.7,2,2,6,3,42,25,25,2,0,0,---,P119021 TO P235947
05202749_05202750,3-#6_CU_C,130,21.2,ABCN,121.4,0,2,85.1,2,2,0,0,36,22,0,0,0,0,---,P235947 TO P119022
05202752_05202753,3-#2_AL_C,180,20.78,ABCN,121.4,0,2.3,89.5,1,1,0,0,43,21,195,11,0,0,---,P31165 TO P31166
05202753_05202754,3-#2_AL_B,180,20.88, BCN,121.4,0,2.4,89.5,1,1,0,0,30,15,135,9,0,0,---,P31166 TO P34925
05202753_05202762,3-#2_AL_C,180,20.88,ABCN,121.4,0,0.7,89.5,0,0,13,7,13,7,60,2,0,0,---,P31166 TO P31167
05202754_05202755,3-#2_AL_B,180,21.11, BCN,121.4,0,2.4,89.5,1,1,0,0,30,15,135,9,0,0,---,P34925 TO P34926
05202755_05202756,3-#2_AL_B,180,21.31, BCN,121.4,0,2.4,89.5,1,1,2,1,30,15,135,9,0,0,---,P34926 TO P34927
05202756_05202757,3-#2_AL_B,180,21.41, BCN,121.4,0,2.2,89.5,1,1,0,0,28,14,125,8,0,0,---,P34927 TO P135204
05202757_05202760,3-#2_AL_B,180,21.59, BCN,121.4,0,1.3,89.5,1,1,6,3,17,8,75,6,0,0,---,P135204 TO P135205
05202760_05202761,3-#2_AL_B,180,21.78, BCN,121.4,0,0.9,89.5,0,0,11,6,11,6,50,4,0,0,---,P135205 TO P135206
05202763_05202764,3-#6_CU_C,130,19.91,ABCN,121.4,0,2.1,89.5,2,2,6,3,39,19,175,7,0,0,---,P239275 TO P410678
05202764_05202765,3-#6_CU_C,130,20.03,ABCN,121.4,0,1.8,89.5,1,1,0,0,33,17,150,6,0,0,---,P410678 TO P163025
05202765_05202766,3-#6_CU_C,130,20.31,ABCN,121.4,0,1.2,89.5,1,1,0,0,22,11,100,3,0,0,---,P163025 TO P410679
05202765_05202769,3-#6_CU_C,130,20.04,ABCN,121.4,0,0.6,89.5,0,0,11,6,11,6,50,3,0,0,---,P163025 TO CG199999
05202770_05202771,3-#2A5005C,180,19.44,ABCN,121.4,0,0.3,89.5,0,0,0,0,6,3,25,0,0,0,---,P814166 TO P135238
05202771_05202772,3-#2A5005C,180,19.52,ABCN,121.4,0,0.3,89.5,0,0,6,3,6,3,25,0,0,0,---,P135238 TO P135239
05202773_05202774,3-#2_AL_C,180,16.8,AB N,125.3,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P238096 TO P238097
05202774_05202775,3-#2_AL_C,180,17.02,AB N,125.3,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P238097 TO P238098
05202775_05202776,3-#2_AL_C,180,17.64,AB N,125.3,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P238098 TO P238099
05202806A_05202807,2ALPECNPID,115,19.64,A CN,112.4,0,1.7,89.5,1,1,10,5,20,10,100,3,0,0,---,P713528 TO D4574070200
05202807_05202808,2ALPECNPID,115,19.84,A CN,112.4,0,0.9,89.5,1,1,0,0,10,5,50,2,0,0,---,D4574070200 TO H4575070180
05202808_05202809,1C#2SAPECN,108,20.23,A CN,112.4,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,H4575070180 TO D102605
05202808_05202810,2ALPECNPID,115,20.23,A CN,112.4,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,H4575070180 TO D4375070150
05202813A_05202814,1C#2SAPECN,108,20.42,A CN,112.4,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,P174612 TO D147197
05202825A_05202826,1C#2SAPECN,108,23.18,A CN,112.3,0,1.7,89.5,2,2,0,0,20,10,100,5,0,0,---,P194348 TO D157239
05202826_05202827,1C#2SAPECN,108,23.48,A CN,112.3,0,0.9,89.5,1,1,0,0,10,5,50,3,0,0,---,D157239 TO D159399
05202826_05202831,1C#2SAPECN,108,23.55,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,D157239 TO D157244
05202826_05202832,1C#2SAPECN,108,23.5,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,D157239 TO D157401
05202827_05202828,1C#2SAPECN,108,23.87,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,2,0,0,---,D159399 TO D204838
05202827_05202830,1C#2SAPECN,108,23.72,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,D159399 TO D159400
05202828_05202829,1C#2SAPECN,108,23.88,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,2,0,0,---,D204838 TO CG199999
05202856A_05202857,1C#2SAPECN,108,22.11,A CN,112.3,0,2.4,89.5,2,2,0,0,28,14,140,4,0,0,---,P36659 TO H110937
05202857_05202858,1C#2SAPECN,108,22.56,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,1,0,0,---,H110937 TO D203779
05202857_05202861,1C#2SAPECN,108,22.58,A CN,112.3,0,1.7,89.5,2,2,10,5,20,10,100,2,0,0,---,H110937 TO D122578
05202857_05202863,1C#2SAPECN,108,22.77,A CN,112.3,0,0.3,89.5,0,0,0,0,3,1,15,1,0,0,---,H110937 TO D162842
05202858_05202859,1C#2SAPECN,108,23.04,A CN,112.3,0,0.4,89.5,0,0,0,0,5,2,25,1,0,0,---,D203779 TO D203780
05202859_05202860,1C#2SAPECN,108,23.13,A CN,112.3,0,0.4,89.5,0,0,5,2,5,2,25,1,0,0,---,D203780 TO D208657
05202861_05202862,1C#2SAPECN,108,22.96,A CN,112.3,0,0.9,89.5,1,1,10,5,10,5,50,1,0,0,---,D122578 TO D122579
05202863_05202864,1C#2SAPECN,108,23.01,A CN,112.3,0,0.3,89.5,0,0,3,1,3,1,15,1,0,0,---,D162842 TO D162843
FU 05201760_05201760A,Device Conductor 10A,10,43.07, BCN,121.8,0,0.9,89.5,9,9,0,0,11,6,50,1,0,0,---,P322602
FU 05201807_05201807A,Device Conductor 15A,15,35.75, BCN,122.1,0,0.4,89.5,3,3,0,0,6,3,25,2,0,0,---,P819638
FU 05201955_05201955A,Device Conductor 30A,30,17.12, BCN,123.6,0,0.9,89.5,3,3,0,0,11,6,50,2,0,0,---,P813713
FU 05201967_05201967A,Device Conductor 20A,20,19.41,ABCN,121.9,0,5.1,89.5,25,25,0,0,96,48,430,16,0,0,---,P210979
FU 05202750_05202751,Device Conductor 30A,30,21.21,ABCN,121.4,0,2,85.1,7,7,0,0,36,22,0,0,0,0,---,520-425M
FU 05202757_05202757A,Device Conductor 25A,25,21.42, BCN,121.4,0,0.9,89.5,4,4,0,0,11,6,50,2,0,0,---,P135204
FU 05202766_05202766A,Device Conductor 20A,20,20.32,ABCN,121.4,0,1.2,89.5,6,6,0,0,22,11,100,3,0,0,---,P410679
RC 05202012_05202012A,Device Conductor 630A,630,19.49,ABCN,121.3,0,138,99.3,22,22,0,0,2878,344,11015,368,0,0,---,520-35R
RG 05201350_05201350A,Device Conductor 200A,200,35.1,ABCN,120,0,118.8,88.3,59,59,0,0,2181,1160,5538,182,0,0,---,520-1224G
05201350A_05201351,3-#2A5005C,180,35.18,ABCN,124.5,0.1,114.5,88.3,64,64,0,0,2181,1160,5538,182,1,0,---,520-1224G TO P208548
05201351_05201352,3-#2A5005C,180,35.27,ABCN,124.5,0.1,114.5,88.3,64,64,0,0,2180,1159,5538,182,1,0,---,P208548 TO P208547
05201352_05201353,3-#2A5005C,180,35.54,ABCN,124.3,0.2,114.5,88.3,64,64,0,0,2179,1159,5538,182,3,2,---,P208547 TO P512480
05201353_05201354,3-#4_CU_C,180,36.01,ABCN,124,0.3,114.5,88.3,64,64,0,0,2175,1157,5538,182,5,3,---,P512480 TO P610589
05201354_05201355,3-#4_CU_C,180,36.2,ABCN,123.9,0.1,114.5,88.3,64,64,0,0,2171,1154,5538,182,2,1,---,P610589 TO P610590
05201355_05201356,3-#4_CU_C,180,36.39,ABCN,123.8,0.1,114.5,88.3,64,64,6,3,2169,1153,5538,182,2,1,---,P610590 TO P216099
05201356_05201357,3-#4_CU_C,180,36.7,ABCN,123.6,0.2,114.2,88.3,63,63,0,0,2161,1149,5513,179,3,2,---,P216099 TO P216096
05201357_05201358,3-#6_CU_C,130,37.01,ABCN,123.3,0.3,114.2,88.3,88,88,0,0,2158,1147,5513,179,5,2,---,P216096 TO P21609
05201358_05201359,3-#6_CU_C,130,37.42,ABCN,122.9,0.4,113.9,88.3,88,88,0,0,2147,1143,5488,178,7,3,---,P21609 TO P216093
05201358_05201701,3-#6_CU_B,130,37.3,A CN,123.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P21609 TO P216095
05201359_05201360,3-#6_CU_B,130,37.62,A CN,123.1,0,0.2,89.5,0,0,0,0,2,1,10,0,0,0,---,P216093 TO P216101
05201359_05201363,3-#6_CU_C,130,37.82,ABCN,122.6,0.3,113.8,88.3,88,88,0,0,2138,1139,5478,178,6,2,---,P216093 TO P216092
05201360_05201361,3-#6_CU_B,130,37.91,A CN,123.1,0,0.2,89.5,0,0,0,0,2,1,10,0,0,0,---,P216101 TO P216102
05201361_05201362,3-#6_CU_B,130,38.26,A CN,123.1,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P216102 TO P216103
05201363_05201364,3-#2A5005C,180,38.12,ABCN,122.6,0,0.9,89.5,0,0,17,8,17,8,75,2,0,0,---,P216092 TO P325027
05201363_05201365,3-#6_CU_C,130,38.32,ABCN,122.2,0.4,112.9,88.2,87,87,0,0,2115,1128,5403,176,8,3,---,P216092 TO P216091
05201365_05201366,3-#6_CU_C,130,38.53,ABCN,122,0.2,112.9,88.2,87,87,0,0,2107,1125,5403,176,3,1,---,P216091 TO P719549
05201366_05201367,3-#2_AL_B,180,38.89,AB N,121.8,0,4.7,89.5,3,3,11,6,60,30,267,12,0,0,---,P719549 TO P719550
05201366_05201381,3-#6_CU_C,130,38.73,ABCN,121.8,0.2,109.7,88.2,84,84,0,0,2044,1094,5136,164,3,1,---,P719549 TO P216090
05201367_05201368,3-#2_AL_B,180,38.94,AB N,121.8,0,3.8,89.5,2,2,10,5,48,24,217,11,0,0,---,P719550 TO P108422
05201368_05201369,3-#2_AL_B,180,39.29,AB N,121.8,0,3,89.5,2,2,0,0,38,19,172,10,0,0,---,P108422 TO P719599
05201369_05201370,3-#2_AL_B,180,39.6,AB N,121.8,0,1.5,89.5,1,1,3,1,19,10,87,5,0,0,---,P719599 TO P719597
05201369_05201375,3-#2_AL_B,180,39.6,AB N,121.8,0,1.5,89.5,1,1,0,0,19,9,85,5,0,0,---,P719599 TO P719596
05201370_05201371,3-#2_AL_C,180,39.9,AB N,121.8,0,1.3,89.5,1,1,0,0,17,8,75,3,0,0,---,P719597 TO P719996
05201371_05201372,3-#2_AL_C,180,40.11,AB N,121.8,0,1.3,89.5,1,1,11,6,17,8,75,3,0,0,---,P719996 TO P719997
05201372_05201373,3-#2_AL_C,180,40.49,AB N,121.8,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P719997 TO P719998
05201373_05201374,3-#2_AL_B,180,40.64,AB N,121.8,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P719998 TO P719999
05201375_05201376,3-#2_AL_B,180,39.71,AB N,121.8,0,1.5,89.5,1,1,6,3,19,9,85,5,0,0,---,P719596 TO P816654
05201376_05201377,3-#2_AL_B,180,39.91,AB N,121.8,0,1.1,89.5,1,1,0,0,13,7,60,2,0,0,---,P816654 TO P816655
05201377_05201379,3-#2_AL_B,180,40.17,AB N,121.8,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P816655 TO P236581
05201379_05201380,3-#2_AL_B,180,40.43,AB N,121.8,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P236581 TO P236582
05201381_05201382,3-#6_CU_C,130,39.03,ABCN,121.6,0.3,109.7,88.2,84,84,0,0,2041,1093,5136,164,5,2,---,P216090 TO P216089
05201382_05201383,3-#6_CU_C,130,39.44,ABCN,121.2,0.3,109.7,88.1,84,84,0,0,2036,1091,5136,164,6,2,---,P216089 TO P216088
05201383_05201384,3-#6_CU_C,130,39.64,ABCN,121,0.2,109.7,88.1,84,84,0,0,2030,1089,5136,164,3,1,---,P216088 TO P216087
05201384_05201385,3-#6_CU_C,130,39.95,ABCN,120.8,0.3,109.7,88.1,84,84,0,0,2027,1088,5136,164,5,2,---,P216087 TO P216086
05201385_05201386,3-#6_CU_C,130,40.15,ABCN,120.6,0.2,109.7,88.1,84,84,0,0,2022,1086,5136,164,3,1,---,P216086 TO P216085
05201386_05201387,3-#6_CU_C,130,40.56,ABCN,120.3,0.3,109.7,88.1,84,84,0,0,2019,1085,5136,164,6,2,---,P216085 TO P716486
