Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
05201387_05201388,3-#6_CU_C,130,40.99,ABCN,119.9,0.4,109.7,88.1,84,84,0,0,2013,1083,5136,164,7,2,---,P716486 TO P216084
05201388_05201389,3-#6_CU_B,130,41.2, BCN,119.8,0,0.7,89.5,1,1,0,0,9,4,40,2,0,0,---,P216084 TO P311386
05201388_05201393,3-#6_CU_C,130,41.33,ABCN,119.6,0.3,109.3,88,84,84,0,0,1998,1076,5096,162,5,2,---,P216084 TO P216083
05201389_05201390,3-#6_CU_B,130,41.69, BCN,119.8,0,0.7,89.5,1,1,0,0,9,4,40,2,0,0,---,P311386 TO P311387
05201390_05201391,3-#2_AL_B,180,41.78, BCN,119.8,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P311387 TO P101215
05201390_05201392,3-#6_CU_B,130,41.89, BCN,119.8,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P311387 TO P311388
05201393_05201394,3-#6_CU_C,130,41.49,ABCN,119.5,0.1,109.3,88,84,84,0,0,1993,1074,5096,162,2,1,---,P216083 TO P216081
05201394_05201395,3-#6_CU_C,130,41.81,ABCN,119.2,0.3,109,88,84,84,0,0,1985,1070,5071,161,5,2,---,P216081 TO P216080
05201394_05201700,3-#6_CU_B,130,42.09,AB N,119.4,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P216081 TO P216082
05201395_05201396,3-#2A5005C,180,42.2,ABCN,119.2,0,0.8,89.5,0,0,4,2,15,8,70,3,0,0,---,P216080 TO P810638
05201395_05201399,3-#6_CU_C,130,42.19,ABCN,118.9,0.3,106.7,88,82,82,0,0,1938,1048,4876,155,5,2,---,P216080 TO P216079
05201395_05201697,3-#2_AL_C,180,42.1,ABCN,119.2,0,1.5,89.5,1,1,16,8,27,13,125,3,0,0,---,P216080 TO P515294
05201396_05201397,3-#2A5005C,180,42.51,A CN,119.4,0,0.9,89.5,0,0,5,3,11,5,50,2,0,0,---,P810638 TO P515295
05201397_05201398,3-#2A5005C,180,42.9,A CN,119.4,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P515295 TO P515296
05201399_05201400,3-#6_CU_C,130,42.59,ABCN,118.6,0.3,106.7,88,82,82,0,0,1933,1045,4876,155,6,2,---,P216079 TO P216078
05201400_05201401,3-#6_CU_C,130,42.85,ABCN,118.4,0.2,106.7,87.9,82,82,0,0,1927,1043,4876,155,4,1,---,P216078 TO P216077
05201401_05201402,3-#6_CU_C,130,43,ABCN,118.2,0.1,106.7,87.9,82,82,0,0,1923,1042,4876,155,2,1,---,P216077 TO P244867
05201402_05201403,3-#6_CU_C,130,43.15,ABCN,118.1,0.1,106.7,87.9,82,82,0,0,1921,1041,4876,155,2,1,---,P244867 TO P216076
05201403_05201404,3-#6_CU_C,130,43.31,ABCN,118,0.1,106.7,87.9,82,82,10,5,1919,1040,4876,155,2,1,---,P216076 TO P190514
05201404_05201405,3-#6_CU_C,130,43.51,ABCN,117.8,0.2,106.2,87.9,82,82,5,3,1907,1035,4831,154,3,1,---,P190514 TO P216075
05201405_05201406,3-#6_CU_C,130,43.6,ABCN,117.7,0.1,105.9,87.9,81,81,0,0,1899,1031,4806,153,1,1,---,P216075 TO P417123
05201406_05201435,3-#6_CU_C,130,43.83,ABCN,117.6,0.2,98.7,87.8,76,76,0,0,1766,965,4186,140,3,1,---,P417123 TO P216074
05201435_05201436,3-#6_CU_C,130,44.3,ABCN,117.2,0.4,98.7,87.7,76,76,7,4,1763,964,4186,140,6,2,---,P216074 TO P216072
05201436_05201437,3-#6_CU_C,130,44.57,ABCN,117,0.2,98.3,87.7,76,76,0,0,1750,958,4151,135,3,1,---,P216072 TO P216071
05201437_05201438,3-#6_CU_C,130,44.65,ABCN,117,0.1,98.3,87.7,76,76,0,0,1747,957,4151,135,1,0,---,P216071 TO 520-1020G
05201697_05201698,3-#2_AL_C,180,42.62,ABCN,119.2,0,0.6,89.5,0,0,2,1,11,5,50,2,0,0,---,P515294 TO P228888
05201698_05201699,3-#2_AL_C,180,43.02,ABCN,119.2,0,0.5,89.5,0,0,9,4,9,4,40,1,0,0,---,P228888 TO P228889
05201760A_05201761,1C#2SAPECN,108,43.36, BCN,121.8,0,0.9,89.5,1,1,11,6,11,6,50,1,0,0,---,P322602 TO D4516568925
05201807A_05201815,1C#2SAPECN,108,36.17, BCN,122.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P819638 TO D159152
05201955A_05201956,2ALPECNPID,115,17.42, BCN,123.6,0,0.9,89.5,1,1,6,3,11,6,50,2,0,0,---,P813713 TO D4560069720
05201956_05201957,1C#2SAPECN,108,17.61, BCN,123.6,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D4560069720 TO D101034
05201967A_05201968,3-#2_AL_C,180,19.55,ABCN,121.9,0,5.1,89.5,3,3,0,0,96,48,430,16,0,0,---,P210979 TO P235943
05201968_05201969,3-#2_AL_B,180,19.65, BCN,122,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P235943 TO P235973
05201968_05201972,3-#2_AL_C,180,19.77,ABCN,121.9,0,4.5,89.5,2,2,0,0,85,42,380,13,0,0,---,P235943 TO P210980
05201969_05201970,3-#2_AL_B,180,19.84, BCN,122,0,0.9,89.5,0,0,6,3,11,6,50,3,0,0,---,P235973 TO P235944
05201972_05201973,3-#2_AL_C,180,20.17,ABCN,121.9,0,3.5,89.5,2,2,0,0,66,33,295,10,0,0,---,P210980 TO P213447
05201972_05201999,3-#6_CU_C,130,20.16,ABCN,121.9,0,0.7,89.5,1,1,0,0,13,7,60,3,0,0,---,P210980 TO P310955
05201972_05202006,3-#4_CU_C,180,20.07,ABCN,121.9,0,0.3,89.5,0,0,0,0,6,3,25,0,0,0,---,P210980 TO P210981
05201973_05201974,3-#6_CU_C,130,20.42,ABCN,121.9,0,3.5,89.5,3,3,17,8,66,33,295,10,0,0,---,P213447 TO P169088
05201974_05201975,3-#6_CU_C,130,20.8,ABCN,121.9,0,2.6,89.5,2,2,0,0,49,24,220,9,0,0,---,P169088 TO P213448
05201975_05201976,3-#6_CU_C,130,21.06,ABCN,121.9,0,2.6,89.5,2,2,0,0,49,24,220,9,0,0,---,P213448 TO P213449
05201976_05201977,3-#6_CU_B,130,21.4,A CN,121.5,0,0.9,89.5,1,1,0,0,11,6,50,2,0,0,---,P213449 TO P515599
05201976_05201980,3-#6_CU_C,130,21.41,ABCN,121.9,0,0.8,89.5,1,1,0,0,16,8,70,4,0,0,---,P213449 TO P310891
05201976_05201989,3-#6_CU_C,130,21.35,ABCN,121.9,0,1.2,89.5,1,1,7,3,22,11,100,3,0,0,---,P213449 TO P213450
05201977_05201978,3-#2_AL_B,180,21.46,A CN,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P515599 TO P207528
05201977_05201979,3-#6_CU_B,130,21.6,A CN,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P515599 TO P515600
05201980_05201981,3-#6_CU_B,130,21.65, BCN,122,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P310891 TO P310892
05201980_05201984,3-#6_CU_B,130,21.49,AB N,122.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P310891 TO P716077
05201980_05201985,3-#4_CU_C,180,21.81,ABCN,121.9,0,0.2,89.5,0,0,2,1,4,2,20,2,0,0,---,P310891 TO P318665
05201981_05201982,3-#6_CU_B,130,21.89, BCN,122,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P310892 TO P310893
05201982_05201983,3-#6_CU_B,130,22.1, BCN,122,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P310893 TO P310894
05201985_05201986,3-#6_CU_B,130,22.21,A CN,121.5,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P318665 TO P515601
05201986_05201987,3-#6_CU_B,130,22.54,A CN,121.5,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P515601 TO P515602
05201987_05201988,3-#6_CU_B,130,22.86,A CN,121.5,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P515602 TO P515603
05201989_05201990,3-#6_CU_C,130,21.59,ABCN,121.9,0,0.8,89.5,1,1,0,0,16,8,70,2,0,0,---,P213450 TO P413874
05201990_05201991,3-#2A5005C,180,21.91, BCN,122,0,0.1,89.5,0,0,1,1,1,1,5,1,0,0,---,P413874 TO P515187
05201990_05201992,3-#6_CU_C,130,21.84,ABCN,121.9,0,0.8,89.5,1,1,0,0,15,7,65,1,0,0,---,P413874 TO P413875
05201992_05201993,3-#6_CU_B,130,22.4,A CN,121.5,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P413875 TO P414812
05201992_05201995,3-#6_CU_C,130,22.27,ABCN,121.9,0,0.6,89.5,0,0,0,0,11,6,50,0,0,0,---,P413875 TO P512652
05201993_05201994,3-#6_CU_B,130,22.66,A CN,121.5,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P414812 TO P414813
05201995_05201996,3-#6_CU_C,130,22.45,ABCN,121.9,0,0.6,89.5,0,0,0,0,11,6,50,0,0,0,---,P512652 TO P512653
05201996_05201997,3-#6_CU_C,130,22.66,ABCN,121.9,0,0.6,89.5,0,0,0,0,11,6,50,0,0,0,---,P512653 TO P512654
05201997_05201998,3-#6_CU_C,130,22.71,ABCN,121.9,0,0.6,89.5,0,0,11,6,11,6,50,0,0,0,---,P512654 TO P513844
05201999_05202000,3-#6_CU_C,130,20.47,ABCN,121.9,0,0.7,89.5,1,1,0,0,13,7,60,3,0,0,---,P310955 TO P310956
05202000_05202001,3-#6_CU_C,130,20.72,ABCN,121.9,0,0.4,89.5,0,0,0,0,8,4,35,2,0,0,---,P310956 TO P310957
05202000_05202005,3-#6_CU_C,130,20.48,ABCN,121.9,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P310956 TO CG199999
05202001_05202002,3-#2_AL_B,180,21.05, BCN,122,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P310957 TO P190633
05202001_05202004,3-#2_AL_B,180,20.98,AB N,122.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P310957 TO P239116
05202002_05202003,3-#2_AL_B,180,21.27, BCN,122,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P190633 TO P190635
05202006_05202007,3-#4_CU_C,180,20.28,ABCN,121.9,0,0.3,89.5,0,0,6,3,6,3,25,0,0,0,---,P210981 TO P210982
05202012A_05202013,3-#2_AL_C,180,19.56,ABCN,121.2,0.1,138,99.3,77,77,6,3,2878,344,11015,368,1,1,---,520-35R TO P119028
05202013_05202014,3-#2_AL_C,180,19.68,ABCN,121.1,0.1,137.7,99.3,77,77,0,0,2871,341,10990,367,2,1,---,P119028 TO P138715
05202014_05202033,3-#2_AL_C,180,19.8,ABCN,121,0.1,133.3,99.4,74,74,0,0,2781,296,10590,356,2,1,---,P138715 TO P618163
05202033_05202034,3-#2_AL_C,180,19.88,ABCN,121,0,1,89.5,1,1,0,0,19,9,85,3,0,0,---,P618163 TO P107200
05202033_05202038,3-#2_AL_C,180,19.92,ABCN,121,0.1,132.4,99.5,74,74,7,3,2760,286,10505,353,2,1,---,P618163 TO P318161
05202038_05202039,3-#2_AL_C,180,20.03,ABCN,120.9,0.1,132,99.5,73,73,0,0,2752,281,10475,353,1,1,---,P318161 TO P119029
05202039_05202040,3-#2A5005C,180,20.23,ABCN,120.7,0.2,132,99.5,73,73,0,0,2750,281,10475,353,3,2,---,P119029 TO P119030
05202040_05202041,3-#2A5005C,180,20.43,ABCN,120.6,0.1,132,99.5,73,73,0,0,2747,279,10475,353,3,2,---,P119030 TO P119031
05202041_05202042,3-#2A5005C,180,20.85,ABCN,120.3,0.3,132,99.5,73,73,16,8,2744,278,10475,353,7,3,---,P119031 TO P214163
05202042_05202043,3-#2A5005C,180,21.62,ABCN,119.7,0.6,131,99.5,73,73,5,3,2718,265,10385,350,12,6,---,P214163 TO P119032
05202042_05202742,3-#6_CU_C,130,21.28,ABCN,120.3,0,0.2,89.5,0,0,3,2,3,2,15,2,0,0,---,P214163 TO P215375
05202043_05202044,3-#6_CU_C,130,21.76,ABCN,119.6,0.1,130.8,99.6,101,101,0,0,2700,256,10360,349,3,1,---,P119032 TO P119033
05202044_05202045,3-#6_CU_C,130,22.02,ABCN,119.3,0.3,130.8,99.6,101,101,0,0,2697,255,10360,349,6,2,---,P119033 TO P119034
05202045_05202046,3-#6_CU_C,130,22.15,ABCN,119.2,0.1,129.9,99.6,100,100,0,0,2675,245,10286,348,3,1,---,P119034 TO P119035
05202045_05202740,3-#6_CU_C,130,22.22,ABCN,119.3,0,0.9,89.5,1,1,0,0,16,8,75,1,0,0,---,P119034 TO P218576
05202046_05202047,3-#6_CU_C,130,22.35,ABCN,119.1,0.1,50.3,87.9,39,39,10,5,913,495,2717,43,1,0,---,P119035 TO P104077
05202046_05202184,3-#6_CU_C,130,22.36,ABCN,119.1,0.1,86.1,-99,66,66,0,0,1759,-251,7569,305,2,1,---,P119035 TO P119039
05202047_05202048,3-#6_CU_C,130,22.48,ABCN,119.1,0.1,49.8,87.9,38,38,0,0,903,490,2672,43,0,0,---,P104077 TO P119037
05202048_05202049,3-#6_CU_C,130,22.74,ABCN,119,0.1,49.8,87.9,38,38,0,0,902,490,2672,43,1,0,---,P119037 TO P119038
05202184_05202185,3-#6_CU_C,130,22.48,ABCN,119,0.1,86.1,-99,66,66,0,0,1757,-252,7569,305,1,0,---,P119039 TO P119040
05202185_05202186A,3-#6_CU_C,130,22.59,ABCN,119,0.1,86.1,-99,66,66,0,0,1756,-253,7569,305,1,0,---,P119040 TO 520-9
05202740_05202741,3-#6_CU_C,130,22.33,ABCN,119.3,0,0.9,89.5,1,1,16,8,16,8,75,1,0,0,---,P218576 TO P218577
05202751_05202751A,Generic PM Conductor,900,21.22,ABCN,121.4,0,2,85.1,0,0,0,0,36,22,0,0,0,0,---,PM 520-425M
05202757A_05202758,1C#2SAPECN,108,21.76, BCN,121.4,0,0.9,89.5,1,1,0,0,11,6,50,2,0,0,---,P135204 TO D148978
05202758_05202759,1C#2SAPECN,108,21.77, BCN,121.4,0,0.9,89.5,1,1,11,6,11,6,50,2,0,0,---,D148978 TO CG199999
05202766A_05202767,1C#2SAPECN,108,20.67,ABCN,121.4,0,1.2,89.5,1,1,17,8,22,11,100,3,0,0,---,P410679 TO D132046
05202767_05202768,1C#2SAPECN,108,20.97, BCN,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D132046 TO D132991
FU 05201377_05201377A,Device Conductor 10A,10,39.92,AB N,121.8,0,0.9,89.5,9,9,0,0,11,6,50,1,0,0,---,P816655
FU 05201406_05201406A,Device Conductor 60A,60,43.61,ABCN,117.7,0,7.2,89.5,12,12,0,0,132,66,620,13,0,0,---,P417123
FU 05201970_05201970A,Device Conductor 15A,15,19.85, BCN,122,0,0.4,89.5,3,3,0,0,6,3,25,1,0,0,---,P235944
FU 05202014_05202014A,Device Conductor 40A,40,19.69,ABCN,121.1,0,4.7,89.6,12,12,0,0,88,44,400,11,0,0,---,P138715
FU 05202034_05202034A,Device Conductor 15A,15,19.89,ABCN,121,0,1,89.5,7,7,5,3,19,9,85,3,0,0,---,P107200
FU 05202049_05202049A,Device Conductor 75A,75,22.75,ABCN,119,0,49.8,87.9,66,66,5,3,901,490,2672,43,0,0,---,P119038
FU 05202186A_05202186,Device Conductor 125A,125,22.6,ABCN,119,0,86.1,-99,69,69,0,0,1755,-253,7569,305,0,0,---,P30973
RG 05201438_05201438A,Device Conductor 200A,200,44.66,ABCN,117,0,98.3,87.7,49,49,0,0,1746,956,4151,135,0,0,---,520-1020G
05201377A_05201378,1C#2SAPECN,108,40.18,AB N,121.8,0,0.9,89.5,1,1,11,6,11,6,50,1,0,0,---,P816655 TO D4563068940
05201406A_05201407,3-#4_CU_C,180,43.73,ABCN,117.7,0,7.2,89.5,4,4,5,3,132,66,620,13,0,0,---,P417123 TO P417124
05201407_05201408,3-#4_CU_C,180,44.03,ABCN,117.7,0,6.9,89.5,4,4,0,0,126,63,595,11,0,0,---,P417124 TO P417125
05201408_05201409,3-#4_CU_C,180,44.75,ABCN,117.7,0,6.9,89.5,4,4,0,0,126,63,595,11,0,0,---,P417125 TO P417126
05201409_05201410,3-#4_CU_C,180,45.07,ABCN,117.7,0,6.9,89.5,4,4,0,0,126,63,595,11,0,0,---,P417126 TO P417127
05201410_05201411,3-#4_CU_C,180,45.51,ABCN,117.7,0,6.9,89.5,4,4,0,0,126,63,595,11,0,0,---,P417127 TO P417128
05201411_05201412,3-#4_CU_C,180,45.78,ABCN,117.7,0,6.9,89.5,4,4,0,0,126,63,595,11,0,0,---,P417128 TO P417129
05201412_05201413,3-#4_CU_C,180,46.2,ABCN,117.7,0,5,89.5,3,3,0,0,91,45,430,8,0,0,---,P417129 TO P417130
05201412_05201430,3-#4_CU_C,180,46.21,ABCN,117.7,0,1.9,89.5,1,1,0,0,35,17,165,3,0,0,---,P417129 TO P417132
05201413_05201414,3-#2_AL_C,180,46.31,ABCN,117.7,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P417130 TO P171491
05201413_05201415,3-#2_AL_C,180,46.38,ABCN,117.7,0,4.5,89.5,2,2,0,0,82,41,385,7,0,0,---,P417130 TO P417131
05201415_05201416,3-#2_AL_C,180,46.74,ABCN,117.6,0,4.5,89.5,2,2,2,1,82,41,385,7,0,0,---,P417131 TO P417397
05201416_05201417,3-#2_AL_C,180,47,ABCN,117.6,0,4.4,89.5,2,2,0,0,80,40,375,6,0,0,---,P417397 TO P228946
05201417_05201418,3-#2_AL_B,180,47.2, BCN,117.6,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P228946 TO P228948
05201417_05201419,3-#2_AL_C,180,47.33,ABCN,117.6,0,4.1,89.5,2,2,16,8,74,37,350,5,0,0,---,P228946 TO P228947
05201419_05201420,3-#2_AL_C,180,47.48,ABCN,117.6,0,3.2,89.5,2,2,0,0,58,29,275,3,0,0,---,P228947 TO P321096
05201420_05201421,3-#2_AL_C,180,47.68,ABCN,117.6,0,3.2,89.5,2,2,0,0,58,29,275,3,0,0,---,P321096 TO P321097
05201421_05201422,3-#2_AL_C,180,47.81,ABCN,117.6,0,0.6,89.5,0,0,11,5,11,5,50,1,0,0,---,P321097 TO P321098
05201421_05201423,3-#2_AL_C,180,48.08,ABCN,117.6,0,2.6,89.5,1,1,0,0,48,24,225,2,0,0,---,P321097 TO P101229
05201423_05201424,3-#2_AL_C,180,48.37,ABCN,117.6,0,2.6,89.5,1,1,0,0,48,24,225,2,0,0,---,P101229 TO P101230
05201424_05201425,3-#2_AL_C,180,48.65,ABCN,117.6,0,2.6,89.5,1,1,0,0,48,24,225,2,0,0,---,P101230 TO P101231
05201425_05201426,3-#2_AL_C,180,48.88,ABCN,117.6,0,2.6,89.5,1,1,16,8,48,24,225,2,0,0,---,P101231 TO P101232
05201426_05201427,3-#2_AL_C,180,49.11,ABCN,117.6,0,1.7,89.5,1,1,0,0,32,16,150,1,0,0,---,P101232 TO P161800
05201427_05201428,3-#2_AL_C,180,49.33,ABCN,117.6,0,1.7,89.5,1,1,0,0,32,16,150,1,0,0,---,P161800 TO P161801
05201428_05201429,3-#2_AL_C,180,49.78,ABCN,117.6,0,1.7,89.5,1,1,32,16,32,16,150,1,0,0,---,P161801 TO P161802
05201430_05201431,3-#4_CU_C,180,46.52,ABCN,117.7,0,1.9,89.5,1,1,0,0,35,17,165,3,0,0,---,P417132 TO P417133
05201431_05201432,3-#4_CU_C,180,46.69,ABCN,117.7,0,1.9,89.5,1,1,0,0,35,17,165,3,0,0,---,P417133 TO P417134
05201432_05201433,3-#4_CU_C,180,47,ABCN,117.7,0,1.7,89.5,1,1,32,16,32,16,150,0,0,0,---,P417134 TO P419965
05201432_05201434,3-#4_CU_B,180,46.98,AB N,117.5,0,0.3,89.5,0,0,3,2,3,2,15,3,0,0,---,P417134 TO P417135
05201438A_05201439,3-#6_CU_C,130,44.75,ABCN,124.6,0.1,92.2,87.7,71,71,0,0,1746,956,4151,135,1,0,---,520-1020G TO P216070
05201439_05201440,3-#6_CU_C,130,44.87,ABCN,124.6,0.1,92.2,87.7,71,71,0,0,1745,956,4151,135,1,0,---,P216070 TO P236016
05201440_05201441,3-#6_CU_C,130,44.96,ABCN,124.6,0,0.3,89.5,0,0,0,0,6,3,25,1,0,0,---,P236016 TO P236017
05201440_05201444,3-#6_CU_C,130,45,ABCN,124.5,0.1,91.9,87.7,71,71,0,0,1738,953,4126,134,1,1,---,P236016 TO P216069
05201441_05201442,3-#6_CU_C,130,45.02,ABCN,124.6,0,0.3,89.5,0,0,0,0,6,3,25,1,0,0,---,P236017 TO P236018
05201442_05201443,3-#6_CU_C,130,45.08,ABCN,124.6,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P236018 TO P2316019
05201444_05201445,3-#6_CU_C,130,45.33,ABCN,124.2,0.2,91.9,87.7,71,71,0,0,1736,952,4126,134,3,1,---,P216069 TO P216067
05201445_05201446,3-#6_CU_C,130,45.47,ABCN,124.1,0.1,91.6,87.7,70,70,0,0,1728,949,4106,133,1,1,---,P216067 TO P216066
05201445_05201696,3-#6_CU_C,130,45.67,ABCN,124.2,0,0.2,89.5,0,0,5,2,5,2,20,1,0,0,---,P216067 TO P216068
05201446_05201447,3-#6_CU_C,130,45.61,ABCN,124,0.1,91.6,87.7,70,70,0,0,1727,948,4106,133,2,1,---,P216066 TO P216065
05201447_05201448,3-#6_CU_C,130,46.1,ABCN,123.7,0.3,91.6,87.7,70,70,0,0,1725,947,4106,133,5,2,---,P216065 TO P216064
05201448_05201494,3-#6_CU_C,130,46.27,ABCN,123.6,0.1,82.1,87.4,63,63,0,0,1538,855,3306,102,1,1,---,P216064 TO P216063
05201494_05201495,3-#6_CU_C,130,46.58,ABCN,123.4,0.2,82.1,87.4,63,63,0,0,1537,854,3306,102,3,1,---,P216063 TO 520-7
05201970A_05201971,1C#2SAPECN,108,19.99, BCN,122,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P235944 TO D141143
05202014A_05202015,1C#2SAPECN,108,20.25,ABCN,121.1,0,4.7,89.6,4,4,0,0,88,44,400,11,0,0,---,P138715 TO H107653
05202015_05202016,1C#2SAPECN,108,20.3, BCN,121.2,0,0.9,89.5,1,1,6,3,11,5,50,2,0,0,---,H107653 TO D140217
05202015_05202018,1C#2SAPECN,108,20.63,AB N,121.4,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,H107653 TO D136050
05202015_05202019,1C#2SAPECN,108,21.08,ABCN,121.1,0,3.8,89.5,4,4,0,0,72,36,325,8,0,0,---,H107653 TO H107654
05202016_05202017,1C#2SAPECN,108,21.11, BCN,121.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D140217 TO D156695
05202019_05202020,1C#2SAPECN,108,21.77, BCN,121.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,H107654 TO D120566
05202019_05202021,1C#2SAPECN,108,21.85,A CN,120.7,0,2.2,89.5,2,2,5,3,27,14,125,5,0,0,---,H107654 TO D122355
05202019_05202026,1C#2SAPECN,108,21.38,ABCN,121.1,0,2.1,89.5,2,2,0,0,39,19,175,2,0,0,---,H107654 TO H107655
05202021_05202022,1C#2SAPECN,108,22.18,A CN,120.7,0,1.8,89.5,2,2,5,3,22,11,100,5,0,0,---,D122355 TO D132294
05202022_05202023,1C#2SAPECN,108,22.6,A CN,120.7,0,1.3,89.5,1,1,5,3,16,8,75,2,0,0,---,D132294 TO D143639
05202023_05202024,1C#2SAPECN,108,22.87,A CN,120.7,0,0.9,89.5,1,1,5,3,11,5,50,2,0,0,---,D143639 TO D199011
05202024_05202025,1C#2SAPECN,108,23.24,A CN,120.7,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,D199011 TO D201934
05202026_05202027,1C#2SAPECN,108,21.58,ABCN,121.1,0,0.9,89.5,1,1,17,8,17,8,75,0,0,0,---,H107655 TO D137771
05202026_05202028,1C#2SAPECN,108,21.99,ABCN,121.1,0,1.2,89.5,1,1,0,0,22,11,100,2,0,0,---,H107655 TO H107656
05202028_05202029,1C#2SAPECN,108,22.3,ABCN,121.1,0,1.2,89.5,1,1,0,0,22,11,100,2,0,0,---,H107656 TO H107657
05202029_05202030,1C#2SAPECN,108,22.65,ABCN,121.1,0,1.2,89.5,1,1,0,0,22,11,100,2,0,0,---,H107657 TO H107658
05202030_05202031,1C#2SAPECN,108,22.78,ABCN,121.1,0,0.9,89.5,1,1,17,8,17,8,75,1,0,0,---,H107658 TO D111930
05202030_05202032,1C#2SAPECN,108,22.86,AB N,121.4,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,H107658 TO D117343
05202034A_05202035,3-#2_AL_C,180,20.15,ABCN,121,0,0.7,89.5,0,0,3,2,13,7,60,2,0,0,---,P107200 TO P160764
05202035_05202036,3-#2_AL_C,180,20.38,ABCN,121,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P160764 TO P160765
05202036_05202037,3-#2_AL_C,180,20.58,ABCN,121,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P160765 TO P107202
05202049A_05202050,3-#2_AL_C,180,23.3,ABCN,118.8,0.1,49.5,87.9,27,27,0,0,896,487,2647,42,1,1,---,P119038 TO P618524
05202050_05202051,3-#2_AL_C,180,23.5,ABCN,118.8,0.1,49.5,87.9,27,27,0,0,895,486,2647,42,0,0,---,P618524 TO P618525
05202051_05202054,3-#2_AL_C,180,23.75,ABCN,118.7,0.1,49.5,87.9,27,27,0,0,895,486,2647,42,0,0,---,P618525 TO P812197
05202054_05202055,3-#2_AL_C,180,24.19,ABCN,118.6,0.1,49.5,87.9,27,27,0,0,894,486,2647,42,1,0,---,P812197 TO P812198
05202055_05202056,3-#2_AL_C,180,24.62,ABCN,118.5,0.1,49.5,87.9,27,27,0,0,893,485,2647,42,1,0,---,P812198 TO P812199
05202056_05202057,3-#2_AL_C,180,24.87,ABCN,118.4,0.1,49.5,87.9,27,27,0,0,892,485,2647,42,0,0,---,P812199 TO P812200
05202057_05202058,3-#2_AL_C,180,25.23,ABCN,118.3,0.1,49.5,87.9,27,27,0,0,892,484,2647,42,1,0,---,P812200 TO P812201
05202058_05202059,3-#2_AL_C,180,25.49,ABCN,118.3,0.1,49.5,87.9,27,27,0,0,891,484,2647,42,1,0,---,P812201 TO P812202
05202059_05202060,3-#2_AL_C,180,25.77,ABCN,118.2,0.1,49.5,87.9,27,27,10,5,891,484,2647,42,1,0,---,P812202 TO P812203
05202060_05202061,3-#2_AL_C,180,26.04,ABCN,118.1,0.1,48.9,87.9,27,27,0,0,880,479,2602,41,1,0,---,P812203 TO P812204
05202061_05202062,3-#2_AL_C,180,26.14,ABCN,118.1,0,0.5,89.5,0,0,10,5,10,5,45,0,0,0,---,P812204 TO P239281
05202061_05202063,3-#2_AL_C,180,26.43,ABCN,118,0.1,48.4,87.8,27,27,0,0,870,474,2557,41,1,0,---,P812204 TO P812205
05202063_05202064,3-#2_AL_C,180,26.75,ABCN,118,0,27.1,86.4,15,15,0,0,478,278,720,5,0,0,---,P812205 TO P812206
05202063_05202084,3-#2_AL_C,180,26.66,ABCN,118,0,21.4,89.5,12,12,0,0,392,195,1837,36,0,0,---,P812205 TO P812212
05202064_05202065,3-#2_AL_C,180,26.84,ABCN,118,0,3.5,89.5,2,2,64,32,64,32,300,0,0,0,---,P812206 TO P323108
05202064_05202066,3-#2_AL_C,180,27.48,ABCN,117.9,0.1,23.6,85.9,13,13,0,0,414,247,420,5,0,0,---,P812206 TO P812208
05202066_05202067,3-#2_AL_C,180,27.74,ABCN,117.9,0,23.6,85.9,13,13,0,0,413,246,420,5,0,0,---,P812208 TO P812209
05202067_05202068,3-#2_AL_C,180,28.02,ABCN,117.8,0,23.6,85.9,13,13,0,0,413,246,420,5,0,0,---,P812209 TO P812210
05202068_05202069,3-#2_AL_C,180,28.42,ABCN,117.8,0.1,23.6,85.9,13,13,333,206,413,246,420,5,0,0,---,P812210 TO P812211
05202069_05202070,3-#2_AL_C,180,28.8,ABCN,117.8,0,4.4,89.5,2,2,5,3,80,40,375,2,0,0,---,P812211 TO P109453
05202070_05202071,3-#2_AL_C,180,29.16,ABCN,117.8,0,4.1,89.5,2,2,0,0,74,37,350,1,0,0,---,P109453 TO P109454
05202071_05202072,3-#2_AL_C,180,29.28,ABCN,117.8,0,4.1,89.5,2,2,0,0,74,37,350,1,0,0,---,P109454 TO P109455
05202072_05202073,3-#2_AL_C,180,29.51,ABCN,117.7,0,4.1,89.5,2,2,0,0,74,37,350,1,0,0,---,P109455 TO P109457
05202073_05202074,3-#2_AL_C,180,29.73,ABCN,117.7,0,4.1,89.5,2,2,0,0,74,37,350,1,0,0,---,P109457 TO P109458
05202074_05202075,3-#2_AL_C,180,30.08,ABCN,117.7,0,3.5,89.5,2,2,0,0,64,32,300,1,0,0,---,P109458 TO P109460
05202074_05202081,3-#2_AL_C,180,29.96,ABCN,117.7,0,0.6,89.5,0,0,0,0,11,5,50,0,0,0,---,P109458 TO P109459
05202075_05202076,3-#2_AL_C,180,30.47,ABCN,117.7,0,3.5,89.5,2,2,0,0,64,32,300,1,0,0,---,P109460 TO P109461
05202076_05202077,3-#2_AL_C,180,30.98,ABCN,117.7,0,3.5,89.5,2,2,0,0,64,32,300,1,0,0,---,P109461 TO P109462
05202077_05202078,3-#2_AL_C,180,31.18,ABCN,117.7,0,3.5,89.5,2,2,0,0,64,32,300,1,0,0,---,P109462 TO P109463
05202078_05202079,3-#2_AL_C,180,31.47,ABCN,117.7,0,3.5,89.5,2,2,0,0,64,32,300,1,0,0,---,P109463 TO P109464
05202081_05202082,3-#2_AL_B,180,30.23, BCN,117.8,0,0.9,89.5,0,0,0,0,11,5,50,0,0,0,---,P109459 TO P162793
05202082_05202083,3-#2_AL_B,180,30.53, BCN,117.8,0,0.9,89.5,0,0,11,5,11,5,50,0,0,0,---,P162793 TO P162794
05202084_05202085,3-#2_AL_C,180,26.85,ABCN,118,0,21.4,89.5,12,12,0,0,392,195,1837,36,0,0,---,P812212 TO P812213
05202085_05202086,3-#2_AL_C,180,27.05,ABCN,118,0,21.4,89.5,12,12,16,8,391,195,1837,36,0,0,---,P812213 TO P162131
05202086_05202087,3-#2_AL_C,180,27.31,ABCN,117.9,0,20.5,89.5,11,11,0,0,375,187,1762,35,0,0,---,P162131 TO P812214
05202087_05202088,3-#2_AL_C,180,27.58,ABCN,117.9,0,13.3,89.5,7,7,0,0,243,121,1140,22,0,0,---,P812214 TO P812215
05202087_05202142,3-#2_AL_C,180,27.39,ABCN,117.9,0,7.2,89.5,4,4,16,8,132,66,622,13,0,0,---,P812214 TO P31169
05202088_05202089,3-#2_AL_C,180,27.9,ABCN,117.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P812215 TO P812216
05202088_05202090,3-#2_AL_C,180,27.91,ABCN,117.9,0,13.3,89.5,7,7,32,16,243,121,1140,22,0,0,---,P812215 TO P813228
05202090_05202091,3-#2_AL_C,180,28.31,ABCN,117.9,0,11.5,89.5,6,6,0,0,211,105,990,21,0,0,---,P813228 TO P813229
05202091_05202092,3-#2_AL_C,180,28.45,ABCN,117.9,0,11.5,89.5,6,6,16,8,211,105,990,21,0,0,---,P813229 TO P168057
05202092_05202093,3-#2_AL_C,180,28.59,ABCN,117.8,0,10.7,89.5,6,6,0,0,195,97,915,20,0,0,---,P168057 TO P813230
05202093_05202094,3-#2_AL_C,180,28.72,ABCN,117.8,0,10.7,89.5,6,6,16,8,195,97,915,20,0,0,---,P813230 TO P193139
05202094_05202095,3-#2_AL_C,180,28.84,ABCN,117.8,0,9.8,89.5,5,5,0,0,179,89,840,20,0,0,---,P193139 TO P813231
05202095_05202096,3-#2_AL_C,180,29.04,ABCN,117.8,0,9.8,89.5,5,5,0,0,179,89,840,20,0,0,---,P813231 TO P813232
05202142_05202143,3-#2_AL_C,180,27.62,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31169 TO P31170
05202143_05202144,3-#2_AL_C,180,27.82,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31170 TO P31171
05202144_05202145,3-#2_AL_C,180,28.19,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31171 TO P31172
05202145_05202146,3-#2_AL_C,180,28.49,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31172 TO P31173
05202146_05202147,3-#2_AL_C,180,28.8,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31173 TO P31174
05202147_05202148,3-#2_AL_C,180,29.3,ABCN,117.9,0,6.4,89.5,4,4,0,0,116,58,547,11,0,0,---,P31174 TO P31175
05202148_05202149,3-#2_AL_C,180,29.53,ABCN,117.9,0,0.9,89.5,0,0,16,8,16,8,75,0,0,0,---,P31175 TO P226793
05202148_05202150,3-#2_AL_C,180,29.72,ABCN,117.9,0,0.9,89.5,0,0,0,0,16,8,75,1,0,0,---,P31175 TO P195335
05202148_05202153,3-#2_AL_C,180,29.6,ABCN,117.9,0,4.6,89.5,3,3,0,0,84,42,397,10,0,0,---,P31175 TO P31176
05202150_05202151,3-#2_AL_C,180,30.05,ABCN,117.9,0,0.9,89.5,0,0,16,8,16,8,75,1,0,0,---,P195335 TO P195333
05202151_05202152,3-#2_AL_C,180,30.42,ABCN,117.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P195333 TO P195334
05202153_05202154,3-#2_AL_C,180,29.91,ABCN,117.8,0,4.6,89.5,3,3,0,0,84,42,397,10,0,0,---,P31176 TO P31177
05202154_05202155,3-#2_AL_C,180,30.2,ABCN,117.8,0,3.5,89.5,2,2,0,0,63,31,297,6,0,0,---,P31177 TO P31179
05202154_05202176,3-#2_AL_B,180,30.26,A CN,117.5,0,1.7,89.5,1,1,0,0,21,11,100,4,0,0,---,P31177 TO P235974
05202155_05202156,3-#2_AL_C,180,30.5,ABCN,117.8,0,3.5,89.5,2,2,0,0,63,31,297,6,0,0,---,P31179 TO P31180
05202156_05202157,3-#2_AL_C,180,30.91,ABCN,117.8,0,3.5,89.5,2,2,19,9,63,31,297,6,0,0,---,P31180 TO P34850
05202157_05202158,3-#2_AL_C,180,31.13,ABCN,117.8,0,2.4,89.5,1,1,0,0,45,22,210,5,0,0,---,P34850 TO P34851
05202158_05202159,3-#2_AL_C,180,31.45,ABCN,117.8,0,2.4,89.5,1,1,0,0,45,22,210,5,0,0,---,P34851 TO P34852
05202159_05202160,3-#2_AL_C,180,31.85,ABCN,117.8,0,2.4,89.5,1,1,16,8,45,22,210,5,0,0,---,P34852 TO P34853
05202160_05202161,3-#2_AL_C,180,32.03,ABCN,117.8,0,1.6,89.5,1,1,0,0,29,14,135,4,0,0,---,P34853 TO P226087
05202161_05202167,3-#2_AL_B,180,32.32, BCN,117.9,0,0.6,89.5,0,0,0,0,7,4,35,3,0,0,---,P226087 TO P105006
05202167_05202168,3-#2_AL_B,180,32.58, BCN,117.9,0,0.6,89.5,0,0,0,0,7,4,35,3,0,0,---,P105006 TO P105007
05202168_05202169,3-#2_AL_B,180,32.82, BCN,117.9,0,0.6,89.5,0,0,0,0,7,4,35,3,0,0,---,P105007 TO P105008
05202169_05202170,3-#2_AL_B,180,33.06, BCN,117.9,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P105008 TO P105009
05202169_05202175,3-#2_AL_B,180,33.54, BCN,117.9,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P105008 TO P105279
05202170_05202171,3-#2_AL_B,180,33.31, BCN,117.9,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P105009 TO P105010
05202171_05202172,3-#2_AL_B,180,33.49, BCN,117.9,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P105010 TO P105011
05202172_05202173,3-#2_AL_B,180,33.79, BCN,117.9,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P105011 TO P105012
05202173_05202174,3-#2_AL_B,180,34.04, BCN,117.9,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P105012 TO P105013
05202176_05202177,3-#2_AL_B,180,30.44,A CN,117.5,0,1.7,89.5,1,1,11,5,21,11,100,4,0,0,---,P235974 TO P235975
05202177_05202178,3-#2_AL_C,180,30.76,A CN,117.5,0,0.9,89.5,0,0,3,1,11,5,50,3,0,0,---,P235975 TO P108861
05202178_05202179,3-#2_AL_C,180,31.1,A CN,117.5,0,0.7,89.5,0,0,0,0,8,4,37,2,0,0,---,P108861 TO P108867
05202179_05202180,3-#2_AL_C,180,31.37,A CN,117.5,0,0.7,89.5,0,0,0,0,8,4,37,2,0,0,---,P108867 TO P108862
05202180_05202181,3-#2_AL_C,180,31.72,A CN,117.5,0,0.7,89.5,0,0,3,1,8,4,37,2,0,0,---,P108862 TO P108863
05202181_05202182,3-#2_AL_C,180,31.95,A CN,117.5,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P108863 TO P108864
05202182_05202183,3-#2_AL_C,180,32.11,A CN,117.5,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P108864 TO P108865
05202186_05202187,3-#6_CU_C,130,23.12,ABCN,118.7,0.3,86.1,-99,66,66,5,3,1755,-253,7569,305,5,2,---,520-9 TO P119041
05202187_05202188,3-#4_CU_C,180,23.26,ABCN,118.6,0,85.8,-98.9,48,48,0,0,1745,-257,7544,304,1,0,---,P119041 TO P119042
05202188_05202189,3-#4_CU_C,180,23.35,ABCN,118.6,0,85.8,-98.9,48,48,0,0,1744,-258,7544,304,1,0,---,P119042 TO P215950
05202189_05202190,3-#4_CU_C,180,23.75,ABCN,118.4,0.1,85.8,-98.9,48,48,0,0,1744,-258,7544,304,2,1,---,P215950 TO P215951
05202190_05202191,3-#4_CU_C,180,24.19,ABCN,118.3,0.2,85.8,-98.9,48,48,0,0,1741,-260,7544,304,3,1,---,P215951 TO P215952
05202191_05202192,3-#4_CU_C,180,24.68,ABCN,118.1,0.2,85.8,-98.9,48,48,0,0,1739,-261,7544,304,3,2,---,P215952 TO P215953
05202192_05202193,3-#4_CU_C,180,24.88,ABCN,118,0.1,85.8,-98.9,48,48,10,5,1736,-263,7544,304,1,1,---,P215953 TO P215954
05202193_05202194,3-#4_CU_C,180,25.29,ABCN,117.9,0.1,85.4,-98.8,47,47,0,0,1725,-268,7499,303,2,1,---,P215954 TO P215955
05202194_05202195,3-#4_CU_C,180,25.39,ABCN,117.9,0,85.4,-98.8,47,47,2,1,1723,-270,7499,303,1,0,---,P215955 TO P215956
05202195_05202196,3-#4_CU_C,180,26.09,ABCN,117.6,0.2,85.3,-98.8,47,47,0,0,1720,-271,7489,303,4,2,---,P215956 TO P215957
05202196_05202197,3-#4_CU_C,180,26.39,ABCN,117.5,0.1,85.3,-98.8,47,47,0,0,1716,-273,7489,303,2,1,---,P215957 TO P215958
05202197_05202198,3-#4_CU_C,180,26.71,ABCN,117.4,0.1,85.3,-98.7,47,47,0,0,1714,-274,7489,303,2,1,---,P215958 TO P215959
05202198_05202199,3-#2_AL_C,180,26.74,ABCN,117.4,0,2,89.5,1,1,0,0,37,18,175,2,0,0,---,P215959 TO P108854
05202198_05202205,3-#4_CU_C,180,27.15,ABCN,117.3,0.1,83.7,-98.5,46,46,0,0,1676,-294,7314,301,2,1,---,P215959 TO P215960
05202199_05202200,3-#2_AL_B,180,26.88, BCN,117.5,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P108854 TO P811042
05202199_05202202,3-#2_AL_C,180,26.79,ABCN,117.4,0,1.7,89.5,1,1,0,0,32,16,150,1,0,0,---,P108854 TO P108855
05202200_05202201,3-#2_AL_B,180,27.06, BCN,117.5,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P811042 TO P811043
05202202_05202203,3-#2_AL_C,180,27.13,ABCN,117.4,0,1.7,89.5,1,1,0,0,32,16,150,1,0,0,---,P108855 TO P108856
05202203_05202204,3-#2_AL_C,180,27.45,ABCN,117.4,0,1.7,89.5,1,1,32,16,32,16,150,1,0,0,---,P108856 TO P108857
05202205_05202206,3-#4_CU_C,180,27.47,ABCN,117.1,0.1,83.7,-98.5,46,46,0,0,1673,-295,7314,301,2,1,---,P215960 TO P215961
05202206_05202207,3-#2_AL_C,180,27.72,ABCN,117.1,0.1,83.4,-98.4,46,46,16,8,1666,-299,7289,300,1,1,---,P215961 TO P227360
05202206_05202738,3-#2_AL_B,180,27.68,A CN,116.8,0,0.4,89.5,0,0,0,0,5,3,25,1,0,0,---,P215961 TO P132901
05202207_05202208,3-#2_AL_C,180,27.8,ABCN,117,0,82.7,-98.3,46,46,0,0,1649,-308,7214,299,0,0,---,P227360 TO P138664
05202208_05202209,3-#2_AL_C,180,28.19,ABCN,117,0,1.3,89.5,1,1,2,1,23,12,110,3,0,0,---,P138664 TO P138665
05202208_05202212,3-#4_CU_C,180,27.95,ABCN,117,0,81.7,-98.1,45,45,0,0,1625,-319,7104,296,1,0,---,P138664 TO P215962
05202209_05202210,3-#2_AL_C,180,28.37,ABCN,117,0,1.2,89.5,1,1,5,3,21,10,100,2,0,0,---,P138665 TO P109206
05202210_05202211,3-#2_AL_C,180,28.69,ABCN,117,0,0.9,89.5,0,0,16,8,16,8,75,1,0,0,---,P109206 TO P109208
05202212_05202213,3-#4_CU_C,180,28.31,ABCN,116.9,0.1,75,-96.5,42,42,5,3,1468,-398,6359,278,2,1,---,P215962 TO P215963
05202212_05202710,3-#2_AL_C,180,28.18,ABCN,117,0,8.6,89.5,5,5,0,0,157,78,745,18,0,0,---,P215962 TO P810845
05202213_05202214,3-#4_CU_C,180,28.47,ABCN,116.8,0,74.8,-96.4,42,42,2,1,1461,-401,6334,277,1,0,---,P215963 TO P239269
05202214_05202215,3-#4_CU_C,180,28.76,ABCN,116.8,0.1,74.7,-96.4,42,42,5,3,1458,-403,6324,276,1,1,---,P239269 TO P215964
05202215_05202216,3-#4_CU_C,180,28.97,ABCN,116.7,0.1,74.5,-96.3,41,41,0,0,1451,-406,6299,275,1,1,---,P215964 TO P215965
05202216_05202217,3-#4_CU_C,180,29.18,ABCN,116.6,0.1,74.5,-96.3,41,41,0,0,1450,-407,6299,275,1,1,---,P215965 TO P135257
05202217_05202218,3-#2_AL_C,180,29.5,ABCN,116.6,0,0.7,89.5,0,0,0,0,13,6,60,4,0,0,---,P135257 TO P135258
05202217_05202222,3-#2_AL_B,180,29.44,AB N,116.9,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P135257 TO P238004
05202217_05202224,3-#4_CU_C,180,29.25,ABCN,116.6,0,73.8,-96,41,41,0,0,1432,-416,6215,269,0,0,---,P135257 TO P215966
05202218_05202219,3-#2_AL_C,180,29.92,ABCN,116.6,0,0.7,89.5,0,0,0,0,13,6,60,4,0,0,---,P135258 TO P135259
05202219_05202220,3-#2_AL_B,180,30.15,A CN,116.3,0,1,89.5,1,1,10,5,13,6,60,4,0,0,---,P135259 TO P135260
05202220_05202221,3-#2_AL_B,180,30.41,A CN,116.3,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P135260 TO P135261
05202224_05202225,3-#6_CU_B,130,29.66,A CN,116.3,0,0.9,89.5,1,1,0,0,10,5,50,3,0,0,---,P215966 TO P215967
05202224_05202232,3-#4_CU_C,180,29.39,ABCN,116.6,0,73.4,-95.9,41,41,0,0,1421,-421,6165,266,1,0,---,P215966 TO P215969
05202225_05202226,3-#6_CU_B,130,30.04,A CN,116.3,0,0.9,89.5,1,1,5,3,10,5,50,3,0,0,---,P215967 TO P215968
05202226_05202227,3-#2_AL_B,180,30.25,A CN,116.3,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P215968 TO P239300
05202227_05202228,3-#2_AL_B,180,30.43,A CN,116.3,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P239300 TO P236686
05202228_05202229,3-#2_AL_B,180,30.54,A CN,116.3,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P236686 TO P239301
05202232_05202233,3-#4_CU_C,180,29.5,ABCN,116.6,0,73.4,-95.9,41,41,5,3,1420,-422,6165,266,0,0,---,P215969 TO P215970
05202233_05202234,3-#4_CU_C,180,29.71,ABCN,116.5,0.1,73.2,-95.8,41,41,0,0,1415,-425,6140,265,1,1,---,P215970 TO 520-1340CW
05202234_05202235,3-#4_CU_C,180,30.53,ABCN,116.2,0.3,78.3,89.5,44,44,0,0,1414,707,6140,265,4,2,---,520-1340CW TO P215971
05202235_05202236,3-#4_CU_C,180,30.83,ABCN,116,0.1,78.3,89.5,44,44,0,0,1410,704,6140,265,1,1,---,P215971 TO P215972
05202236_05202237,3-#6_CU_C,130,31.02,ABCN,116,0,0.6,89.5,0,0,10,5,10,5,50,5,0,0,---,P215972 TO P215973
05202236_05202238,3-#4_CU_C,180,31.04,ABCN,116,0.1,73.3,89.5,41,41,5,3,1318,658,5705,256,1,1,---,P215972 TO P215974
05202236_05202698,3-#2_AL_C,180,31.06,ABCN,116,0,4.5,89.5,2,2,0,0,80,40,385,4,0,0,---,P215972 TO P811814
05202238_05202239,3-#4_CU_C,180,31.65,ABCN,115.7,0.2,73,89.5,41,41,0,0,1312,655,5680,255,3,2,---,P215974 TO P215975
05202239_05202240,3-#4_CU_C,180,32.28,ABCN,115.5,0.2,71.6,89.5,40,40,0,0,1284,641,5560,253,3,1,---,P215975 TO P215977
05202239_05202696,3-#4_CU_C,180,32,ABCN,115.7,0,1.4,89.5,1,1,16,8,25,12,120,2,0,0,---,P215975 TO P217192
05202240_05202241,3-#4_CU_C,180,32.68,ABCN,115.3,0.2,71.6,89.5,40,40,0,0,1282,640,5560,253,2,1,---,P215977 TO P215978
05202241_05202242,3-#4_CU_C,180,33.04,ABCN,115.2,0.1,71.6,89.5,40,40,0,0,1280,639,5560,253,1,1,---,P215978 TO P215979
05202242_05202243,3-#2_AL_C,180,33.17,ABCN,115.1,0.1,71.6,89.5,40,40,0,0,1279,638,5560,253,1,0,---,P215979 TO P204891
05202243_05202244,3-#2_AL_C,180,33.35,ABCN,115.1,0,0.9,89.5,0,0,0,0,15,8,75,1,0,0,---,P204891 TO P205197
05202243_05202246,3-#4_CU_C,180,33.47,ABCN,115,0.1,70.8,89.5,39,39,0,0,1263,630,5485,252,1,1,---,P204891 TO P215980
05202244_05202245,3-#2_AL_C,180,33.58,ABCN,115.1,0,0.9,89.5,0,0,15,8,15,8,75,1,0,0,---,P205197 TO P205198
05202246_05202247,3-#4_CU_C,180,33.63,ABCN,115,0.1,70.8,89.5,39,39,0,0,1261,630,5485,252,1,0,---,P215980 TO P215981
05202247_05202248,3-#4_CU_C,180,33.84,ABCN,114.9,0.1,70.8,89.5,39,39,0,0,1261,629,5485,252,1,0,---,P215981 TO P215982
05202248_05202249,3-#4_CU_C,180,34.04,ABCN,114.8,0.1,70.8,89.5,39,39,0,0,1260,629,5485,252,1,0,---,P215982 TO P215983
05202249_05202250,3-#4_CU_C,180,34.33,ABCN,114.7,0.1,70.8,89.5,39,39,0,0,1259,628,5485,252,1,1,---,P215983 TO 520-1225G
05202696_05202697,3-#4_CU_C,180,32.2,ABCN,115.7,0,0.5,89.5,0,0,9,5,9,5,45,2,0,0,---,P217192 TO P217193
05202698_05202699,3-#2_AL_C,180,31.31,ABCN,116,0,1.7,89.5,1,1,31,16,31,16,150,1,0,0,---,P811814 TO P718088
05202698_05202700,3-#4_CU_C,180,31.26,ABCN,116,0,2.7,89.5,2,2,0,0,49,24,235,3,0,0,---,P811814 TO P413174
05202700_05202701,3-#4_CU_C,180,31.71,ABCN,116,0,2.7,89.5,2,2,0,0,49,24,235,3,0,0,---,P413174 TO P413175
05202701_05202702,3-#2_AL_C,180,31.8,ABCN,116,0,0.9,89.5,0,0,0,0,16,8,75,1,0,0,---,P413175 TO P323109
05202701_05202704,3-#4_CU_C,180,31.81,ABCN,116,0,1.9,89.5,1,1,0,0,33,17,160,2,0,0,---,P413175 TO P811110
05202702_05202703,3-#2_AL_C,180,31.9,ABCN,116,0,0.9,89.5,0,0,16,8,16,8,75,1,0,0,---,P323109 TO P36724
05202704_05202705,3-#4_CU_B,180,31.87,AB N,116.3,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P811110 TO P413176
05202704_05202707,3-#2_AL_C,180,32.01,ABCN,116,0,1.7,89.5,1,1,0,0,31,16,150,1,0,0,---,P811110 TO P811111
05202705_05202706,3-#4_CU_B,180,32.03,AB N,116.3,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P413176 TO P413177
05202707_05202708,3-#2_AL_C,180,32.61,ABCN,116,0,1.7,89.5,1,1,0,0,31,16,150,1,0,0,---,P811111 TO P811112
05202708_05202709,3-#2_AL_C,180,33.02,ABCN,116,0,1.7,89.5,1,1,31,16,31,16,150,1,0,0,---,P811112 TO P811113
05202710_05202711,3-#2_AL_C,180,28.47,ABCN,117,0,8.6,89.5,5,5,0,0,157,78,745,18,0,0,---,P810845 TO P810846
05202711_05202712,3-#2_AL_B,180,28.54, BCN,117,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P810846 TO P816828
05202711_05202714,3-#2_AL_C,180,28.89,ABCN,116.9,0,8.4,89.5,5,5,0,0,152,75,720,16,0,0,---,P810846 TO P810847
05202712_05202713,3-#2_AL_B,180,28.78, BCN,117,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P816828 TO P816829
05202714_05202715,3-#2_AL_C,180,29.17,ABCN,116.9,0,8.4,89.5,5,5,0,0,152,75,720,16,0,0,---,P810847 TO P810848
05202715_05202716,3-#2_AL_C,180,29.54,ABCN,116.9,0,7.8,89.5,4,4,0,0,141,70,670,13,0,0,---,P810848 TO P811080
05202715_05202736,3-#2_AL_C,180,29.57,ABCN,116.9,0,0.3,89.5,0,0,5,3,5,3,25,1,0,0,---,P810848 TO P810849
05202715_05202737,3-#2_AL_B,180,29.37, BCN,117,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P810848 TO P132236
05202716_05202717,3-#2_AL_C,180,29.74,ABCN,116.9,0,7.8,89.5,4,4,10,5,141,70,670,13,0,0,---,P811080 TO P239197
05202717_05202718,3-#2_AL_C,180,30.16,ABCN,116.9,0,7.3,89.5,4,4,0,0,132,65,625,12,0,0,---,P239197 TO P811081
05202718_05202719,3-#2_AL_B,180,30.7,AB N,117.2,0,0.9,89.5,0,0,0,0,11,5,50,5,0,0,---,P811081 TO P236675
05202718_05202725,3-#2_AL_C,180,30.38,ABCN,116.9,0,6.7,89.5,4,4,16,8,121,60,575,7,0,0,---,P811081 TO P235917
05202719_05202720,3-#2_AL_B,180,31.07,AB N,117.2,0,0.6,89.5,0,0,2,1,7,4,35,3,0,0,---,P236675 TO P236676
05202719_05202724,3-#2_AL_B,180,31.05,AB N,117.2,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P236675 TO P105170
05202720_05202721,3-#2_AL_B,180,31.41,AB N,117.2,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P236676 TO P162771
05202721_05202722,3-#2_AL_B,180,31.51,AB N,117.2,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P162771 TO P162772
05202725_05202726,3-#2_AL_C,180,30.63,ABCN,116.9,0,5.8,89.5,3,3,95,47,105,52,500,5,0,0,---,P235917 TO P811082
05202726_05202727,3-#2_AL_C,180,30.92,ABCN,116.9,0,0.6,89.5,0,0,0,0,10,5,50,4,0,0,---,P811082 TO P811083
05202727_05202728,3-#2_AL_C,180,31.22,ABCN,116.9,0,0.3,89.5,0,0,0,0,5,3,25,1,0,0,---,P811083 TO P811084
05202727_05202730,3-#2_AL_B,180,31.47, BCN,117,0,0.4,89.5,0,0,0,0,5,3,25,3,0,0,---,P811083 TO P132992
05202728_05202729,3-#2_AL_C,180,31.52,ABCN,116.9,0,0.3,89.5,0,0,5,3,5,3,25,1,0,0,---,P811084 TO P811085
05202730_05202731,3-#2_AL_B,180,31.61, BCN,117,0,0.4,89.5,0,0,0,0,5,3,25,3,0,0,---,P132992 TO P132993
05202731_05202732,3-#2_AL_B,180,31.92, BCN,117,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P132993 TO P235887
05202731_05202734,3-#2_AL_B,180,31.86, BCN,117,0,0.2,89.5,0,0,0,0,2,1,10,2,0,0,---,P132993 TO P132994
05202732_05202733,3-#2_AL_B,180,32.1, BCN,117,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P235887 TO P235888
05202734_05202735,3-#2_AL_B,180,32.21, BCN,117,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P132994 TO P132995
05202738_05202739,3-#2_AL_B,180,27.8,A CN,116.8,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P132901 TO P132902
FU 05201448_05201448A,Device Conductor 75A,75,46.11,ABCN,123.7,0,9.5,89.6,13,13,0,0,182,91,800,31,0,0,---,P216064
FU 05202079_05202079A,Device Conductor 25A,25,31.48,ABCN,117.7,0,3.5,89.5,14,14,0,0,64,32,300,1,0,0,---,P109464
FU 05202096_05202096A,Device Conductor 50A,50,29.05,ABCN,117.8,0,9.8,89.5,20,20,0,0,179,89,840,20,0,0,---,P813232
FU 05202161_05202161A,Device Conductor 20A,20,32.04,ABCN,117.8,0,1.2,89.5,6,6,0,0,21,11,100,1,0,0,---,P226087
FU 05202222_05202222A,Device Conductor 15A,15,29.45,AB N,116.9,0,0.4,89.5,3,3,0,0,5,3,25,2,0,0,---,P238004
FU 05202229_05202229A,Device Conductor 15A,15,30.55,A CN,116.3,0,0.4,89.5,3,3,0,0,5,3,25,2,0,0,---,P239301
FU 05202722_05202722A,Device Conductor 15A,15,31.52,AB N,117.2,0,0.4,89.5,3,3,0,0,5,3,25,2,0,0,---,P162772
RG 05202250_05202250A,Device Conductor 200A,200,34.34,ABCN,114.7,0,70.8,89.5,35,35,0,0,1258,628,5485,252,0,0,---,520-1225G
SW 05201495_05201495A,Device Conductor 600A,600,46.59,ABCN,123.4,0,82.1,87.4,14,14,0,0,1534,853,3306,102,0,0,---,520-7
05201448A_05201449,3-#6_CU_C,130,46.43,ABCN,123.7,0,9.5,89.6,7,7,0,0,182,91,800,31,0,0,---,P216064 TO P217536
05201449_05201450,3-#2_AL_B,180,46.77,AB N,123.5,0,1.8,89.5,1,1,17,8,23,11,100,6,0,0,---,P217536 TO P31126
05201449_05201454,3-#6_CU_C,130,46.66,ABCN,123.7,0,8.3,89.6,6,6,0,0,159,79,700,25,0,0,---,P217536 TO P217537
05201450_05201451,3-#2_AL_B,180,47.09,AB N,123.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P31126 TO P31127
05201451_05201452,3-#2_AL_B,180,47.25,AB N,123.5,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P31127 TO P31128
05201452_05201453,3-#2_AL_B,180,47.58,AB N,123.5,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P31128 TO P31129
05201454_05201455,3-#6_CU_C,130,47.04,ABCN,123.6,0,8.3,89.6,6,6,0,0,159,79,700,25,0,0,---,P217537 TO P217538
05201455_05201456,3-#6_CU_C,130,47.4,ABCN,123.6,0,8.3,89.6,6,6,0,0,159,79,700,25,0,0,---,P217538 TO P217539
05201456_05201457,3-#2_AL_B,180,47.85,A CN,123.8,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P217539 TO P325017
05201456_05201458,3-#6_CU_C,130,47.69,ABCN,123.6,0,2,89.5,2,2,23,11,38,19,165,6,0,0,---,P217539 TO P321089
05201456_05201464,3-#6_CU_C,130,47.73,ABCN,123.6,0,6.1,89.5,5,5,6,3,116,58,510,17,0,0,---,P217539 TO P217540
05201458_05201459,3-#6_CU_C,130,47.98,ABCN,123.6,0,0.8,89.5,1,1,0,0,15,7,65,3,0,0,---,P321089 TO P321090
05201459_05201460,3-#6_CU_C,130,48.27,ABCN,123.6,0,0.8,89.5,1,1,11,6,15,7,65,3,0,0,---,P321090 TO P321091
05201460_05201461,3-#2_AL_B,180,48.5,AB N,123.5,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P321091 TO P816785
05201461_05201462,3-#2_AL_B,180,48.89,AB N,123.5,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P816785 TO P816786
05201462_05201463,3-#2_AL_B,180,49.11,AB N,123.5,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P816786 TO P816787
05201464_05201465,3-#2A5005C,180,47.84,ABCN,123.6,0,5.8,89.5,3,3,10,5,110,55,485,16,0,0,---,P217540 TO P516916
05201465_05201466,3-#2A5005C,180,48.02,ABCN,123.6,0,5.2,89.5,3,3,0,0,100,50,440,15,0,0,---,P516916 TO P516917
05201466_05201467,3-#2A5005C,180,48.22,ABCN,123.6,0,5.2,89.5,3,3,5,2,100,50,440,15,0,0,---,P516917 TO P616707
05201467_05201468,3-#2A5005C,180,48.38,ABCN,123.6,0,5,89.5,3,3,0,0,96,47,420,14,0,0,---,P616707 TO P516918
05201468_05201469,3-#2_AL_B,180,48.7,AB N,123.5,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P516918 TO P228913
05201468_05201470,3-#2A5005C,180,48.69,ABCN,123.6,0,4.9,89.5,3,3,2,1,93,46,410,13,0,0,---,P516918 TO P516919
05201470_05201471,3-#2A5005C,180,49,ABCN,123.6,0,4.7,89.5,3,3,0,0,91,45,400,12,0,0,---,P516919 TO P516920
05201471_05201472,3-#2A5005C,180,49.41,ABCN,123.5,0,4.7,89.5,3,3,0,0,91,45,400,12,0,0,---,P516920 TO P516921
05201472_05201473,3-#2A5005C,180,49.63,ABCN,123.5,0,3.7,89.5,2,2,0,0,70,35,310,7,0,0,---,P516921 TO P516922
05201472_05201489,3-#2_AL_C,180,49.6,ABCN,123.5,0,1.1,89.5,1,1,0,0,21,10,90,5,0,0,---,P516921 TO P816906
05201473_05201474,3-#2A5005C,180,49.8,ABCN,123.5,0,3.7,89.5,2,2,7,3,70,35,310,7,0,0,---,P516922 TO P516923
05201474_05201475,3-#2A5005C,180,49.97,ABCN,123.5,0,3.3,89.5,2,2,0,0,64,32,280,6,0,0,---,P516923 TO P516924
05201475_05201476,3-#2A5005C,180,50.27,ABCN,123.5,0,3.3,89.5,2,2,0,0,64,32,280,6,0,0,---,P516924 TO P516925
05201476_05201477,3-#2A5005C,180,50.52,ABCN,123.5,0,3.3,89.5,2,2,8,4,64,32,280,6,0,0,---,P516925 TO P516926
05201477_05201478,3-#2A5005C,180,50.75,ABCN,123.5,0,2.9,89.5,2,2,0,0,56,28,245,4,0,0,---,P516926 TO P516927
05201478_05201479,3-#2A5005C,180,51,ABCN,123.5,0,2.9,89.5,2,2,0,0,56,28,245,4,0,0,---,P516927 TO P516928
05201479_05201480,3-#2A5005C,180,51.1,ABCN,123.5,0,0.9,89.5,0,0,17,8,17,8,75,0,0,0,---,P516928 TO P516929
05201479_05201481,3-#2A5005C,180,51.31,ABCN,123.5,0,2,89.5,1,1,5,2,39,19,170,4,0,0,---,P516928 TO P516930
05201481_05201482,3-#2A5005C,180,51.67,ABCN,123.5,0,1.8,89.5,1,1,0,0,34,17,150,4,0,0,---,P516930 TO P516931
05201482_05201483,3-#2A5005C,180,51.95,ABCN,123.5,0,1.8,89.5,1,1,0,0,34,17,150,4,0,0,---,P516931 TO P516932
05201483_05201484,3-#2_AL_C,180,52.1,ABCN,123.5,0,1.5,89.5,1,1,0,0,28,14,125,1,0,0,---,P516932 TO P814179
05201483_05201487,3-#2A5005C,180,52.2,AB N,123.4,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P516932 TO P516934
05201484_05201485,3-#2_AL_B,180,52.35,A CN,123.7,0,0.9,89.5,0,0,11,6,11,6,50,0,0,0,---,P814179 TO P516933
05201484_05201486,3-#2_AL_C,180,52.28,ABCN,123.5,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P814179 TO P814180
05201487_05201488,3-#2A5005C,180,52.64,AB N,123.4,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P516934 TO P516935
05201489_05201490,3-#2_AL_C,180,49.78,ABCN,123.5,0,1.1,89.5,1,1,10,5,21,10,90,5,0,0,---,P816906 TO P238841
05201490_05201491,3-#2_AL_C,180,49.9,ABCN,123.5,0,0.5,89.5,0,0,7,3,10,5,45,3,0,0,---,P238841 TO P816907
05201491_05201492,3-#2_AL_B,180,50.22, BCN,123.5,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P816907 TO P819612
05201492_05201493,3-#2_AL_B,180,50.46, BCN,123.5,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P819612 TO P819613
05201495A_05201496,3-#6_CU_C,130,46.81,ABCN,123.3,0.1,82.1,87.4,63,63,0,0,1534,853,3306,102,2,1,---,520-7 TO P216061
05201496_05201497,3-#4_CU_C,180,47.02,ABCN,123.3,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P216061 TO P216060
05201496_05201513,3-#6_CU_C,130,47.02,ABCN,123.1,0.1,78.5,87.3,60,60,0,0,1463,818,3001,94,2,1,---,P216061 TO P216104
05201497_05201498,3-#4_CU_C,180,47.12,ABCN,123.3,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P216060 TO P225963
05201498_05201499,3-#4_CU_C,180,47.36,ABCN,123.2,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P225963 TO P216059
05201499_05201500,3-#4_CU_C,180,47.74,ABCN,123.2,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P216059 TO P216058
05201500_05201501,3-#4_CU_C,180,48.06,ABCN,123.2,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P216058 TO P216057
05201501_05201502,3-#4_CU_C,180,48.39,ABCN,123.2,0,3.6,89.5,2,2,0,0,69,34,305,8,0,0,---,P216057 TO P216052
05201502_05201503,3-#6_CU_C,130,48.84,ABCN,123.2,0,1.5,89.5,1,1,0,0,29,15,130,4,0,0,---,P216052 TO P216053
05201502_05201508,3-#4_CU_C,180,48.78,ABCN,123.2,0,2.1,89.5,1,1,6,3,40,20,175,4,0,0,---,P216052 TO P216051
05201503_05201504,3-#6_CU_B,130,49.13,ABCN,123.2,0,1.5,89.5,1,1,0,0,29,15,130,4,0,0,---,P216053 TO P216054
05201504_05201505,3-#4_CU_C,180,49.41,ABCN,123.2,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P216054 TO P201550
05201504_05201506,3-#6_CU_C,130,49.51,ABCN,123.2,0,0.4,89.5,0,0,7,3,7,3,30,1,0,0,---,P216054 TO P216056
05201504_05201507,3-#2_AL_B,180,49.28, BCN,123.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P216054 TO P216055
05201508_05201509,3-#4_CU_C,180,48.93,ABCN,123.2,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P216051 TO P201412
05201508_05201511,3-#2_AL_C,180,49.11,ABCN,123.2,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P216051 TO P165113
05201509_05201510,3-#4_CU_C,180,49.03,ABCN,123.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P201412 TO 520-13
05201511_05201512,3-#2_AL_C,180,49.26,ABCN,123.2,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P165113 TO P165115
05202079A_05202080,1C#2SAPECN,108,31.57,ABCN,117.7,0,3.5,89.5,3,3,64,32,64,32,300,1,0,0,---,P109464 TO D119893
05202096A_05202097,3-#2_AL_C,180,29.37,ABCN,117.8,0,9.8,89.5,5,5,48,24,179,89,840,20,0,0,---,P813232 TO P813233
05202097_05202098,3-#2_AL_C,180,29.73,ABCN,117.8,0,7.2,89.5,4,4,0,0,131,65,615,19,0,0,---,P813233 TO P813234
05202098_05202099,3-#2_AL_C,180,30.04,ABCN,117.8,0,2.8,89.5,2,2,5,3,51,25,240,12,0,0,---,P813234 TO P813237
05202098_05202131,3-#2_AL_C,180,29.93,ABCN,117.8,0,3.7,89.5,2,2,0,0,67,33,315,2,0,0,---,P813234 TO P813235
05202098_05202134,3-#2_AL_B,180,30.09, BCN,117.9,0,1,89.5,1,1,0,0,13,6,60,5,0,0,---,P813234 TO P814463
05202099_05202100,3-#2_AL_B,180,30.34,AB N,118,0,3.8,89.5,2,2,0,0,46,23,215,11,0,0,---,P813237 TO P813238
05202100_05202101,3-#2_AL_B,180,30.58,AB N,118,0,3.8,89.5,2,2,0,0,46,23,215,11,0,0,---,P813238 TO P813239
05202101_05202102,3-#2_AL_B,180,30.69,AB N,118,0,3.8,89.5,2,2,0,0,46,23,215,11,0,0,---,P813239 TO P238836
05202102_05202103,3-#2_AL_B,180,30.8,AB N,118,0,3.8,89.5,2,2,0,0,46,23,215,11,0,0,---,P238836 TO P813240
05202103_05202104,3-#2_AL_B,180,31.04,AB N,118,0,3.8,89.5,2,2,0,0,46,23,215,11,0,0,---,P813240 TO P813241
05202104_05202105,3-#2_AL_B,180,31.4,AB N,118,0,0.4,89.5,0,0,0,0,5,3,25,3,0,0,---,P813241 TO P814114
05202104_05202108,3-#2_AL_B,180,31.4,AB N,118,0,1.7,89.5,1,1,0,0,21,11,100,5,0,0,---,P813241 TO P813242
05202104_05202115,3-#2_AL_B,180,31.35,AB N,118,0,1.6,89.5,1,1,0,0,19,10,90,3,0,0,---,P813241 TO P816705
05202105_05202106,3-#2_AL_B,180,31.6,AB N,118,0,0.4,89.5,0,0,0,0,5,3,25,3,0,0,---,P814114 TO P814115
