Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
05202106_05202107,3-#2_AL_B,180,31.8,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,3,0,0,---,P814115 TO P814116
05202108_05202109,3-#2_AL_B,180,31.65,AB N,118,0,1.7,89.5,1,1,0,0,21,11,100,5,0,0,---,P813242 TO P813243
05202109_05202110,3-#2_AL_B,180,31.85,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P813243 TO P813971
05202109_05202111,3-#2_AL_B,180,32.07,AB N,118,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P813243 TO P814036
05202109_05202114,3-#2_AL_B,180,31.96,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P813243 TO P813244
05202111_05202112,3-#2_AL_B,180,32.26,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P814036 TO P814037
05202111_05202113,3-#2_AL_B,180,32.46,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,P814036 TO P814118
05202115_05202116,3-#2_AL_B,180,31.86,AB N,118,0,1.6,89.5,1,1,0,0,19,10,90,3,0,0,---,P816705 TO P816707
05202116_05202117,3-#2_AL_B,180,32.15,AB N,118,0,0.7,89.5,0,0,5,3,9,4,40,2,0,0,---,P816707 TO P816708
05202116_05202121,3-#2_AL_B,180,32,AB N,118,0,0.9,89.5,0,0,0,0,11,5,50,1,0,0,---,P816707 TO P816743
05202117_05202118,3-#2_AL_B,180,32.51,AB N,118,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P816708 TO P816902
05202118_05202119,3-#2_AL_B,180,32.81,AB N,118,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P816902 TO P816903
05202119_05202120,3-#2_AL_B,180,33.08,AB N,118,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P816903 TO P816904
05202121_05202122,3-#2_AL_B,180,32.19,AB N,118,0,0.9,89.5,0,0,0,0,11,5,50,1,0,0,---,P816743 TO P816744
05202122_05202123,3-#2_AL_B,180,32.61,AB N,118,0,0.9,89.5,0,0,0,0,11,5,50,1,0,0,---,P816744 TO P816745
05202123_05202124,3-#2_AL_B,180,32.86,AB N,118,0,0.9,89.5,0,0,0,0,11,5,50,1,0,0,---,P816745 TO P816746
05202131_05202132,3-#2_AL_C,180,30.03,ABCN,117.8,0,3.5,89.5,2,2,64,32,64,32,300,1,0,0,---,P813235 TO P813236
05202131_05202133,3-#2_AL_B,180,30.15,A CN,117.4,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P813235 TO P814258
05202134_05202135,3-#2_AL_B,180,30.38, BCN,117.9,0,1,89.5,1,1,0,0,13,6,60,5,0,0,---,P814463 TO P814464
05202135_05202136,3-#2_AL_B,180,30.66, BCN,117.9,0,1,89.5,1,1,5,3,13,6,60,5,0,0,---,P814464 TO P814465
05202136_05202137,3-#2_AL_B,180,31.03, BCN,117.9,0,0.6,89.5,0,0,0,0,7,4,35,5,0,0,---,P814465 TO P814466
05202137_05202138,3-#2_AL_B,180,31.15, BCN,117.9,0,0.3,89.5,0,0,2,1,4,2,20,4,0,0,---,P814466 TO P818042
05202137_05202141,3-#2_AL_B,180,31.42, BCN,117.9,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P814466 TO P814467
05202138_05202139,3-#2_AL_B,180,31.45, BCN,117.9,0,0.2,89.5,0,0,0,0,2,1,10,2,0,0,---,P818042 TO P818043
05202139_05202140,3-#2_AL_B,180,31.75, BCN,117.9,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P818043 TO P818044
05202161A_05202162,1C#2SAPECN,108,32.72,ABCN,117.8,0,1.2,89.5,1,1,0,0,21,11,100,1,0,0,---,P226087 TO D207280
05202162_05202163,1C#2SAPECN,108,33.2,ABCN,117.8,0,1.2,89.5,1,1,0,0,21,11,100,1,0,0,---,D207280 TO D207281
05202163_05202164,1C#2SAPECN,108,33.56,ABCN,117.8,0,1.2,89.5,1,1,0,0,21,11,100,1,0,0,---,D207281 TO D207282
05202164_05202165,1C#2SAPECN,108,34.22,AB N,118.1,0,0.4,89.5,0,0,5,3,5,3,25,0,0,0,---,D207282 TO D207284
05202164_05202166,1C#2SAPECN,108,33.83,ABCN,117.8,0,0.9,89.5,1,1,16,8,16,8,75,1,0,0,---,D207282 TO D207283
05202222A_05202223,1C#2SAPECN,108,29.87,AB N,116.9,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P238004 TO D122447
05202229A_05202230,1C#2SAPECN,108,30.74,A CN,116.3,0,0.4,89.5,0,0,0,0,5,3,25,2,0,0,---,P239301 TO H107192
05202230_05202231,1C#2SAPECN,108,31.06,A CN,116.3,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,H107192 TO D127203
05202250A_05202251,3-#4_CU_C,180,34.42,ABCN,124.5,0,65.2,89.5,36,36,0,0,1258,628,5485,252,0,0,---,520-1225G TO P208550
05202251_05202252,3-#4_CU_C,180,34.49,ABCN,124.5,0,65.2,89.5,36,36,0,0,1258,627,5485,252,0,0,---,P208550 TO P208584
05202252_05202253,3-#4_CU_C,180,34.67,ABCN,124.4,0.1,65.2,89.5,36,36,0,0,1258,627,5485,252,1,0,---,P208584 TO P215985
05202253_05202254,3-#2_AL_C,180,34.74,ABCN,124.4,0,1.3,89.5,1,1,6,3,25,13,110,6,0,0,---,P215985 TO P230273
05202253_05202258,3-#4_CU_C,180,34.89,ABCN,124.3,0.1,63.9,89.5,35,35,0,0,1232,614,5375,246,1,0,---,P215985 TO P215986
05202254_05202255,3-#2_AL_C,180,34.91,ABCN,124.4,0,1,89.5,1,1,0,0,19,10,85,4,0,0,---,P230273 TO P230274
05202255_05202256,3-#2_AL_C,180,35.24,ABCN,124.4,0,1,89.5,1,1,2,1,19,10,85,4,0,0,---,P230274 TO P230275
05202256_05202257,3-#2_AL_C,180,35.4,ABCN,124.4,0,0.9,89.5,0,0,17,9,17,9,75,2,0,0,---,P230275 TO P237984
05202258_05202259,3-#4_CU_C,180,35.1,ABCN,124.3,0.1,63.9,89.5,35,35,0,0,1231,614,5375,246,1,0,---,P215986 TO P215987
05202259_05202260,3-#4_CU_C,180,35.3,ABCN,124.2,0.1,63.9,89.5,35,35,0,0,1230,614,5375,246,1,0,---,P215987 TO P30896
05202260_05202261,3-#4_CU_B,180,35.61,A CN,123.9,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P30896 TO P30897
05202260_05202262,3-#4_CU_C,180,35.78,ABCN,124,0.2,63.8,89.5,35,35,3,2,1227,612,5365,244,2,1,---,P30896 TO P215988
05202262_05202263,3-#4_CU_C,180,36.29,ABCN,123.9,0.2,63.6,89.5,35,35,0,0,1222,609,5350,241,2,1,---,P215988 TO P215989
05202263_05202264,3-#4_CU_C,180,36.39,ABCN,123.8,0,62.7,89.5,35,35,0,0,1204,600,5275,237,0,0,---,P215989 TO 520-11
05202263_05202693,3-#6_CU_B,130,36.44,A CN,123.5,0,1.3,89.5,1,1,6,3,17,8,75,4,0,0,---,P215989 TO P321077
05202693_05202694,3-#6_CU_B,130,36.64,A CN,123.5,0,0.9,89.5,1,1,6,3,11,6,50,2,0,0,---,P321077 TO P417603
05202694_05202695,3-#6_CU_B,130,37.26,A CN,123.5,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P417603 TO P417605
05202722A_05202723,1C#2SAPECN,108,31.64,AB N,117.2,0,0.4,89.5,0,0,5,3,5,3,25,2,0,0,---,P162772 TO D131954
FU 05202124_05202124A,Device Conductor 10A,10,32.87,AB N,118,0,0.9,89.5,9,9,0,0,11,5,50,1,0,0,---,P816746
SW 05201513_05201513A,Device Conductor 300A,300,47.03,ABCN,123.1,0,78.5,87.3,26,26,0,0,1461,818,3001,94,0,0,---,BRGD
SW 05202264_05202264A,Device Conductor 600A,600,36.4,ABCN,123.8,0,62.7,89.5,10,10,0,0,1203,600,5275,237,0,0,---,520-11
05201513A_05201514,3-#6_CU_C,130,47.45,ABCN,122.9,0.3,78.5,87.3,60,60,0,0,1461,818,3001,94,3,1,---,P216104 TO P618217
05201514_05201515,3-#2_AL_C,180,47.52,ABCN,122.9,0,1.4,89.5,1,1,10,5,27,13,120,2,0,0,---,P618217 TO P239173
05201514_05201519,3-#6_CU_C,130,47.75,ABCN,122.7,0.2,74.9,87.1,58,58,0,0,1389,782,2696,86,2,1,---,P618217 TO P616765
05201514_05201686,3-#2_AL_C,180,47.73,ABCN,122.9,0,1.9,89.5,1,1,0,0,36,18,160,5,0,0,---,P618217 TO P618219
05201514_05201695,3-#2_AL_B,180,47.61,AB N,122.8,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P618217 TO P618218
05201515_05201516,3-#2_AL_C,180,47.81,ABCN,122.9,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P239173 TO P239174
05201516_05201517,3-#2_AL_C,180,48.09,ABCN,122.9,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P239174 TO P239175
05201517_05201518,3-#2_AL_C,180,48.52,ABCN,122.9,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P239175 TO P166028
05201519_05201520,3-#6_CU_C,130,47.97,ABCN,122.6,0.1,74.9,87.1,58,58,6,3,1387,781,2696,86,2,1,---,P616765 TO P216105
05201520_05201521,3-#6_CU_C,130,48.42,ABCN,122.3,0.3,74.6,87.1,57,57,2,1,1380,778,2671,84,3,1,---,P216105 TO P216106
05201521_05201522,3-#6_CU_C,130,48.68,ABCN,122.2,0.1,74.5,87.1,57,57,8,4,1375,776,2661,83,2,1,---,P216106 TO P216107
05201522_05201523,3-#6_CU_C,130,49.42,ABCN,121.8,0.4,74.1,87.1,57,57,0,0,1365,771,2626,77,5,2,---,P216107 TO P216108
05201523_05201524,3-#4_CU_C,180,49.62,ABCN,121.7,0,20.9,89.6,12,12,3,2,394,196,1773,51,0,0,---,P216108 TO P311964
05201523_05201628,3-#6_CU_C,130,49.62,ABCN,121.7,0.1,53.2,86,41,41,22,11,965,573,854,26,1,0,---,P216108 TO P216109
05201524_05201525,3-#4_CU_C,180,49.66,ABCN,121.7,0,20.7,89.6,12,12,0,0,391,194,1758,48,0,0,---,P311964 TO P814248
05201628_05201629,3-#6_CU_C,130,49.9,ABCN,121.6,0.1,52.1,85.9,40,40,0,0,943,562,754,22,1,0,---,P216109 TO P216111
05201629_05201630,3-#6_CU_C,130,50.22,ABCN,121.4,0.1,52.1,85.9,40,40,0,0,942,562,754,22,1,0,---,P216111 TO P216112
05201630_05201631,3-#6_CU_C,130,50.53,ABCN,121.3,0.1,52.1,85.9,40,40,0,0,940,561,754,22,1,0,---,P216112 TO P216113
05201631_05201632,3-#6_CU_C,130,50.84,ABCN,121.2,0.1,52.1,85.9,40,40,17,8,939,561,754,22,1,0,---,P216113 TO P216114
05201632_05201633,3-#6_CU_C,130,51.14,ABCN,121.1,0.1,51.2,85.8,39,39,0,0,922,552,679,21,1,0,---,P216114 TO P216115
05201633_05201634,3-#4_CU_C,180,51.29,ABCN,121,0,43.8,85.1,24,24,6,3,781,482,45,2,0,0,---,P216115 TO P415961
05201633_05201645,3-#6_CU_C,130,51.54,ABCN,121.1,0,7.5,89.6,6,6,0,0,140,70,634,19,0,0,---,P216115 TO P216116
05201634_05201635,3-#4_CU_C,180,51.76,ABCN,120.9,0.1,43.5,85,24,24,0,0,775,479,20,1,1,0,---,P415961 TO P415962
05201635_05201636,3-#4_CU_C,180,51.94,ABCN,120.9,0,43.5,85,24,24,0,0,774,479,20,1,0,0,---,P415962 TO P415963
05201636_05201637,3-#4_CU_C,180,52.2,ABCN,120.8,0.1,43.5,85,24,24,0,0,774,479,20,1,0,0,---,P415963 TO P415964
05201637_05201638,3-#4_CU_C,180,52.55,ABCN,120.8,0.1,43.5,85,24,24,0,0,774,479,20,1,1,0,---,P415964 TO P415965
05201638_05201639,3-#2_AL_C,180,52.95,ABCN,120.8,0,0.2,89.5,0,0,4,2,4,2,20,0,0,0,---,P415965 TO P618241
05201638_05201640,3-#4_CU_C,180,53.21,ABCN,120.6,0.1,43.2,85,24,24,0,0,769,476,0,1,1,1,---,P415965 TO P415966
05201686_05201687,3-#2_AL_C,180,47.94,ABCN,122.9,0,1.9,89.5,1,1,0,0,36,18,160,5,0,0,---,P618219 TO P618220
05201687_05201688,3-#2_AL_C,180,48.15,ABCN,122.9,0,1.9,89.5,1,1,0,0,36,18,160,5,0,0,---,P618220 TO P618221
05201688_05201689,3-#2_AL_C,180,48.22,ABCN,122.9,0,1.4,89.5,1,1,0,0,26,13,115,4,0,0,---,P618221 TO P192083
05201688_05201694,3-#2_AL_C,180,48.24,ABCN,122.9,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P618221 TO P236020
05201689_05201690,3-#2_AL_B,180,48.32,A CN,123.1,0,2,89.5,1,1,11,6,26,13,115,4,0,0,---,P192083 TO P618212
05201690_05201691,3-#2_AL_B,180,48.62,A CN,123.1,0,1.2,89.5,1,1,3,2,15,7,65,3,0,0,---,P618212 TO P710890
05201691_05201692,3-#2_AL_B,180,48.88,A CN,123,0,0.9,89.5,0,0,0,0,11,6,50,1,0,0,---,P710890 TO P167733
05201692_05201693,3-#2_AL_B,180,48.89,A CN,123,0,0.9,89.5,0,0,11,6,11,6,50,1,0,0,---,P167733 TO CG199999
05202124A_05202125,1C#2SAPECN,108,32.97,AB N,118,0,0.9,89.5,1,1,0,0,11,5,50,1,0,0,---,P816746 TO D207154
05202125_05202126,1C#2SAPECN,108,33.64,AB N,118,0,0.4,89.5,0,0,0,0,5,3,25,0,0,0,---,D207154 TO D207155
05202125_05202130,1C#2SAPECN,108,33.18,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,1,0,0,---,D207154 TO D3819142391
05202126_05202127,1C#2SAPECN,108,33.95,AB N,118,0,0.4,89.5,0,0,0,0,5,3,25,0,0,0,---,D207155 TO D207156
05202127_05202128,1C#2SAPECN,108,34.78,AB N,118,0,0.4,89.5,0,0,0,0,5,3,25,0,0,0,---,D207156 TO D207157
05202128_05202129,1C#2SAPECN,108,35.02,AB N,118,0,0.4,89.5,0,0,5,3,5,3,25,0,0,0,---,D207157 TO D200941
05202264A_05202265,3-#4_CU_C,180,36.67,ABCN,123.7,0.1,62.7,89.5,35,35,0,0,1203,600,5275,237,1,0,---,520-11 TO P215990
05202265_05202283,3-#4_CU_C,180,37.05,ABCN,123.6,0.1,61.2,89.5,34,34,0,0,1174,585,5151,229,1,1,---,P215990 TO P215993
05202283_05202284,3-#4_CU_C,180,37.37,ABCN,123.5,0.1,61.2,89.5,34,34,0,0,1173,585,5151,229,1,1,---,P215993 TO P215994
05202284_05202285,3-#2_AL_C,180,37.57,ABCN,123.5,0,0.8,89.5,0,0,0,0,16,8,70,1,0,0,---,P215994 TO P816710
05202284_05202288,3-#4_CU_C,180,37.47,ABCN,123.5,0,60.4,89.5,34,34,0,0,1156,576,5080,228,0,0,---,P215994 TO P221043
05202285_05202286,3-#2_AL_C,180,37.91,ABCN,123.5,0,0.8,89.5,0,0,6,3,16,8,70,1,0,0,---,P816710 TO P816711
05202286_05202287,3-#2_AL_C,180,38.31,ABCN,123.5,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P816711 TO P816712
05202288_05202289,3-#4_CU_C,180,37.69,ABCN,123.4,0.1,60.4,89.5,34,34,0,0,1156,576,5080,228,1,0,---,P221043 TO P215995
05202289_05202290,3-#4_CU_C,180,38.12,ABCN,123.3,0.1,60.4,89.5,34,34,0,0,1155,576,5080,228,1,1,---,P215995 TO P215996
05202290_05202291,3-#4_CU_C,180,38.28,ABCN,123.3,0,18.6,89.5,10,10,6,3,356,177,1540,48,0,0,---,P215996 TO P30775
05202290_05202405,3-#4_CU_C,180,38.52,ABCN,123.2,0.1,41.7,89.5,23,23,0,0,798,397,3540,180,1,0,---,P215996 TO P418685
05202291_05202292,3-#4_CU_C,180,38.43,ABCN,123.2,0,18.3,89.5,10,10,0,0,351,174,1515,47,0,0,---,P30775 TO P215997
05202405_05202406,3-#4_CU_C,180,38.93,ABCN,123.1,0.1,41.7,89.5,23,23,0,0,797,397,3540,180,1,0,---,P418685 TO P418686
05202406_05202407,3-#4_CU_C,180,39.34,ABCN,123,0.1,41.7,89.5,23,23,0,0,796,397,3540,180,1,0,---,P418686 TO P418687
05202407_05202408,3-#4_CU_C,180,39.54,ABCN,123,0,41.7,89.5,23,23,0,0,796,396,3540,180,0,0,---,P418687 TO P418688
05202408_05202409,3-#4_CU_C,180,39.87,ABCN,122.9,0.1,41.7,89.5,23,23,0,0,796,396,3540,180,0,0,---,P418688 TO P418689
05202409_05202410,3-#4_CU_C,180,40.06,ABCN,122.8,0,41.7,89.5,23,23,0,0,795,396,3540,180,0,0,---,P418689 TO P418690
05202410_05202411,3-#4_CU_C,180,40.47,ABCN,122.8,0.1,41.7,89.5,23,23,0,0,795,396,3540,180,1,0,---,P418690 TO P418691
FU 05201525_05201525A,Device Conductor 125A,125,49.67,ABCN,121.7,0,20.7,89.6,17,17,0,0,391,194,1758,48,0,0,---,P814248
FU 05201640_05201640A,Device Conductor 150A,150,53.22,ABCN,120.6,0,43.2,85,29,29,0,0,768,476,0,1,0,0,---,P415966
FU 05201645_05201645A,Device Conductor 60A,60,51.55,ABCN,121.1,0,7.5,89.6,12,12,0,0,140,70,634,19,0,0,---,P216116
FU 05202265_05202265A,Device Conductor 30A,30,36.68,AB N,124,0,2.2,89.5,7,7,0,0,29,14,125,8,0,0,---,P215990
FU 05202411_05202411A,Device Conductor 125A,125,40.48,ABCN,122.8,0,41.7,89.5,33,33,0,0,794,396,3540,180,0,0,---,P418691
SW 05202292_05202292A,Device Conductor 300A,300,38.44,ABCN,123.2,0,18.3,89.5,6,6,0,0,351,174,1515,47,0,0,---,BRGD
05201525A_05201526,3-#4_CU_C,180,49.97,ABCN,121.7,0,20.7,89.6,12,12,0,0,391,194,1758,48,0,0,---,P814248 TO P311965
05201526_05201527,3-#6_CU_C,130,50.29,ABCN,121.6,0.1,20.7,89.6,16,16,0,0,391,194,1758,48,0,0,---,P311965 TO P311966
05201527_05201528,3-#6_CU_C,130,50.76,ABCN,121.6,0.1,20.7,89.6,16,16,0,0,391,194,1758,48,0,0,---,P311966 TO P417518
05201528_05201529,3-#6_CU_C,130,51.14,ABCN,121.6,0,0.6,89.5,0,0,6,3,11,6,50,2,0,0,---,P417518 TO P513063
05201528_05201532,3-#6_CU_C,130,50.93,ABCN,121.5,0,20.1,89.6,15,15,0,0,379,188,1708,46,0,0,---,P417518 TO P311967
05201529_05201530,3-#6_CU_B,130,51.39, BCN,121.5,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P513063 TO P513064
05201530_05201531,3-#6_CU_B,130,51.74, BCN,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P513064 TO P710271
05201532_05201533,3-#6_CU_C,130,51.33,ABCN,121.5,0.1,19.6,89.6,15,15,0,0,369,183,1663,45,0,0,---,P311967 TO P311968
05201532_05201625,3-#2_AL_C,180,51.25,ABCN,121.5,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P311967 TO P239188
05201533_05201534,3-#6_CU_C,130,51.68,ABCN,121.4,0.1,19.6,89.6,15,15,0,0,369,183,1663,45,0,0,---,P311968 TO P512850
05201534_05201535,3-#2_AL_C,180,52.17,ABCN,121.4,0,1.6,89.5,1,1,0,0,31,15,140,3,0,0,---,P512850 TO P619275
05201534_05201541,3-#6_CU_C,130,51.88,ABCN,121.4,0,16.2,89.6,12,12,0,0,304,151,1373,40,0,0,---,P512850 TO P311969
05201534_05201620,3-#2A5005C,180,51.83,ABCN,121.4,0,1.8,89.5,1,1,17,8,33,17,150,2,0,0,---,P512850 TO P616731
05201535_05201536,3-#2_AL_B,180,52.53,A CN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P619275 TO P194188
05201535_05201538,3-#2_AL_C,180,52.27,ABCN,121.4,0,1.4,89.5,1,1,17,8,25,13,115,2,0,0,---,P619275 TO P201418
05201536_05201537,3-#2_AL_B,180,52.54,A CN,121.6,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P194188 TO CG199999
05201538_05201539,3-#2_AL_C,180,52.42,ABCN,121.4,0,0.5,89.5,0,0,0,0,9,4,40,2,0,0,---,P201418 TO P619276
05201539_05201540,3-#2_AL_C,180,52.68,ABCN,121.4,0,0.5,89.5,0,0,9,4,9,4,40,2,0,0,---,P619276 TO P811447
05201541_05201542,3-#6_CU_C,130,52.13,ABCN,121.4,0,16.2,89.6,12,12,10,5,304,151,1373,40,0,0,---,P311969 TO P311970
05201542_05201543,3-#6_CU_C,130,52.36,ABCN,121.3,0,15.6,89.6,12,12,0,0,294,146,1328,39,0,0,---,P311970 TO P311971
05201543_05201544,3-#6_CU_C,130,52.61,ABCN,121.3,0,15.6,89.6,12,12,11,6,294,146,1328,39,0,0,---,P311971 TO P311972
05201544_05201545,3-#6_CU_C,130,52.82,ABCN,121.3,0,15,89.6,12,12,0,0,283,141,1278,37,0,0,---,P311972 TO P311973
05201545_05201546,3-#4_CU_C,180,53.07,ABCN,121.3,0,14.9,89.6,8,8,3,2,280,139,1263,36,0,0,---,P311973 TO P311974
05201545_05201616,3-#4_CU_B,180,53.02, BCN,121.2,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P311973 TO P313160
05201546_05201547,3-#6_CU_C,130,53.17,ABCN,121.3,0,14.7,89.6,11,11,3,2,276,137,1247,35,0,0,---,P311974 TO P512852
05201547_05201548,3-#6_CU_C,130,53.31,ABCN,121.2,0,14.5,89.6,11,11,0,0,273,136,1232,32,0,0,---,P512852 TO P311975
05201548_05201549,3-#6_CU_C,130,53.55,ABCN,121.2,0,14.5,89.6,11,11,0,0,273,136,1232,32,0,0,---,P311975 TO P517132
05201549_05201550,3-#6_CU_C,130,53.61,ABCN,121.2,0,13.7,89.6,11,11,0,0,258,128,1167,29,0,0,---,P517132 TO P610686
05201549_05201611,3-#2A5005C,180,53.8,ABCN,121.2,0,0.4,89.5,0,0,0,0,8,4,35,2,0,0,---,P517132 TO P519490
05201549_05201614,3-#2A5005C,180,53.7,ABCN,121.2,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P517132 TO P517131
05201550_05201551,3-#2A5005C,180,53.95,ABCN,121.2,0,0.7,89.5,0,0,0,0,13,7,60,2,0,0,---,P610686 TO P610687
05201550_05201554,3-#6_CU_C,130,53.71,ABCN,121.2,0,13,89.6,10,10,0,0,245,122,1108,27,0,0,---,P610686 TO P311976
05201551_05201552,3-#2A5005C,180,54.08, BCN,121.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P610687 TO P615155
05201551_05201553,3-#2A5005C,180,54.08,AB N,121.1,0,0.6,89.5,0,0,8,4,8,4,35,1,0,0,---,P610687 TO P610688
05201554_05201555,3-#6_CU_C,130,53.78,ABCN,121.2,0,12.7,89.6,10,10,10,5,240,119,1083,26,0,0,---,P311976 TO P311977
05201554_05201610,3-#6_CU_C,130,53.84,ABCN,121.2,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P311976 TO P611053
05201555_05201556,3-#6_CU_C,130,54.09,ABCN,121.2,0,12.2,89.6,9,9,0,0,230,114,1037,23,0,0,---,P311977 TO P311978
05201556_05201557,3-#6_CU_C,130,54.28,ABCN,121.2,0,12.2,89.6,9,9,6,3,230,114,1037,23,0,0,---,P311978 TO P311979
05201557_05201558,3-#6_CU_C,130,54.47,ABCN,121.1,0,11.9,89.6,9,9,0,0,224,111,1012,22,0,0,---,P311979 TO P132943
05201558_05201559,3-#2_AL_C,180,54.79,ABCN,121.1,0,1.2,89.5,1,1,0,0,23,12,105,2,0,0,---,P132943 TO P132944
05201558_05201570,3-#6_CU_C,130,54.67,ABCN,121.1,0,10.7,89.6,8,8,0,0,201,100,907,20,0,0,---,P132943 TO P311980
05201559_05201560,3-#2_AL_C,180,55.1,ABCN,121.1,0,1.2,89.5,1,1,17,8,23,12,105,2,0,0,---,P132944 TO P132945
05201560_05201561,3-#2_AL_C,180,55.24,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P132945 TO P132946
05201561_05201562,3-#2_AL_C,180,55.35,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P132946 TO P135224
05201562_05201563,3-#2_AL_C,180,55.45,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P135224 TO P135225
05201562_05201569,3-#2_AL_C,180,55.5,ABCN,121.1,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P135224 TO P132947
05201563_05201564,3-#2_AL_C,180,55.7,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P135225 TO P135226
05201564_05201565,3-#2_AL_C,180,55.82,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P135226 TO P244973
05201565_05201566,3-#2_AL_C,180,56.08,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P244973 TO P135227
05201566_05201567,3-#2_AL_C,180,56.32,ABCN,121.1,0,0.4,89.5,0,0,0,0,7,3,30,1,0,0,---,P135227 TO P135228
05201567_05201568,3-#2_AL_C,180,56.85,ABCN,121.1,0,0.4,89.5,0,0,7,3,7,3,30,1,0,0,---,P135228 TO P135229
05201570_05201571,3-#6_CU_C,130,54.93,ABCN,121.1,0,8.5,89.6,7,7,17,8,160,79,723,13,0,0,---,P311980 TO P163193
05201570_05201600,3-#6_CU_B,130,54.97, BCN,121,0,0.9,89.5,1,1,11,5,11,5,50,3,0,0,---,P311980 TO P417613
05201570_05201601,3-#6_CU_C,130,54.83,ABCN,121.1,0,1.6,89.5,1,1,0,0,30,15,135,4,0,0,---,P311980 TO P417614
05201571_05201572,3-#6_CU_C,130,55.05,ABCN,121.1,0,7.6,89.6,6,6,1,0,143,71,648,12,0,0,---,P163193 TO P311982
05201572_05201573,3-#6_CU_C,130,55.2,ABCN,121.1,0,0.9,89.5,1,1,17,8,17,8,75,1,0,0,---,P311982 TO P31018
05201572_05201574,3-#6_CU_C,130,55.36,ABCN,121.1,0,6.7,89.6,5,5,0,0,126,63,570,11,0,0,---,P311982 TO P311983
05201574_05201575,3-#6_CU_C,130,55.64,ABCN,121.1,0,6.7,89.6,5,5,0,0,126,63,570,11,0,0,---,P311983 TO P311985
05201575_05201576,3-#6_CU_C,130,55.94,ABCN,121,0,6.7,89.5,5,5,0,0,126,63,570,11,0,0,---,P311985 TO P311986
05201576_05201577,3-#2_AL_C,180,56.12,ABCN,121,0,4.2,89.5,2,2,17,8,78,39,355,6,0,0,---,P311986 TO P108643
05201576_05201585,3-#6_CU_C,130,56.25,ABCN,121,0,2.5,89.6,2,2,0,0,48,24,215,5,0,0,---,P311986 TO P311987
05201577_05201578,3-#2_AL_C,180,56.29,ABCN,121,0,3.3,89.5,2,2,33,16,62,31,280,5,0,0,---,P108643 TO P181246
05201578_05201579,3-#2_AL_C,180,56.49,ABCN,121,0,1.5,89.5,1,1,0,0,29,14,130,3,0,0,---,P181246 TO P710710
05201579_05201580,3-#2_AL_C,180,56.77,ABCN,121,0,1.5,89.5,1,1,0,0,29,14,130,3,0,0,---,P710710 TO P710711
05201580_05201581,3-#2_AL_C,180,57.05,ABCN,121,0,1.5,89.5,1,1,12,6,29,14,130,3,0,0,---,P710711 TO P710712
05201581_05201582,3-#2_AL_C,180,57.3,ABCN,121,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P710712 TO P228963
05201582_05201583,3-#2_AL_C,180,57.55,ABCN,121,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P228963 TO P207252
05201583_05201584,3-#2_AL_C,180,57.98,ABCN,121,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P207252 TO P236021
05201585_05201586,3-#6_CU_C,130,56.57,ABCN,121,0,2.5,89.6,2,2,0,0,48,24,215,5,0,0,---,P311987 TO P311988
05201586_05201587,3-#6_CU_C,130,56.97,ABCN,121,0,2.5,89.5,2,2,0,0,48,24,215,5,0,0,---,P311988 TO P311989
05201587_05201588,3-#6_CU_C,130,57.15,ABCN,121,0,2.5,89.5,2,2,0,0,48,24,215,5,0,0,---,P311989 TO P311990
05201588_05201589,3-#6_CU_B,130,57.4,A CN,121.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P311990 TO P311991
05201588_05201590,3-#6_CU_C,130,57.58,ABCN,121,0,2.4,89.5,2,2,11,6,45,23,205,4,0,0,---,P311990 TO P311992
05201590_05201591,3-#6_CU_C,130,57.71,ABCN,121,0,1.8,89.5,1,1,0,0,34,17,155,2,0,0,---,P311992 TO P311993
05201591_05201592,3-#6_CU_C,130,57.93,ABCN,121,0,1.8,89.5,1,1,0,0,34,17,155,2,0,0,---,P311993 TO P311994
05201592_05201593,3-#6_CU_C,130,58.54,ABCN,121,0,1.2,89.5,1,1,0,0,22,11,100,1,0,0,---,P311994 TO P311998
05201592_05201599,3-#6_CU_C,130,58.14,ABCN,121,0,0.6,89.5,0,0,12,6,12,6,55,1,0,0,---,P311994 TO P311995
05201593_05201594,3-#6_CU_B,130,58.85,AB N,120.9,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P311998 TO P318130
05201593_05201595,3-#6_CU_C,130,58.76,ABCN,121,0,0.9,89.5,1,1,0,0,17,8,75,0,0,0,---,P311998 TO P311999
05201595_05201596,3-#6_CU_C,130,58.86,ABCN,121,0,0.9,89.5,1,1,0,0,17,8,75,0,0,0,---,P311999 TO P312000
05201596_05201597,3-#6_CU_C,130,59.16,ABCN,121,0,0.9,89.5,1,1,0,0,17,8,75,0,0,0,---,P312000 TO P318417
05201597_05201598,3-#6_CU_C,130,59.46,ABCN,121,0,0.9,89.5,1,1,17,8,17,8,75,0,0,0,---,P318417 TO P318418
05201601_05201602,3-#6_CU_C,130,55.03,ABCN,121.1,0,1.6,89.5,1,1,17,8,30,15,135,4,0,0,---,P417614 TO P311981
05201602_05201603,3-#2A5005C,180,55.16,ABCN,121.1,0,0.7,89.5,0,0,0,0,13,7,60,1,0,0,---,P311981 TO P200115
05201603_05201604,3-#2A5005C,180,55.28,ABCN,121.1,0,0.7,89.5,0,0,0,0,13,7,60,1,0,0,---,P200115 TO P318406
05201604_05201605,3-#2A5005C,180,55.53,ABCN,121.1,0,0.7,89.5,0,0,0,0,13,7,60,1,0,0,---,P318406 TO P318407
05201605_05201606,3-#2A5005C,180,55.74,ABCN,121.1,0,0.7,89.5,0,0,6,3,13,7,60,1,0,0,---,P318407 TO P611661
05201606_05201607,3-#2_AL_C,180,55.98,ABCN,121.1,0,0.4,89.5,0,0,0,0,8,4,35,1,0,0,---,P611661 TO P611662
05201607_05201608,3-#2A5005C,180,56.34,ABCN,121.1,0,0.4,89.5,0,0,0,0,8,4,35,1,0,0,---,P611662 TO P611663
05201608_05201609,3-#2A5005C,180,56.59,ABCN,121.1,0,0.4,89.5,0,0,8,4,8,4,35,1,0,0,---,P611663 TO P611664
05201611_05201612,3-#2A5005C,180,54.09,ABCN,121.2,0,0.4,89.5,0,0,0,0,8,4,35,2,0,0,---,P519490 TO P519491
05201612_05201613,3-#2A5005C,180,54.39,ABCN,121.2,0,0.4,89.5,0,0,8,4,8,4,35,2,0,0,---,P519491 TO P519492
05201614_05201615,3-#2A5005C,180,53.71,ABCN,121.2,0,0.4,89.5,0,0,7,3,7,3,30,1,0,0,---,P517131 TO CG199999
05201616_05201617,3-#4_CU_B,180,53.36, BCN,121.2,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P313160 TO P313161
05201617_05201618,3-#4_CU_B,180,53.59, BCN,121.2,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P313161 TO P313162
05201618_05201619,3-#4_CU_B,180,53.94, BCN,121.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P313162 TO P313163
05201620_05201621,3-#2A5005C,180,51.99,AB N,121.3,0,1.3,89.5,1,1,0,0,17,8,75,1,0,0,---,P616731 TO P517397
05201621_05201622,3-#2A5005C,180,52.17,AB N,121.3,0,1.3,89.5,1,1,0,0,17,8,75,1,0,0,---,P517397 TO P616732
05201625_05201626,3-#2_AL_C,180,51.67,ABCN,121.5,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P239188 TO P239189
05201626_05201627,3-#2_AL_C,180,52.16,ABCN,121.5,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P239189 TO P239190
05201640A_05201641,2/0AL_PECN,158,53.31,ABCN,120.6,0,43.2,85,27,27,0,0,768,476,0,1,0,0,---,P415966 TO D133813
05201641_05201642,2/0AL_PECN,158,53.74,ABCN,120.5,0.1,43.2,85,27,27,0,0,768,476,0,1,0,0,---,D133813 TO D208764
05201642_05201643,1C#2SAPECN,108,53.9,ABCN,120.5,0,0,0,0,0,0,0,0,0,0,0,0,0,---,D208764 TO 520-120M
05201642_05201644,1C#2SAPECN,108,53.97,ABCN,120.5,0.1,43.2,85,40,40,0,0,767,476,0,1,0,0,---,D208764 TO PM 520-1317M
05201643_05201643A,Generic PM Conductor,900,53.91,ABCN,120.5,0,0,0,0,0,0,0,0,0,0,0,0,0,---,PM 520-120M
05201644_05201644A,Generic PM Conductor,900,53.98,ABCN,120.5,0,43.2,85,5,5,0,0,767,475,0,1,0,0,---,CG199999 TO 520-1317M
05201645A_05201646,3-#6_CU_C,130,51.79,ABCN,121,0,7.5,89.6,6,6,0,0,140,70,634,19,0,0,---,P216116 TO P216117
05201646_05201647,3-#6_CU_C,130,52.12,ABCN,121,0,7.5,89.6,6,6,10,5,140,70,634,19,0,0,---,P216117 TO P216118
05201647_05201648,3-#6_CU_C,130,52.34,ABCN,121,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216118 TO P216119
05201648_05201649,3-#6_CU_C,130,52.54,ABCN,121,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216119 TO P216120
05201649_05201650,3-#6_CU_C,130,52.8,ABCN,121,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216120 TO P216122
05201650_05201651,3-#6_CU_C,130,53.3,ABCN,121,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216122 TO P216123
05201651_05201652,3-#6_CU_C,130,53.63,ABCN,120.9,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216123 TO P216124
05201652_05201653,3-#6_CU_C,130,53.93,ABCN,120.9,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216124 TO P216125
05201653_05201654,3-#6_CU_C,130,54.18,ABCN,120.9,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P216125 TO P322086
05201654_05201655,3-#6_CU_C,130,54.48,ABCN,120.9,0,6.9,89.6,5,5,0,0,130,65,588,18,0,0,---,P322086 TO P216126
05201655_05201656,3-#6_CU_C,130,54.79,ABCN,120.9,0,6.6,89.6,5,5,1,1,124,62,563,17,0,0,---,P216126 TO P513163
05201655_05201685,3-#2_AL_B,180,54.58,A CN,121.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P216126 TO P216127
05201656_05201657,3-#6_CU_C,130,54.87,ABCN,120.9,0,6.6,89.5,5,5,0,0,123,61,557,17,0,0,---,P513163 TO P811167
05201657_05201658,3-#2_AL_B,180,55.18, BCN,120.7,0,3,89.5,2,2,17,8,38,19,173,7,0,0,---,P811167 TO P811168
05201657_05201665,3-#6_CU_C,130,55.17,ABCN,120.9,0,4.5,89.6,3,3,0,0,85,42,385,10,0,0,---,P811167 TO P216128
05201658_05201659,3-#2_AL_C,180,55.43, BCN,120.7,0,1.7,89.5,1,1,3,1,21,11,97,5,0,0,---,P811168 TO P811169
05201659_05201660,3-#2_AL_C,180,55.76, BCN,120.7,0,1.5,89.5,1,1,0,0,19,9,85,3,0,0,---,P811169 TO P811170
05201660_05201661,3-#2_AL_C,180,56.1, BCN,120.7,0,1.5,89.5,1,1,1,1,19,9,85,3,0,0,---,P811170 TO P239192
05201661_05201662,3-#2_AL_C,180,56.27, BCN,120.7,0,1.4,89.5,1,1,0,0,18,9,80,2,0,0,---,P239192 TO P811171
05201662_05201663,3-#2_AL_C,180,57.05, BCN,120.7,0,1.4,89.5,1,1,11,5,18,9,80,2,0,0,---,P811171 TO P811172
05201663_05201664,3-#2_AL_C,180,57.26, BCN,120.7,0,0.5,89.5,0,0,7,3,7,3,30,1,0,0,---,P811172 TO P36721
05201665_05201666,3-#6_CU_C,130,55.49,ABCN,120.9,0,4.5,89.5,3,3,0,0,85,42,385,10,0,0,---,P216128 TO P216129
05201666_05201667,3-#6_CU_C,130,55.86,ABCN,120.8,0,4.1,89.5,3,3,0,0,76,38,345,8,0,0,---,P216129 TO P216130
05201666_05201682,3-#2_AL_B,180,55.69,AB N,120.8,0,0.7,89.5,0,0,6,3,9,4,40,2,0,0,---,P216129 TO P811226
05201667_05201668,3-#6_CU_C,130,56.06,ABCN,120.8,0,4.1,89.5,3,3,17,8,76,38,345,8,0,0,---,P216130 TO P216131
05201668_05201669,3-#2_AL_C,180,56.38,ABCN,120.8,0,3.2,89.5,2,2,0,0,60,30,270,4,0,0,---,P216131 TO P811234
05201669_05201670,3-#2_AL_C,180,56.68,ABCN,120.8,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P811234 TO P811661
05201669_05201671,3-#2_AL_C,180,56.82,ABCN,120.8,0,2.3,89.5,1,1,0,0,43,21,195,3,0,0,---,P811234 TO P811235
05201671_05201672,3-#2_AL_C,180,56.93,ABCN,120.8,0,1.4,89.5,1,1,0,0,26,13,120,2,0,0,---,P811235 TO P814291
05201671_05201679,3-#2_AL_C,180,57.24,ABCN,120.8,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P811235 TO P811236
05201672_05201673,3-#2_AL_C,180,57.19,ABCN,120.8,0,1.4,89.5,1,1,0,0,26,13,120,2,0,0,---,P814291 TO P814292
05201673_05201674,3-#2_AL_C,180,57.48,ABCN,120.8,0,1.4,89.5,1,1,0,0,26,13,120,2,0,0,---,P814292 TO P814293
05201674_05201675,3-#2_AL_C,180,57.64,ABCN,120.8,0,1.4,89.5,1,1,0,0,26,13,120,2,0,0,---,P814293 TO P814294
05201675_05201676,3-#2_AL_C,180,57.74,ABCN,120.8,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P814294 TO P814295
05201675_05201677,3-#2_AL_C,180,57.89,ABCN,120.8,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P814294 TO P814296
05201677_05201678,3-#2_AL_C,180,58.12,ABCN,120.8,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P814296 TO P814297
05201679_05201680,3-#2_AL_C,180,57.62,ABCN,120.8,0,0.9,89.5,0,0,0,0,17,8,75,1,0,0,---,P811236 TO P811237
05201680_05201681,3-#2_AL_C,180,57.99,ABCN,120.8,0,0.9,89.5,0,0,17,8,17,8,75,1,0,0,---,P811237 TO P811415
05201682_05201683,3-#2_AL_B,180,56.02,AB N,120.8,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P811226 TO P30920
05201683_05201684,3-#2_AL_B,180,56.28,AB N,120.8,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P30920 TO P30921
05202265A_05202266,3-#2_AL_B,180,36.98,AB N,124,0,2.2,89.5,1,1,0,0,29,14,125,8,0,0,---,P215990 TO P215992
05202265A_05202282,3-#2_AL_B,180,36.85,AB N,124,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P215990 TO P215991
05202266_05202267,3-#2_AL_B,180,37.3,AB N,124,0,2.2,89.5,1,1,0,0,29,14,125,8,0,0,---,P215992 TO P713256
05202267_05202268,3-#2_AL_B,180,37.45,AB N,124,0,1.3,89.5,1,1,6,3,17,9,75,6,0,0,---,P713256 TO P713257
05202267_05202276,3-#2_AL_B,180,37.53,AB N,124,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P713256 TO P716667
05202268_05202269,3-#2_AL_B,180,37.78,AB N,124,0,0.9,89.5,0,0,0,0,11,6,50,4,0,0,---,P713257 TO P321079
05202269_05202270,3-#2_AL_B,180,38.05,AB N,124,0,0.9,89.5,0,0,0,0,11,6,50,4,0,0,---,P321079 TO P321080
05202270_05202271,3-#2_AL_B,180,38.23,AB N,124,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P321080 TO P321081
05202270_05202274,3-#2_AL_B,180,38.14,AB N,124,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P321080 TO P230235
05202271_05202272,3-#2_AL_B,180,38.53,AB N,124,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P321081 TO P321082
05202272_05202273,3-#2_AL_B,180,38.82,AB N,124,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P321082 TO P321083
05202274_05202275,3-#2_AL_B,180,38.45,AB N,124,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P230235 TO P230236
05202276_05202277,3-#2_AL_B,180,37.86,AB N,124,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P716667 TO P716668
05202277_05202278,3-#2_AL_B,180,38.17,AB N,124,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P716668 TO P716669
05202278_05202279,3-#2_AL_B,180,38.29,AB N,124,0,0.9,89.5,0,0,6,3,11,6,50,2,0,0,---,P716669 TO P716670
05202279_05202280,3-#2_AL_B,180,38.62,AB N,124,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P716670 TO P194014
05202280_05202281,3-#2_AL_B,180,38.63,AB N,124,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P194014 TO CG199999
05202292A_05202293,3-#4_CU_C,180,38.75,ABCN,123.2,0,18.3,89.5,10,10,0,0,351,174,1515,47,0,0,---,P215997 TO P215998
05202293_05202294,3-#4_CU_C,180,39.05,ABCN,123.2,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P215998 TO P215999
05202294_05202295,3-#4_CU_C,180,39.46,ABCN,123.1,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P215999 TO P216000
05202295_05202296,3-#4_CU_C,180,39.56,ABCN,123.1,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P216000 TO P216001
05202296_05202297,3-#4_CU_C,180,40.07,ABCN,123.1,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P216001 TO P216002
05202297_05202298,3-#4_CU_C,180,40.38,ABCN,123.1,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P216002 TO P216003
05202298_05202299,3-#4_CU_C,180,40.58,ABCN,123,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P216003 TO P216004
05202299_05202300,3-#4_CU_C,180,40.78,ABCN,123,0,18.3,89.5,10,10,0,0,350,174,1515,47,0,0,---,P216004 TO P216005
05202300_05202301,3-#4_CU_C,180,41.32,ABCN,123,0.1,18,89.5,10,10,6,3,344,171,1490,45,0,0,---,P216005 TO P216006
05202300_05202403,3-#2A5005C,180,40.99,A CN,122.7,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P216005 TO P610306
05202301_05202302,3-#2_AL_B,180,41.51,AB N,123.3,0,1.3,89.5,1,1,0,0,17,8,75,5,0,0,---,P216006 TO P228890
05202301_05202307,3-#4_CU_C,180,41.62,ABCN,122.9,0,16.9,89.5,9,9,0,0,322,160,1390,38,0,0,---,P216006 TO P216009
05202302_05202303,3-#2_AL_B,180,41.7,AB N,123.3,0,1.3,89.5,1,1,6,3,17,8,75,5,0,0,---,P228890 TO P228891
05202303_05202304,3-#2_AL_B,180,41.89,AB N,123.2,0,0.9,89.5,0,0,0,0,11,6,50,4,0,0,---,P228891 TO P228892
05202304_05202305,3-#2_AL_B,180,42.3,AB N,123.2,0,0.9,89.5,0,0,6,3,11,6,50,4,0,0,---,P228892 TO P228893
05202305_05202306,3-#2_AL_B,180,42.6,AB N,123.2,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P228893 TO P228894
05202307_05202308,3-#4_CU_C,180,41.94,ABCN,122.9,0,16.9,89.5,9,9,0,0,322,160,1390,38,0,0,---,P216009 TO 520-1054
05202403_05202404,3-#2A5005C,180,41.33,A CN,122.7,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P610306 TO P610307
05202411A_05202412,3-#4_CU_C,180,40.99,ABCN,122.6,0.1,41.7,89.5,23,23,0,0,794,396,3540,180,1,0,---,P418691 TO P418692
05202412_05202413,3-#4_CU_C,180,41.31,ABCN,122.6,0.1,41.7,89.5,23,23,0,0,794,395,3540,180,0,0,---,P418692 TO P418693
05202413_05202414,3-#4_CU_C,180,41.7,ABCN,122.5,0.1,41.7,89.5,23,23,0,0,793,395,3540,180,1,0,---,P418693 TO P418694
05202414_05202415,3-#4_CU_C,180,42.12,ABCN,122.4,0.1,41.7,89.5,23,23,0,0,793,395,3540,180,1,0,---,P418694 TO P418695
05202415_05202416,3-#4_CU_C,180,42.44,ABCN,122.3,0.1,41.7,89.5,23,23,0,0,792,394,3540,180,0,0,---,P418695 TO P418696
05202416_05202417,3-#4_CU_C,180,42.74,ABCN,122.3,0.1,41.7,89.5,23,23,0,0,792,394,3540,180,0,0,---,P418696 TO P418697
05202417_05202418,3-#4_CU_C,180,43.14,ABCN,122.2,0.1,41.7,89.5,23,23,3,2,791,394,3540,180,1,0,---,P418697 TO P418698
05202418_05202419,3-#2_AL_B,180,43.45,AB N,122.5,0,0.2,89.5,0,0,0,0,2,1,10,2,0,0,---,P418698 TO P31123
05202418_05202421,3-#4_CU_C,180,43.44,ABCN,122.1,0.1,41.4,89.5,23,23,2,1,785,391,3515,178,0,0,---,P418698 TO P516655
05202419_05202420,3-#2_AL_B,180,43.46,AB N,122.5,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P31123 TO CG199999
05202421_05202422,3-#4_CU_C,180,43.64,ABCN,122.1,0,41.3,89.5,23,23,2,1,783,389,3506,178,0,0,---,P516655 TO P418699
05202422_05202423,3-#4_CU_C,180,43.84,ABCN,122,0,41.2,89.5,23,23,6,3,780,388,3496,178,0,0,---,P418699 TO P518954
05202423_05202424,3-#4_CU_C,180,44.2,ABCN,121.9,0.1,40.9,89.5,23,23,0,0,774,385,3471,175,0,0,---,P518954 TO P418700
05202424_05202425,3-#2A5005C,180,44.51,A CN,121.7,0,0.4,89.5,0,0,0,0,6,3,25,4,0,0,---,P418700 TO P614189
05202424_05202427,3-#4_CU_C,180,44.49,ABCN,121.9,0.1,40,89.5,22,22,50,25,757,377,3396,171,0,0,---,P418700 TO P818370
05202424_05202689,3-#2_AL_B,180,44.55,AB N,122.2,0,0.9,89.5,0,0,0,0,11,6,50,0,0,0,---,P418700 TO P228922
05202425_05202426,3-#2A5005C,180,44.61,A CN,121.7,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P614189 TO P614190
05202427_05202428,3-#4_CU_C,180,44.62,ABCN,121.9,0,37.4,89.5,21,21,0,0,706,351,3171,170,0,0,---,P818370 TO P418701
05202428_05202478,3-#4_CU_C,180,44.92,ABCN,121.8,0,30.8,89.5,17,17,11,6,582,289,2612,134,0,0,---,P418701 TO P418702
05202478_05202479,3-#4_CU_C,180,45.23,ABCN,121.8,0,30.2,89.5,17,17,1,1,570,284,2562,133,0,0,---,P418702 TO P418703
05202479_05202480,3-#4_CU_C,180,45.42,ABCN,121.7,0,30.1,89.5,17,17,0,0,569,283,2557,132,0,0,---,P418703 TO P138568
05202480_05202481,3-#4_CU_C,180,45.61,ABCN,121.7,0,30.1,89.5,17,17,6,3,569,283,2557,132,0,0,---,P138568 TO P418704
05202481_05202482,3-#4_CU_C,180,45.79,ABCN,121.7,0,29.8,89.5,17,17,0,0,563,280,2532,131,0,0,---,P418704 TO P418705
05202482_05202483,3-#4_CU_C,180,46,ABCN,121.6,0,29,89.5,16,16,0,0,547,272,2462,127,0,0,---,P418705 TO P103342
05202482_05202683,3-#6_CU_B,130,45.9,A CN,121.4,0,1.2,89.5,1,1,4,2,16,8,70,4,0,0,---,P418705 TO P510443
05202483_05202484,3-#4_CU_C,180,46.2,ABCN,121.6,0,29,89.5,16,16,0,0,547,272,2462,127,0,0,---,P103342 TO P512676
05202484_05202485,3-#6_CU_B,130,46.43, BCN,121.6,0,0.3,89.5,0,0,3,2,3,2,15,4,0,0,---,P512676 TO P515121
05202484_05202486,3-#4_CU_C,180,46.4,ABCN,121.6,0,28.1,89.5,16,16,0,0,531,264,2387,119,0,0,---,P512676 TO P228906
05202484_05202679,3-#6_CU_B,130,46.58, BCN,121.6,0,1.1,89.5,1,1,2,1,13,7,60,4,0,0,---,P512676 TO P513790
05202486_05202513,3-#4_CU_C,180,46.57,ABCN,121.6,0,23.7,89.5,13,13,6,3,447,222,2013,107,0,0,---,P228906 TO P512677
05202513_05202514,3-#4_CU_C,180,46.76,ABCN,121.5,0,23.4,89.5,13,13,0,0,442,220,1988,103,0,0,---,P512677 TO P512678
05202514_05202515,3-#2_AL_C,180,47.07,ABCN,121.5,0,0.2,89.5,0,0,4,2,4,2,20,1,0,0,---,P512678 TO P970599
05202514_05202516,3-#4_CU_C,180,47.01,ABCN,121.5,0,17.6,89.5,10,10,0,0,332,165,1494,75,0,0,---,P512678 TO P239616
05202514_05202642,3-#2A5005C,180,46.88,ABCN,121.5,0,5.6,89.5,3,3,0,0,105,52,475,27,0,0,---,P512678 TO P613242
05202516_05202517,3-#4_CU_C,180,47.13,ABCN,121.5,0,17.6,89.5,10,10,10,5,332,165,1494,75,0,0,---,P239616 TO P512679
05202517_05202518,3-#4_CU_C,180,47.34,ABCN,121.5,0,17.1,89.5,9,9,0,0,322,160,1448,73,0,0,---,P512679 TO P717087
05202518_05202519,3-#4_CU_C,180,47.5,ABCN,121.5,0,17.1,89.5,9,9,0,0,321,160,1448,73,0,0,---,P717087 TO P512680
05202519_05202520,3-#4_CU_C,180,47.67,ABCN,121.5,0,16.8,89.5,9,9,0,0,316,157,1423,69,0,0,---,P512680 TO P819669
05202519_05202641,3-#4_CU_B,180,47.61, BCN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P512680 TO P711530
05202642_05202643,3-#2_AL_C,180,47.07,ABCN,121.5,0,5.6,89.5,3,3,3,2,105,52,475,27,0,0,---,P613242 TO P615674
05202643_05202644,3-#2_AL_C,180,47.29,ABCN,121.5,0,5.4,89.5,3,3,6,3,102,51,459,26,0,0,---,P615674 TO P613241
05202644_05202645,3-#2_AL_C,180,47.58,ABCN,121.5,0,5.1,89.5,3,3,2,1,96,48,434,24,0,0,---,P613241 TO P613243
05202645_05202646,3-#2_AL_C,180,47.86,ABCN,121.5,0,5,89.5,3,3,0,0,94,47,425,22,0,0,---,P613243 TO P228895
05202646_05202647,3-#2_AL_C,180,48.14,ABCN,121.5,0,5,89.5,3,3,0,0,94,47,425,22,0,0,---,P228895 TO P228995
05202647_05202648,3-#2_AL_B,180,48.22, BCN,121.4,0,2,89.5,1,1,0,0,26,13,115,6,0,0,---,P228995 TO P228896
05202647_05202654,3-#2_AL_C,180,48.42,ABCN,121.5,0,3.6,89.5,2,2,6,3,69,34,310,16,0,0,---,P228995 TO P228956
05202648_05202649,3-#2_AL_B,180,48.47, BCN,121.4,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P228896 TO P813667
05202648_05202650,3-#2_AL_B,180,48.61, BCN,121.4,0,1.5,89.5,1,1,11,6,19,9,85,3,0,0,---,P228896 TO P228897
05202648_05202653,3-#2_AL_B,180,48.35, BCN,121.4,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P228896 TO P228945
05202650_05202651,3-#2_AL_B,180,49.02, BCN,121.4,0,0.6,89.5,0,0,2,1,8,4,35,2,0,0,---,P228897 TO P816834
05202651_05202652,3-#2_AL_B,180,49.32, BCN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P816834 TO P816835
05202654_05202655,3-#2_AL_C,180,48.79,ABCN,121.5,0,3.4,89.5,2,2,0,0,63,31,285,14,0,0,---,P228956 TO P228957
05202655_05202656,3-#2_AL_B,180,49.03, BCN,121.4,0,0.9,89.5,0,0,6,3,11,6,50,4,0,0,---,P228957 TO P228958
05202655_05202659,3-#2_AL_C,180,49.04,ABCN,121.5,0,2.8,89.5,2,2,0,0,52,26,235,10,0,0,---,P228957 TO P321084
05202656_05202657,3-#2_AL_B,180,49.24, BCN,121.4,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P228958 TO P716380
05202657_05202658,3-#2_AL_B,180,49.54, BCN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P716380 TO P716381
05202659_05202660,3-#2_AL_C,180,49.25,ABCN,121.5,0,2.8,89.5,2,2,0,0,52,26,235,10,0,0,---,P321084 TO P321085
05202660_05202661,3-#2_AL_C,180,49.52,ABCN,121.5,0,2.8,89.5,2,2,0,0,52,26,235,10,0,0,---,P321085 TO P321086
05202661_05202662,3-#2_AL_C,180,49.88,ABCN,121.5,0,2.5,89.5,1,1,0,0,46,23,210,7,0,0,---,P321086 TO P236561
05202661_05202678,3-#2_AL_B,180,49.91,AB N,121.8,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P321086 TO P321087
05202662_05202664,3-#2_AL_B,180,50.3,A CN,121.2,0,2.4,89.5,1,1,6,3,30,15,135,5,0,0,---,P236561 TO P236562
05202664_05202665,3-#2_AL_B,180,50.73,A CN,121.2,0,1.9,89.5,1,1,0,0,24,12,110,4,0,0,---,P236562 TO P236563
05202665_05202666,3-#2_AL_B,180,51.01,A CN,121.2,0,1.9,89.5,1,1,0,0,24,12,110,4,0,0,---,P236563 TO P236564
05202666_05202667,3-#2_AL_B,180,51.37,A CN,121.2,0,1.9,89.5,1,1,6,3,24,12,110,4,0,0,---,P236564 TO P236565
05202667_05202668,3-#2_AL_B,180,51.71,A CN,121.2,0,1.5,89.5,1,1,0,0,19,9,85,3,0,0,---,P236565 TO P102992
05202668_05202669,3-#2_AL_B,180,52.09,A CN,121.2,0,1.5,89.5,1,1,6,3,19,9,85,3,0,0,---,P102992 TO P102993
05202669_05202670,3-#2_AL_B,180,52.15,A CN,121.2,0,1.1,89.5,1,1,0,0,13,7,60,3,0,0,---,P102993 TO P102994
05202670_05202671,3-#2_AL_B,180,52.37,A CN,121.2,0,1.1,89.5,1,1,0,0,13,7,60,3,0,0,---,P102994 TO P102995
05202671_05202672,3-#2_AL_B,180,52.71,A CN,121.2,0,0.9,89.5,0,0,6,3,11,5,50,2,0,0,---,P102995 TO P201398
05202671_05202677,3-#2_AL_B,180,52.7,A CN,121.2,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P102995 TO P102999
05202672_05202673,3-#2_AL_B,180,52.82,A CN,121.2,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P201398 TO P206961
05202673_05202674,3-#2_AL_B,180,53.03,A CN,121.2,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P206961 TO P206965
05202674_05202675,3-#2_AL_B,180,53.21,A CN,121.2,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P206965 TO P206966
05202675_05202676,3-#2_AL_B,180,53.46,A CN,121.2,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P206966 TO P206968
05202679_05202680,3-#2A5005C,180,47.17, BCN,121.6,0,0.9,89.5,0,0,6,3,11,6,50,3,0,0,---,P513790 TO P517176
05202680_05202681,3-#2_AL_B,180,47.37, BCN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P517176 TO P719614
05202681_05202682,3-#2_AL_B,180,47.67, BCN,121.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P719614 TO P162791
05202683_05202684,3-#6_CU_B,130,46.4,A CN,121.4,0,0.9,89.5,1,1,0,0,11,6,50,4,0,0,---,P510443 TO P510444
05202684_05202685,3-#2A5005C,180,46.61,A CN,121.4,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P510444 TO P613787
05202684_05202688,3-#6_CU_B,130,46.52,A CN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P510444 TO P510445
05202685_05202686,3-#2A5005C,180,46.81,A CN,121.4,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P613787 TO P613788
05202686_05202687,3-#2A5005C,180,46.98,A CN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P613788 TO P613789
05202689_05202690,3-#2_AL_B,180,44.85,AB N,122.2,0,0.9,89.5,0,0,6,3,11,6,50,0,0,0,---,P228922 TO P228923
05202690_05202691,3-#2_AL_B,180,45.04,AB N,122.2,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P228923 TO P228925
05202691_05202692,3-#2_AL_B,180,45.26,AB N,122.2,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P228925 TO P228926
FU 05201622_05201622A,Device Conductor 10A,10,52.18,AB N,121.3,0,1.3,89.5,13,13,0,0,17,8,75,1,0,0,---,P616732
FU 05202308_05202308A,Device Conductor 125A,125,41.95,ABCN,122.9,0,16.9,89.5,13,13,0,0,321,160,1390,38,0,0,---,P613515
FU 05202428_05202428A,Device Conductor 30A,30,44.63,ABCN,121.9,0,6.6,89.5,22,22,0,0,125,62,559,36,0,0,---,P418701
FU 05202486_05202486A,Device Conductor 40A,40,46.41,ABCN,121.6,0,4.4,89.5,11,11,0,0,83,41,374,12,0,0,---,P228906
FU 05202520_05202520A,Device Conductor 75A,75,47.68,ABCN,121.5,0,16.8,89.5,22,22,0,0,316,157,1423,69,0,0,---,P819669
FU 05202662_05202662A,Device Conductor 15A,15,49.89,ABCN,121.5,0,0.9,89.5,6,6,0,0,17,8,75,2,0,0,---,P236561
05201622A_05201623,2ALPECNPID,115,52.31,AB N,121.3,0,1.3,89.5,1,1,11,6,17,8,75,1,0,0,---,P616732 TO D4536034400
05201623_05201624,2ALPECNPID,115,52.53,AB N,121.3,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,D4536034400 TO D4536034746
05202308A_05202309,3-#4_CU_C,180,42.07,ABCN,122.9,0,16.9,89.5,9,9,3,2,321,160,1390,38,0,0,---,520-1054 TO P216010
05202309_05202310,3-#4_CU_C,180,42.56,ABCN,122.9,0,16.7,89.5,9,9,0,0,318,158,1375,37,0,0,---,P216010 TO P216011
05202310_05202311,3-#4_CU_C,180,42.76,ABCN,122.8,0,16.7,89.5,9,9,0,0,318,158,1375,37,0,0,---,P216011 TO P216012
05202311_05202312,3-#4_CU_C,180,43.07,ABCN,122.8,0,16.7,89.5,9,9,0,0,318,158,1375,37,0,0,---,P216012 TO P216013
05202312_05202313,3-#4_CU_C,180,43.26,ABCN,122.8,0,16.7,89.5,9,9,6,3,318,158,1375,37,0,0,---,P216013 TO P216014
05202313_05202314,3-#4_CU_C,180,43.66,ABCN,122.8,0,16.4,89.5,9,9,0,0,312,155,1350,35,0,0,---,P216014 TO P216015
05202314_05202315,3-#4_CU_C,180,43.84,ABCN,122.7,0,16.2,89.5,9,9,0,0,309,153,1335,34,0,0,---,P216015 TO 520-1116G
05202314_05202401,3-#2_AL_B,180,44.31,A CN,122.4,0,0.3,89.5,0,0,0,0,3,2,15,1,0,0,---,P216015 TO P710649
05202401_05202402,3-#2_AL_B,180,44.9,A CN,122.4,0,0.3,89.5,0,0,3,2,3,2,15,1,0,0,---,P710649 TO P710600
05202428A_05202429,3-#4_CU_C,180,44.89,ABCN,121.9,0,6.6,89.5,4,4,6,3,125,62,559,36,0,0,---,P418701 TO P616950
05202429_05202430,3-#4_CU_C,180,45.32,ABCN,121.8,0,6.3,89.5,3,3,6,3,119,59,534,34,0,0,---,P616950 TO P512684
05202430_05202431,3-#4_CU_C,180,45.52,ABCN,121.8,0,6,89.5,3,3,0,0,113,56,509,31,0,0,---,P512684 TO P512685
05202431_05202432,3-#2_AL_B,180,45.61,AB N,122.1,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P512685 TO P226004
05202431_05202439,3-#4_CU_C,180,45.69,ABCN,121.8,0,5.4,89.5,3,3,0,0,102,51,459,28,0,0,---,P512685 TO P612496
05202432_05202433,3-#2_AL_B,180,45.68,AB N,122.1,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P226004 TO P228935
05202433_05202434,3-#2_AL_B,180,45.9,AB N,122.1,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P228935 TO P228936
05202434_05202435,3-#2_AL_B,180,45.99,AB N,122.1,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P228936 TO P228937
05202435_05202437,3-#2_AL_B,180,46.33,AB N,122.1,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P228937 TO P228938
05202437_05202438,3-#2_AL_B,180,46.43,AB N,122.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P228938 TO P228939
05202439_05202440,3-#2_AL_B,180,45.98, BCN,121.7,0,7.7,89.5,4,4,0,0,97,48,434,25,0,0,---,P612496 TO P612497
05202439_05202474,3-#2_AL_B,180,45.99,A CN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P612496 TO P515088
05202440_05202441,3-#2_AL_B,180,46.34, BCN,121.7,0,7.7,89.5,4,4,6,3,97,48,434,25,0,0,---,P612497 TO P612498
05202441_05202442,3-#2_AL_B,180,46.67, BCN,121.7,0,0.3,89.5,0,0,2,1,4,2,20,1,0,0,---,P612498 TO P228903
05202441_05202444,3-#2_AL_C,180,46.71, BCN,121.7,0,6.9,89.5,4,4,0,0,87,43,389,23,0,0,---,P612498 TO P612499
05202442_05202443,3-#2_AL_B,180,46.98, BCN,121.7,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P228903 TO P228904
05202444_05202445,3-#2_AL_B,180,47, BCN,121.7,0,6.9,89.5,4,4,0,0,87,43,389,23,0,0,---,P612499 TO P612500
05202445_05202446,3-#2_AL_B,180,47.28, BCN,121.7,0,6.9,89.5,4,4,2,1,87,43,389,23,0,0,---,P612500 TO P612501
05202446_05202447,3-#2_AL_B,180,47.59, BCN,121.7,0,6.7,89.5,4,4,6,3,84,42,379,22,0,0,---,P612501 TO P612502
05202447_05202448,3-#2_AL_B,180,47.79, BCN,121.7,0,6.3,89.5,3,3,0,0,79,39,354,20,0,0,---,P612502 TO P612503
05202448_05202449,3-#2_AL_B,180,48.02, BCN,121.7,0,2.6,89.5,1,1,0,0,32,16,145,8,0,0,---,P612503 TO P613349
05202448_05202457,3-#2_AL_B,180,47.99, BCN,121.7,0,3.7,89.5,2,2,6,3,47,23,210,12,0,0,---,P612503 TO P239226
05202449_05202450,3-#2_AL_B,180,48.4, BCN,121.7,0,2.6,89.5,1,1,2,1,32,16,145,8,0,0,---,P613349 TO P613350
05202450_05202451,3-#2_AL_B,180,48.67, BCN,121.7,0,2.4,89.5,1,1,0,0,30,15,135,5,0,0,---,P613350 TO P619739
05202451_05202452,3-#2_AL_B,180,48.92, BCN,121.7,0,0.9,89.5,0,0,11,6,11,6,50,2,0,0,---,P619739 TO P161631
05202451_05202453,3-#2_AL_B,180,49.03, BCN,121.7,0,1.5,89.5,1,1,6,3,19,9,85,3,0,0,---,P619739 TO P619740
05202453_05202454,3-#2_AL_B,180,49.21, BCN,121.7,0,1.1,89.5,1,1,2,1,13,7,60,2,0,0,---,P619740 TO P135297
05202453_05202456,3-#2_AL_B,180,49.21, BCN,121.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P619740 TO P619741
05202454_05202455,3-#2_AL_B,180,49.57, BCN,121.6,0,0.9,89.5,0,0,11,6,11,6,50,1,0,0,---,P135297 TO P193400
05202457_05202458,3-#2_AL_B,180,48.27, BCN,121.7,0,3.3,89.5,2,2,6,3,41,20,185,11,0,0,---,P239226 TO P715526
05202458_05202459,3-#2_AL_B,180,48.35, BCN,121.7,0,2.8,89.5,2,2,0,0,36,18,160,9,0,0,---,P715526 TO P108508
05202459_05202460,3-#2_AL_B,180,48.51, BCN,121.7,0,2.8,89.5,2,2,0,0,36,18,160,9,0,0,---,P108508 TO P715527
05202460_05202461,3-#2_AL_B,180,48.75, BCN,121.7,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P715527 TO P35033
05202460_05202464,3-#2_AL_B,180,48.73, BCN,121.7,0,2.7,89.5,1,1,6,3,33,17,150,8,0,0,---,P715527 TO P715528
05202461_05202462,3-#2_AL_B,180,48.95, BCN,121.7,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P35033 TO P35034
05202462_05202463,3-#2_AL_B,180,49.18, BCN,121.7,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P35034 TO P35035
05202464_05202465,3-#2_AL_B,180,49.1, BCN,121.6,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P715528 TO P715529
05202465_05202466,3-#2_AL_B,180,49.43, BCN,121.6,0,2.2,89.5,1,1,0,0,28,14,125,7,0,0,---,P715529 TO P715530
05202466_05202467,3-#2_AL_B,180,49.57, BCN,121.6,0,1.3,89.5,1,1,6,3,17,8,75,5,0,0,---,P715530 TO P719491
05202466_05202471,3-#2_AL_B,180,49.69, BCN,121.6,0,0.9,89.5,0,0,6,3,11,6,50,2,0,0,---,P715530 TO P228959
05202467_05202468,3-#2_AL_B,180,49.78, BCN,121.6,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P719491 TO P719492
