Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
05202468_05202469,3-#2_AL_B,180,49.98, BCN,121.6,0,0.9,89.5,0,0,6,3,11,6,50,3,0,0,---,P719492 TO P719493
05202469_05202470,3-#2_AL_B,180,50.28, BCN,121.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P719493 TO P810150
05202471_05202472,3-#2_AL_B,180,50.03, BCN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P228959 TO P228960
05202472_05202473,3-#2_AL_B,180,50.31, BCN,121.6,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P228960 TO P228961
05202474_05202475,3-#2A5005C,180,46.2,A CN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P515088 TO P610209
05202475_05202476,3-#2A5005C,180,46.31,A CN,121.6,0,0.4,89.5,0,0,0,0,6,3,25,3,0,0,---,P610209 TO P228917
05202476_05202477,3-#2A5005C,180,46.68,A CN,121.6,0,0.4,89.5,0,0,6,3,6,3,25,3,0,0,---,P228917 TO P610210
05202486A_05202487,3-#2_AL_C,180,46.71,ABCN,121.6,0,4.4,89.5,2,2,0,0,83,41,374,12,0,0,---,P228906 TO P228907
05202487_05202488,3-#2_AL_C,180,46.98,ABCN,121.6,0,4.4,89.5,2,2,0,0,83,41,374,12,0,0,---,P228907 TO P228908
05202488_05202489,3-#2_AL_C,180,47.32,ABCN,121.6,0,4.3,89.5,2,2,0,0,81,40,364,12,0,0,---,P228908 TO P228909
05202488_05202512,3-#2_AL_B,180,47.21,AB N,121.9,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P228908 TO P323110
05202489_05202490,3-#2_AL_C,180,47.59,ABCN,121.6,0,4.1,89.5,2,2,0,0,78,39,349,10,0,0,---,P228909 TO P228910
05202489_05202510,3-#2_AL_B,180,47.42,A CN,121.3,0,0.3,89.5,0,0,0,0,3,2,15,2,0,0,---,P228909 TO P717924
05202490_05202491,3-1/0_AL_C,230,47.72,ABCN,121.6,0,3.9,89.5,2,2,0,0,73,36,329,8,0,0,---,P228910 TO P814592
05202490_05202507,3-#2_AL_B,180,47.88, BCN,121.5,0,0.3,89.5,0,0,0,0,4,2,20,2,0,0,---,P228910 TO P228911
05202491_05202492,3-1/0_AL_C,230,47.92,ABCN,121.6,0,3.8,89.5,2,2,2,1,71,35,319,6,0,0,---,P814592 TO P717826
05202491_05202505,3-#2_AL_B,180,47.83,AB N,121.9,0,0.2,89.5,0,0,0,0,2,1,10,2,0,0,---,P814592 TO P814593
05202492_05202493,3-1/0_AL_C,230,48.22,ABCN,121.5,0,3.6,89.5,2,2,0,0,69,34,310,6,0,0,---,P717826 TO P717827
05202493_05202494,3-1/0_AL_C,230,48.64,ABCN,121.5,0,3.6,89.5,2,2,0,0,69,34,310,6,0,0,---,P717827 TO P717828
05202494_05202495,3-#2_AL_C,180,48.95,ABCN,121.5,0,1.5,89.5,1,1,0,0,28,14,125,2,0,0,---,P717828 TO P719094
05202494_05202500,3-1/0_AL_C,230,49.05,ABCN,121.5,0,2.2,89.5,1,1,0,0,41,20,185,4,0,0,---,P717828 TO P717829
05202495_05202496,3-#2_AL_B,180,49.05,A CN,121.3,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P719094 TO P175614
05202495_05202497,3-#2_AL_C,180,49.19,ABCN,121.5,0,0.9,89.5,0,0,0,0,17,8,75,0,0,0,---,P719094 TO P239330
05202495_05202499,3-#2_AL_C,180,49.21,ABCN,121.5,0,0.3,89.5,0,0,6,3,6,3,25,1,0,0,---,P719094 TO P719095
05202497_05202498,3-#2_AL_C,180,49.43,ABCN,121.5,0,0.9,89.5,0,0,17,8,17,8,75,0,0,0,---,P239330 TO P239331
05202500_05202501,3-#2_AL_B,180,49.14,ABCN,121.5,0,1,89.5,1,1,17,8,19,9,85,2,0,0,---,P717829 TO P227641
05202500_05202503,3-1/0_AL_C,230,49.34,ABCN,121.5,0,1.2,89.5,1,1,17,8,22,11,100,2,0,0,---,P717829 TO P717830
05202501_05202502,3-#2_AL_C,180,49.19,A CN,121.3,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P227641 TO P816789
05202503_05202504,3-1/0_AL_B,230,49.64, BCN,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P717830 TO P717831
05202505_05202506,3-#2_AL_B,180,48.12,AB N,121.9,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P814593 TO P814594
05202507_05202508,3-#2_AL_B,180,48.08, BCN,121.5,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P228911 TO P228914
05202507_05202509,3-#2_AL_B,180,48.18, BCN,121.5,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P228911 TO P228912
05202510_05202511,3-#2_AL_B,180,47.82,A CN,121.3,0,0.3,89.5,0,0,3,2,3,2,15,2,0,0,---,P717924 TO P717925
05202520A_05202521,3-#4_CU_C,180,47.89,ABCN,121.4,0,16.8,89.5,9,9,0,0,316,157,1423,69,0,0,---,P819669 TO P512681
05202521_05202522,3-#2_AL_B,180,47.96, BCN,121.4,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P512681 TO P236567
05202521_05202524,3-#4_CU_C,180,48.22,ABCN,121.4,0,16.5,89.5,9,9,0,0,310,154,1398,68,0,0,---,P512681 TO P164172
05202522_05202523,3-#2_AL_B,180,48.28, BCN,121.4,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P236567 TO P236568
05202524_05202525,3-#4_CU_C,180,48.38,ABCN,121.4,0,16.5,89.5,9,9,7,3,310,154,1398,68,0,0,---,P164172 TO P512682
05202525_05202526,3-#4_CU_C,180,48.66,ABCN,121.4,0,16.1,89.5,9,9,0,0,303,151,1368,67,0,0,---,P512682 TO P516955
05202526_05202552,3-#2A5005C,180,49.07, BCN,121.3,0,1.2,89.5,1,1,3,2,14,7,65,4,0,0,---,P516955 TO P517698
05202526_05202555,3-#4_CU_C,180,49,ABCN,121.4,0,12,89.5,7,7,2,1,226,112,1019,48,0,0,---,P516955 TO P516956
05202552_05202553,3-#2A5005C,180,49.41, BCN,121.3,0,0.9,89.5,0,0,0,0,11,6,50,3,0,0,---,P517698 TO P612917
05202553_05202554,3-#2A5005C,180,49.42, BCN,121.3,0,0.9,89.5,0,0,11,6,11,6,50,3,0,0,---,P612917 TO CG199999
05202555_05202556,3-#4_CU_C,180,49.32,ABCN,121.3,0,11.9,89.5,7,7,0,0,223,111,1009,48,0,0,---,P516956 TO P516957
05202556_05202557,3-#4_CU_C,180,49.63,ABCN,121.3,0,11.9,89.5,7,7,2,1,223,111,1009,48,0,0,---,P516957 TO P516958
05202557_05202558,3-#4_CU_C,180,49.97,ABCN,121.3,0,11.8,89.5,7,7,0,0,221,110,999,48,0,0,---,P516958 TO P516959
05202558_05202559,3-#4_CU_C,180,50.25,ABCN,121.3,0,11.8,89.5,7,7,10,5,221,110,999,48,0,0,---,P516959 TO P516960
05202559_05202560,3-#4_CU_C,180,50.5,ABCN,121.3,0,11.2,89.5,6,6,0,0,211,105,954,46,0,0,---,P516960 TO P516961
05202560_05202561,3-#2_AL_C,180,50.7,ABCN,121.2,0,11.2,89.5,6,6,0,0,211,105,954,46,0,0,---,P516961 TO P516962
05202561_05202562,3-#2_AL_C,180,50.77,ABCN,121.2,0,2.5,89.5,1,1,10,5,46,23,210,8,0,0,---,P516962 TO P715531
05202561_05202577,3-#2_AL_C,180,51.05,ABCN,121.2,0,8.8,89.5,5,5,0,0,165,82,744,38,0,0,---,P516962 TO P516963
05202562_05202563,3-#2_AL_C,180,50.94,ABCN,121.2,0,1.9,89.5,1,1,0,0,36,18,165,7,0,0,---,P715531 TO P715532
05202563_05202564,3-#2_AL_C,180,51.25,ABCN,121.2,0,1.9,89.5,1,1,0,0,36,18,165,7,0,0,---,P715532 TO P715533
05202564_05202565,3-#2_AL_C,180,51.53,ABCN,121.2,0,1.9,89.5,1,1,0,0,36,18,165,7,0,0,---,P715533 TO P715534
05202565_05202566,3-#2_AL_B,180,51.73, BCN,121.2,0,1.1,89.5,1,1,6,3,13,7,60,3,0,0,---,P715534 TO P611647
05202565_05202571,3-#2_AL_C,180,51.73,ABCN,121.2,0,1.2,89.5,1,1,0,0,23,12,105,4,0,0,---,P715534 TO P715535
05202566_05202567,3-#2_AL_B,180,52.01, BCN,121.2,0,0.6,89.5,0,0,0,0,8,4,35,3,0,0,---,P611647 TO P811648
05202567_05202568,3-#2_AL_B,180,52.26, BCN,121.2,0,0.6,89.5,0,0,0,0,8,4,35,3,0,0,---,P811648 TO P811649
05202568_05202569,3-#2_AL_B,180,52.42, BCN,121.2,0,0.6,89.5,0,0,6,3,8,4,35,3,0,0,---,P811649 TO P813053
05202569_05202570,3-#2_AL_B,180,52.61, BCN,121.2,0,0.2,89.5,0,0,2,1,2,1,10,2,0,0,---,P813053 TO P813054
05202571_05202572,3-#2_AL_C,180,52.13,ABCN,121.2,0,0.9,89.5,1,1,2,1,18,9,80,2,0,0,---,P715535 TO P36715
05202571_05202576,3-#2_AL_B,180,52.05,AB N,121.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P715535 TO P715536
05202572_05202573,3-#2_AL_C,180,52.43,ABCN,121.2,0,0.8,89.5,0,0,0,0,16,8,70,1,0,0,---,P36715 TO P36716
05202573_05202574,3-#2_AL_C,180,52.72,ABCN,121.2,0,0.8,89.5,0,0,6,3,16,8,70,1,0,0,---,P36716 TO P36717
05202574_05202575,3-#2_AL_C,180,53.04,ABCN,121.2,0,0.5,89.5,0,0,10,5,10,5,45,0,0,0,---,P36717 TO P36718
05202577_05202578,3-#2A5005C,180,51.31,ABCN,121.2,0,8.5,89.5,5,5,17,8,159,79,719,37,0,0,---,P516963 TO P516964
05202577_05202637,3-#2_AL_B,180,51.15,AB N,121.5,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P516963 TO P910017
05202578_05202579,3-#2A5005C,180,51.62,ABCN,121.2,0,7.6,89.5,4,4,0,0,142,71,644,35,0,0,---,P516964 TO P516965
05202579_05202580,3-#2A5005C,180,51.85,ABCN,121.2,0,7.6,89.5,4,4,17,8,142,71,644,35,0,0,---,P516965 TO P325590
05202580_05202581,3-#2A5005C,180,51.96,ABCN,121.2,0,6.7,89.5,4,4,0,0,126,63,569,34,0,0,---,P325590 TO P516966
05202581_05202582,3-#2_AL_B,180,52.13,AB N,121.5,0,1,89.5,1,1,0,0,12,6,55,4,0,0,---,P516966 TO P717034
05202581_05202589,3-#2_AL_C,180,52.27,ABCN,121.2,0,6.1,89.5,3,3,2,1,114,56,514,30,0,0,---,P516966 TO P516967
05202582_05202583,3-#2_AL_B,180,52.46,AB N,121.5,0,1,89.5,1,1,0,0,12,6,55,4,0,0,---,P717034 TO P717035
05202583_05202584,3-#2_AL_B,180,52.85,AB N,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P717035 TO P718192
05202583_05202585,3-#2_AL_B,180,52.9,AB N,121.5,0,0.5,89.5,0,0,0,0,7,3,30,3,0,0,---,P717035 TO P717036
05202585_05202586,3-#2_AL_B,180,53.32,AB N,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P717036 TO P717037
05202585_05202587,3-#2_AL_B,180,52.94,AB N,121.5,0,0.1,89.5,0,0,0,0,1,1,5,2,0,0,---,P717036 TO P230255
05202587_05202588,3-#2_AL_B,180,53.33,AB N,121.5,0,0.1,89.5,0,0,1,1,1,1,5,2,0,0,---,P230255 TO P230256
05202589_05202590,3-#2_AL_C,180,52.61,ABCN,121.2,0,5.9,89.5,3,3,0,0,111,55,504,30,0,0,---,P516967 TO P516969
05202590_05202591,3-#2_AL_C,180,52.7,ABCN,121.2,0,5.2,89.5,3,3,0,0,97,48,439,26,0,0,---,P516969 TO P164464
05202590_05202633,3-#2_AL_B,180,52.92, BCN,121.1,0,1.1,89.5,1,1,0,0,14,7,65,4,0,0,---,P516969 TO P617568
05202591_05202592,3-#2_AL_C,180,52.89,ABCN,121.2,0,5.2,89.5,3,3,4,2,97,48,439,26,0,0,---,P164464 TO P516970
05202592_05202593,3-#2_AL_C,180,52.98,ABCN,121.2,0,4.9,89.5,3,3,0,0,92,46,419,25,0,0,---,P516970 TO P717068
05202593_05202594,3-#2_AL_C,180,53.27,ABCN,121.2,0,4.9,89.5,3,3,6,3,92,46,419,25,0,0,---,P717068 TO P238842
05202594_05202595,3-#2_AL_C,180,53.35,ABCN,121.1,0,4.6,89.5,3,3,6,3,87,43,394,24,0,0,---,P238842 TO P707069
05202594_05202631,3-1/0_CU_C,310,53.35,ABCN,121.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P238842 TO P238843
05202595_05202596,3-#2_AL_B,180,53.61,A CN,120.8,0,6.5,89.5,4,4,0,0,81,40,369,19,0,0,---,P707069 TO P819665
05202596_05202597,3-#2_AL_B,180,53.72,A CN,120.8,0,6.5,89.5,4,4,0,0,81,40,369,19,0,0,---,P819665 TO P717070
05202597_05202598,3-#2_AL_B,180,54.02,A CN,120.8,0,3.5,89.5,2,2,0,0,44,22,200,8,0,0,---,P717070 TO P816664
05202597_05202616,3-#2_AL_B,180,53.98,A CN,120.8,0,3,89.5,2,2,0,0,37,19,170,11,0,0,---,P717070 TO P717071
05202598_05202599,3-#2_AL_B,180,54.23,A CN,120.8,0,3.5,89.5,2,2,11,5,44,22,200,8,0,0,---,P816664 TO P816665
05202599_05202600,3-#2_AL_C,180,54.55,A CN,120.8,0,2.6,89.5,1,1,0,0,33,16,150,6,0,0,---,P816665 TO P816752
05202600_05202601,3-#2_AL_C,180,54.85,A CN,120.8,0,2.6,89.5,1,1,0,0,33,16,150,6,0,0,---,P816752 TO P816753
05202601_05202602,3-#2_AL_C,180,55.16,A CN,120.8,0,2.6,89.5,1,1,11,5,33,16,150,6,0,0,---,P816753 TO P816754
05202602_05202603,3-#2_AL_B,180,55.44,A CN,120.8,0,1.8,89.5,1,1,0,0,22,11,100,6,0,0,---,P816754 TO P816990
05202603_05202604,3-#2_AL_B,180,55.64,A CN,120.8,0,1.8,89.5,1,1,0,0,22,11,100,6,0,0,---,P816990 TO P816991
05202604_05202605,3-#2_AL_B,180,55.94,A CN,120.8,0,1.8,89.5,1,1,0,0,22,11,100,6,0,0,---,P816991 TO P816992
05202605_05202606,3-#2_AL_B,180,56.3,A CN,120.8,0,1.3,89.5,1,1,0,0,17,8,75,2,0,0,---,P816992 TO P164302
05202605_05202615,3-#2_AL_B,180,56.05,A CN,120.8,0,0.4,89.5,0,0,6,3,6,3,25,4,0,0,---,P816992 TO P816993
05202606_05202608,3-#2_AL_B,180,56.4,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164302 TO P164303
05202608_05202609,3-#2_AL_B,180,56.69,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164303 TO P164314
05202609_05202610,3-#2_AL_B,180,57.02,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164314 TO P164311
05202610_05202611,3-#2_AL_B,180,57.37,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164311 TO P164306
05202611_05202612,3-#2_AL_B,180,57.56,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164306 TO P164312
05202612_05202613,3-#2_AL_B,180,57.87,A CN,120.8,0,0.9,89.5,0,0,0,0,11,5,50,2,0,0,---,P164312 TO P164313
05202613_05202614,3-#2_AL_B,180,58.22,A CN,120.8,0,0.9,89.5,0,0,11,5,11,5,50,2,0,0,---,P164313 TO P165965
05202616_05202617,3-#2_AL_B,180,54.2,A CN,120.8,0,2.4,89.5,1,1,0,0,30,15,135,9,0,0,---,P717071 TO P812952
05202616_05202628,3-#2_AL_B,180,54.3,A CN,120.8,0,0.6,89.5,0,0,0,0,8,4,35,2,0,0,---,P717071 TO P717072
05202617_05202618,3-#2_AL_B,180,54.4,A CN,120.8,0,2.4,89.5,1,1,11,5,30,15,135,9,0,0,---,P812952 TO P812953
05202618_05202619,3-#2_AL_B,180,54.67,A CN,120.8,0,1.5,89.5,1,1,0,0,19,9,85,7,0,0,---,P812953 TO P812954
05202619_05202620,3-#2_AL_B,180,54.97,A CN,120.8,0,1.5,89.5,1,1,0,0,19,9,85,7,0,0,---,P812954 TO P812955
05202620_05202621,3-#2_AL_B,180,55.25,A CN,120.8,0,1.5,89.5,1,1,6,3,19,9,85,7,0,0,---,P812955 TO P812956
05202621_05202622,3-#4_CU_B,180,55.64,A CN,120.8,0,1.1,89.5,1,1,0,0,13,7,60,5,0,0,---,P812956 TO P812957
05202622_05202623,3-#2_AL_B,180,55.74,A CN,120.8,0,1.1,89.5,1,1,2,1,13,7,60,5,0,0,---,P812957 TO P812958
05202623_05202624,3-#2_AL_B,180,55.89,A CN,120.8,0,0.9,89.5,0,0,6,3,11,5,50,3,0,0,---,P812958 TO P34901
05202624_05202625,3-#2_AL_B,180,56,A CN,120.8,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P34901 TO P34902
05202625_05202626,3-#2_AL_B,180,56.1,A CN,120.8,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P34902 TO P34903
05202626_05202627,3-#2_AL_B,180,56.39,A CN,120.8,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P34903 TO P34904
05202628_05202629,3-#2_AL_B,180,54.49,A CN,120.8,0,0.6,89.5,0,0,2,1,8,4,35,2,0,0,---,P717072 TO P226685
05202629_05202630,3-#2_AL_B,180,54.73,A CN,120.8,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P226685 TO P717073
05202631_05202632,3-1/0_CU_C,310,53.5,ABCN,121.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P238843 TO P238844
05202633_05202634,3-#2_AL_B,180,53.11, BCN,121.1,0,1.1,89.5,1,1,0,0,14,7,65,4,0,0,---,P617568 TO P617569
05202634_05202635,3-#2_AL_B,180,53.4, BCN,121.1,0,1.1,89.5,1,1,3,2,14,7,65,4,0,0,---,P617569 TO P617570
05202635_05202636,3-#2_AL_B,180,53.69, BCN,121.1,0,0.9,89.5,0,0,11,5,11,5,50,3,0,0,---,P617570 TO P617571
05202637_05202638,3-#2_AL_B,180,51.56,AB N,121.5,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P910017 TO P910018
05202638_05202639,3-#2_AL_B,180,51.86,AB N,121.5,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P910018 TO P910019
05202639_05202640,3-#2_AL_B,180,52.07,AB N,121.5,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P910019 TO P910020
05202662A_05202663,1C#2SAPECN,108,50.05,ABCN,121.5,0,0.9,89.5,1,1,17,8,17,8,75,2,0,0,---,P236561 TO D128731
FU 05202435_05202435A,Device Conductor 15A,15,46,AB N,122.1,0,0.4,89.5,3,3,0,0,6,3,25,1,0,0,---,P228937
FU 05202526_05202526A,Device Conductor 20A,20,48.67,ABCN,121.4,0,3.4,89.5,17,17,0,0,63,31,285,15,0,0,---,P516955
FU 05202606_05202606A,Device Conductor 15A,15,56.31,A CN,120.8,0,0.4,89.5,3,3,0,0,6,3,25,0,0,0,---,P164302
RG 05202315_05202315A,Device Conductor 200A,200,43.85,ABCN,122.7,0,16.2,89.5,8,8,0,0,309,153,1335,34,0,0,---,520-1116G
05202315A_05202316,3-#4_CU_C,180,44.05,ABCN,125,0,15.9,89.5,9,9,0,0,309,153,1335,34,0,0,---,520-1116G TO P216016
05202316_05202317,3-#4_CU_C,180,44.22,ABCN,125,0,15.9,89.5,9,9,0,0,309,153,1335,34,0,0,---,P216016 TO P216017
05202317_05202318,3-#4_CU_C,180,44.35,ABCN,125,0,15.9,89.5,9,9,0,0,309,153,1335,34,0,0,---,P216017 TO P216018
05202318_05202319,3-#4_CU_C,180,44.56,ABCN,125,0,15.9,89.5,9,9,0,0,309,153,1335,34,0,0,---,P216018 TO P216019
05202319_05202320,3-#4_CU_C,180,44.87,ABCN,125,0,15.9,89.5,9,9,0,0,308,153,1335,34,0,0,---,P216019 TO P216020
05202320_05202321,3-#4_CU_C,180,45.07,ABCN,125,0,15.9,89.5,9,9,0,0,308,153,1335,34,0,0,---,P216020 TO P216021
05202321_05202322,3-#4_CU_C,180,45.38,ABCN,124.9,0,15.9,89.5,9,9,0,0,308,153,1335,34,0,0,---,P216021 TO P216022
05202322_05202323,3-#4_CU_C,180,45.79,ABCN,124.9,0,15.9,89.5,9,9,0,0,308,153,1335,34,0,0,---,P216022 TO P216023
05202323_05202324,3-#4_CU_C,180,46.1,ABCN,124.9,0,14.8,89.5,8,8,0,0,286,142,1240,32,0,0,---,P216023 TO P216024
05202323_05202398,3-#2_AL_C,180,45.96,ABCN,124.9,0,1.1,89.5,1,1,0,0,22,11,95,2,0,0,---,P216023 TO P238894
05202324_05202325,3-#4_CU_C,180,46.6,ABCN,124.8,0,14.2,89.5,8,8,0,0,276,137,1195,31,0,0,---,P216024 TO P216025
05202324_05202396,3-#2_AL_C,180,46.45,ABCN,124.9,0,0.5,89.5,0,0,0,0,10,5,45,1,0,0,---,P216024 TO P100994
05202325_05202326,3-#4_CU_C,180,47.01,ABCN,124.8,0,14.2,89.5,8,8,0,0,276,137,1195,31,0,0,---,P216025 TO P216026
05202326_05202327,3-#4_CU_C,180,47.41,ABCN,124.8,0,13,89.5,7,7,0,0,251,125,1090,26,0,0,---,P216026 TO P216027
05202326_05202387,3-#6_CU_C,130,47.28,ABCN,124.8,0,1.3,89.5,1,1,0,0,24,12,105,5,0,0,---,P216026 TO P318361
05202327_05202328,3-#4_CU_C,180,47.81,ABCN,124.7,0,13,89.5,7,7,17,9,251,125,1090,26,0,0,---,P216027 TO P216028
05202328_05202329,3-#4_CU_C,180,48.11,ABCN,124.7,0,12.1,89.5,7,7,0,0,234,116,1015,25,0,0,---,P216028 TO P216029
05202329_05202330,3-#4_CU_C,180,48.31,ABCN,124.7,0,12.1,89.5,7,7,0,0,234,116,1015,25,0,0,---,P216029 TO P216030
05202330_05202331,3-#4_CU_C,180,48.81,ABCN,124.7,0,12.1,89.5,7,7,0,0,234,116,1015,25,0,0,---,P216030 TO P216031
05202331_05202332,3-#4_CU_C,180,49.11,ABCN,124.7,0,12.1,89.5,7,7,0,0,234,116,1015,25,0,0,---,P216031 TO P216032
05202332_05202333,3-#4_CU_C,180,49.52,ABCN,124.7,0,4.8,89.5,3,3,0,0,92,46,400,12,0,0,---,P216032 TO P216033
05202332_05202366,3-#6_CU_C,130,49.51,ABCN,124.6,0,7.3,89.5,6,6,0,0,142,70,615,13,0,0,---,P216032 TO P413331
05202333_05202334,3-#4_CU_C,180,49.92,ABCN,124.6,0,4.8,89.5,3,3,0,0,92,46,400,12,0,0,---,P216033 TO P216034
05202334_05202335,3-#2_AL_C,180,50.22,ABCN,124.6,0,0.4,89.5,0,0,7,3,7,3,30,2,0,0,---,P216034 TO P216035
05202334_05202336,3-#4_CU_C,180,50.24,ABCN,124.6,0,4.4,89.5,2,2,0,0,85,42,370,10,0,0,---,P216034 TO P216036
05202336_05202337,3-#4_CU_C,180,50.54,ABCN,124.6,0,4.1,89.5,2,2,0,0,79,39,345,10,0,0,---,P216036 TO P216037
05202336_05202360,3-#2_AL_B,180,50.4,AB N,124.9,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P216036 TO P230214
05202337_05202338,3-#4_CU_C,180,50.97,ABCN,124.6,0,1.4,89.5,1,1,0,0,28,14,120,9,0,0,---,P216037 TO P216038
05202337_05202352,3-#2_AL_C,180,50.9,ABCN,124.6,0,2.7,89.5,1,1,17,9,52,26,225,1,0,0,---,P216037 TO P816620
05202338_05202339,3-#4_CU_C,180,51.52,ABCN,124.6,0,1.4,89.5,1,1,3,2,28,14,120,9,0,0,---,P216038 TO P216039
05202339_05202340,3-#4_CU_B,180,51.96,ABCN,124.6,0,1.3,89.5,1,1,0,0,24,12,105,8,0,0,---,P216039 TO P216040
05202340_05202341,3-#4_CU_C,180,52.34,ABCN,124.6,0,1.3,89.5,1,1,7,3,24,12,105,8,0,0,---,P216040 TO P216041
05202341_05202342,3-#4_CU_C,180,52.56,ABCN,124.6,0,0.9,89.5,0,0,0,0,17,9,75,5,0,0,---,P216041 TO P216042
05202342_05202343,3-#4_CU_C,180,52.86,ABCN,124.6,0,0.9,89.5,0,0,0,0,17,9,75,5,0,0,---,P216042 TO P216043
05202343_05202344,3-#2_CU_C,230,53.12,ABCN,124.6,0,0.9,89.5,0,0,0,0,17,9,75,5,0,0,---,P216043 TO P216044
05202344_05202345,3-#2_CU_C,230,53.36,ABCN,124.6,0,0.9,89.5,0,0,8,4,17,9,75,5,0,0,---,P216044 TO P216045
05202345_05202346,3-#4_CU_C,180,53.62,ABCN,124.6,0,0.5,89.5,0,0,0,0,9,5,40,2,0,0,---,P216045 TO P216046
05202346_05202347,3-#4_CU_C,180,53.7,ABCN,124.6,0,0.5,89.5,0,0,6,3,9,5,40,2,0,0,---,P216046 TO P235954
05202347_05202348,3-#4_CU_C,180,53.77,ABCN,124.6,0,0.2,89.5,0,0,3,2,3,2,15,1,0,0,---,P235954 TO P216047
05202348_05202349,3-#4_CU_C,180,54.06,ABCN,124.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P216047 TO P216048
05202348_05202351,3-1/0_CU_C,310,54.06,ABCN,124.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P216047 TO P236603
05202349_05202350,3-#4_CU_C,180,54.3,ABCN,124.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P216048 TO P216049
05202350_05201510A,3-#4_CU_C,180,54.56,ABCN,124.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P216049 TO 520-13
05202352_05202353,3-#2_AL_C,180,51.12,ABCN,124.6,0,1.8,89.5,1,1,0,0,35,17,150,0,0,0,---,P816620 TO P816859
05202353_05202354,3-#2_AL_C,180,51.45,ABCN,124.6,0,1.8,89.5,1,1,0,0,35,17,150,0,0,0,---,P816859 TO P816860
05202354_05202355,3-#2_AL_C,180,51.79,ABCN,124.6,0,1.8,89.5,1,1,0,0,35,17,150,0,0,0,---,P816860 TO P816861
05202355_05202356,3-#2_AL_C,180,51.89,ABCN,124.6,0,1.8,89.5,1,1,17,9,35,17,150,0,0,0,---,P816861 TO P816873
05202356_05202357,3-#2_AL_C,180,52.13,ABCN,124.6,0,0.9,89.5,0,0,0,0,17,9,75,0,0,0,---,P816873 TO P816874
05202357_05202358,3-#2_AL_C,180,52.42,ABCN,124.6,0,0.9,89.5,0,0,0,0,17,9,75,0,0,0,---,P816874 TO P816875
05202358_05202359,3-#2_AL_C,180,52.58,ABCN,124.6,0,0.9,89.5,0,0,17,9,17,9,75,0,0,0,---,P816875 TO P816876
05202360_05202361,3-#2_AL_B,180,50.64,AB N,124.9,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P230214 TO P230215
05202361_05202362,3-#2_AL_B,180,50.98,AB N,124.9,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P230215 TO P230216
05202362_05202363,3-#2_AL_B,180,51.26,AB N,124.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P230216 TO P230217
05202363_05202364,3-#2_AL_B,180,51.61,AB N,124.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P230217 TO P230218
05202364_05202365,3-#2_AL_B,180,51.88,AB N,124.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P230218 TO P230219
05202366_05202367,3-#6_CU_C,130,49.81,ABCN,124.6,0,2.7,89.5,2,2,17,9,52,26,225,4,0,0,---,P413331 TO P228941
05202366_05202369,3-#6_CU_C,130,49.85,ABCN,124.6,0,4.6,89.5,4,4,0,0,90,45,390,9,0,0,---,P413331 TO P228928
05202367_05202368,3-#6_CU_C,130,50.14,ABCN,124.6,0,1.8,89.5,1,1,35,17,35,17,150,4,0,0,---,P228941 TO P228942
05202369_05202370,3-#2A5005C,180,50.09,ABCN,124.6,0,3.8,89.5,2,2,0,0,73,36,315,6,0,0,---,P228928 TO P228929
05202369_05202386,3-#6_CU_B,130,50.05, BCN,124.6,0,1.3,89.5,1,1,17,9,17,9,75,3,0,0,---,P228928 TO P413332
05202370_05202371,3-#2A5005C,180,50.18,ABCN,124.6,0,3.8,89.5,2,2,0,0,73,36,315,6,0,0,---,P228929 TO P228930
05202371_05202372,3-#2A5005C,180,50.45,ABCN,124.6,0,3.8,89.5,2,2,6,3,73,36,315,6,0,0,---,P228930 TO P228931
05202372_05202373,3-#2A5005C,180,50.72,ABCN,124.6,0,3.5,89.5,2,2,0,0,67,33,290,4,0,0,---,P228931 TO P228932
05202373_05202374,3-#2A5005C,180,51,ABCN,124.6,0,3.5,89.5,2,2,10,5,67,33,290,4,0,0,---,P228932 TO P228933
05202374_05202375,3-#2A5005C,180,51.25,ABCN,124.6,0,2.9,89.5,2,2,35,17,56,28,245,3,0,0,---,P228933 TO P719038
05202375_05202376,3-#2A5005C,180,51.48,ABCN,124.6,0,1.1,89.5,1,1,0,0,22,11,95,1,0,0,---,P719038 TO P719039
05202376_05202377,3-#2_AL_B,180,51.8,A CN,124.3,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P719039 TO P227415
05202376_05202380,3-#2A5005C,180,51.75,ABCN,124.6,0,0.8,89.5,0,0,6,3,16,8,70,1,0,0,---,P719039 TO P719040
05202377_05202378,3-#2_AL_B,180,52.03,A CN,124.3,0,0.4,89.5,0,0,0,0,6,3,25,0,0,0,---,P227415 TO P227417
05202378_05202379,3-#2_AL_B,180,52.25,A CN,124.3,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P227417 TO P227418
05202380_05202381,3-#2A5005C,180,52.02,ABCN,124.6,0,0.5,89.5,0,0,0,0,10,5,45,0,0,0,---,P719040 TO P323124
05202381_05202382,3-#2A5005C,180,52.29,ABCN,124.6,0,0.5,89.5,0,0,0,0,10,5,45,0,0,0,---,P323124 TO P323125
05202382_05202383,3-#2A5005C,180,52.53,ABCN,124.6,0,0.5,89.5,0,0,0,0,10,5,45,0,0,0,---,P323125 TO P323126
05202383_05202384,3-#2A5005C,180,52.8,ABCN,124.6,0,0.5,89.5,0,0,0,0,10,5,45,0,0,0,---,P323126 TO P323127
05202384_05202385,3-#2A5005C,180,53.09,ABCN,124.6,0,0.5,89.5,0,0,10,5,10,5,45,0,0,0,---,P323127 TO P323128
05202387_05202388,3-#2_AL_B,180,47.56,A CN,124.5,0,0.2,89.5,0,0,2,1,2,1,10,0,0,0,---,P318361 TO P230173
05202387_05202389,3-#6_CU_C,130,47.48,ABCN,124.8,0,1.1,89.5,1,1,0,0,22,11,95,5,0,0,---,P318361 TO P318362
05202389_05202390,3-#6_CU_C,130,47.53,ABCN,124.8,0,0.8,89.5,1,1,0,0,16,8,70,4,0,0,---,P318362 TO P519953
05202389_05202395,3-#6_CU_B,130,47.78, BCN,124.8,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P318362 TO P510598
05202390_05202391,3-#2A5005C,180,47.83,ABCN,124.8,0,0.5,89.5,0,0,0,0,10,5,45,2,0,0,---,P519953 TO P519954
05202390_05202394,3-#6_CU_B,130,47.7,AB N,125.1,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P519953 TO P318363
05202391_05202392,3-#2A5005C,180,48.13,ABCN,124.8,0,0.5,89.5,0,0,3,2,10,5,45,2,0,0,---,P519954 TO P519955
05202392_05202393,3-#2A5005C,180,48.44,ABCN,124.8,0,0.4,89.5,0,0,7,3,7,3,30,1,0,0,---,P519955 TO P614489
05202396_05202397,3-#2_AL_C,180,46.65,ABCN,124.9,0,0.5,89.5,0,0,10,5,10,5,45,1,0,0,---,P100994 TO P100995
05202398_05202399,3-#2_AL_C,180,46.27,ABCN,124.9,0,1.1,89.5,1,1,0,0,22,11,95,2,0,0,---,P238894 TO P238895
05202399_05202400,3-#2_AL_C,180,46.36,ABCN,124.9,0,1.1,89.5,1,1,5,2,22,11,95,2,0,0,---,P238895 TO P238896
05202400_05202401N,3-#2_AL_C,180,46.41,ABCN,124.9,0,0.9,89.5,0,0,17,9,17,9,75,1,0,0,---,P238896 TO P248439
05202435A_05202436,1C#2SAPECN,108,46.33,AB N,122.1,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P228937 TO D202924
05202526A_05202527,3-#2A5005C,180,49.08,AB N,121.7,0,5,89.5,3,3,0,0,63,31,285,15,0,0,---,P516955 TO P518710
05202527_05202528,3-#2A5005C,180,49.36,AB N,121.6,0,5,89.5,3,3,0,0,63,31,285,15,0,0,---,P518710 TO P518711
05202528_05202529,3-#2A5005C,180,49.47,AB N,121.6,0,5,89.5,3,3,6,3,63,31,285,15,0,0,---,P518711 TO P518712
05202529_05202530,3-#2A5005C,180,49.78,AB N,121.6,0,4.6,89.5,3,3,0,0,58,29,260,14,0,0,---,P518712 TO P135183
05202530_05202531,3-#2_AL_C,180,49.88,AB N,121.6,0,1.4,89.5,1,1,0,0,18,9,80,2,0,0,---,P135183 TO P131437
05202530_05202534,3-#2A5005C,180,49.92,AB N,121.6,0,3.2,89.5,2,2,0,0,40,20,180,12,0,0,---,P135183 TO P518713
05202531_05202532,3-#2_AL_C,180,50.11,AB N,121.6,0,1.4,89.5,1,1,11,6,18,9,80,2,0,0,---,P131437 TO P131438
05202532_05202533,3-#2_AL_C,180,50.3,AB N,121.6,0,0.5,89.5,0,0,7,3,7,3,30,1,0,0,---,P131438 TO P108445
05202534_05202535,3-#2A5005C,180,50.34,AB N,121.6,0,2.2,89.5,1,1,6,3,28,14,125,7,0,0,---,P518713 TO P610805
05202534_05202545,3-#2_AL_B,180,50.1,AB N,121.6,0,1,89.5,1,1,2,1,12,6,55,5,0,0,---,P518713 TO P132190
05202535_05202536,3-#2_AL_B,180,50.64,AB N,121.6,0,1.8,89.5,1,1,0,0,22,11,100,5,0,0,---,P610805 TO P228943
05202536_05202537,3-#2_AL_B,180,50.9,AB N,121.6,0,1.3,89.5,1,1,6,3,17,8,75,3,0,0,---,P228943 TO P228944
05202536_05202543,3-#2_AL_B,180,50.93,AB N,121.6,0,0.4,89.5,0,0,0,0,6,3,25,2,0,0,---,P228943 TO P717812
05202537_05202538,3-#2_AL_B,180,51.24,AB N,121.6,0,0.9,89.5,0,0,0,0,11,6,50,2,0,0,---,P228944 TO P810583
05202538_05202539,3-#2_AL_B,180,51.25,AB N,121.6,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P810583 TO CG199999
05202538_05202540,3-#2_AL_B,180,51.57,AB N,121.6,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P810583 TO P810584
05202540_05202541,3-#2_AL_B,180,51.85,AB N,121.6,0,0.4,89.5,0,0,0,0,6,3,25,1,0,0,---,P810584 TO P810585
05202541_05202542,3-#2_AL_B,180,51.86,AB N,121.6,0,0.4,89.5,0,0,6,3,6,3,25,1,0,0,---,P810585 TO CG199999
05202543_05202544,3-#2_AL_B,180,50.94,AB N,121.6,0,0.4,89.5,0,0,6,3,6,3,25,2,0,0,---,P717812 TO CG199999
05202545_05202546,3-#2_AL_B,180,50.31,AB N,121.6,0,0.8,89.5,0,0,3,2,10,5,45,5,0,0,---,P132190 TO P132191
05202546_05202547,3-#2_AL_B,180,50.73,AB N,121.6,0,0.5,89.5,0,0,0,0,7,3,30,4,0,0,---,P132191 TO P132192
05202547_05202548,3-#2_AL_B,180,50.94,AB N,121.6,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P132192 TO P235933
05202547_05202549,3-#2_AL_B,180,51.01,AB N,121.6,0,0.3,89.5,0,0,2,1,4,2,20,3,0,0,---,P132192 TO P132193
05202549_05202550,3-#2_AL_B,180,51.24,AB N,121.6,0,0.2,89.5,0,0,0,0,2,1,10,1,0,0,---,P132193 TO P239004
05202550_05202551,3-#2_AL_B,180,51.34,AB N,121.6,0,0.2,89.5,0,0,2,1,2,1,10,1,0,0,---,P239004 TO P239005
05202606A_05202607,1C#2SAPECN,108,56.66,A CN,120.8,0,0.4,89.5,0,0,6,3,6,3,25,0,0,0,---,P164302 TO D205162
