Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0971_09711,3-636_AL_C,770,0.19,ABCN,122.9,0.1,297,96,39,39,0,0,6074,1771,18996,1169,1,6,---,971 TO P133509
09711_09711AN,3-636_AL_C,770,0.21,ABCN,122.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 237-T1-971
09711_09712,3-636_AL_C,770,0.31,ABCN,122.9,0,297,96,39,39,0,0,6073,1765,18996,1169,1,4,---,P133509 TO Z104217
09712_0971231,3-#2_AL_C,180,0.35,ABCN,122.9,0,0.5,93.2,0,0,0,0,10,4,30,1,0,0,---,Z104217 TO P715309
09712_09713,3-636_AL_C,770,0.54,ABCN,122.8,0.1,296.5,96,39,39,0,0,6062,1758,18966,1168,2,7,---,Z104217 TO Z104216
09713_09714,3-636_AL_C,770,0.7,ABCN,122.8,0.1,296.5,96.1,39,39,0,0,6061,1751,18966,1168,1,5,---,Z104216 TO Z104215
09714_09711058,3-#2_AL_B,180,0.81,A CN,122.8,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,Z104215 TO P818752
09714_09715,3-636_AL_C,770,0.86,ABCN,122.7,0,295.7,96.1,38,38,0,0,6043,1739,18916,1164,1,5,---,Z104215 TO Z104214
09715_09716,3-636_AL_C,770,1.08,ABCN,122.7,0.1,295.7,96.1,38,38,0,0,6042,1735,18916,1164,2,7,---,Z104214 TO Z104213
09716_09717,3-636_AL_C,770,1.27,ABCN,122.6,0.1,295.7,96.1,38,38,0,0,6041,1728,18916,1164,1,6,---,Z104213 TO Z104212
09717_09718,3-636_AL_C,770,1.36,ABCN,122.6,0,295.7,96.2,38,38,0,0,6039,1722,18916,1164,1,3,---,Z104212 TO P228184
09718_09719,3-636_AL_C,770,1.45,ABCN,122.6,0,295.7,96.2,38,38,0,0,6039,1719,18916,1164,1,3,---,P228184 TO Z104211
09719_097110,3-636_AL_C,770,1.6,ABCN,122.5,0,295.7,96.2,38,38,0,0,6038,1716,18916,1164,1,5,---,Z104211 TO Z104210
09711058_09711059,3-#2_AL_B,180,1.02,A CN,122.8,0,1.2,93.2,1,1,8,3,16,6,50,4,0,0,---,P818752 TO P818753
09711059_09711060,3-#2_AL_B,180,1.27,A CN,122.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P818753 TO P818754
097110_097111,3-636_AL_C,770,1.86,ABCN,122.4,0.1,295.7,96.2,38,38,0,0,6037,1712,18916,1164,2,8,---,Z104210 TO Z104209
097111_097112,3-636_AL_C,770,2.01,ABCN,122.4,0,295.7,96.2,38,38,0,0,6035,1704,18916,1164,1,5,---,Z104209 TO Z104208
097112_09711201,3-#2_AL_C,180,2.33,ABCN,122.4,0,1.6,93.2,1,1,0,0,32,12,100,3,0,0,---,Z104208 TO P214962
097112_097113,3-636_AL_C,770,2.3,ABCN,122.3,0.1,294.1,96.3,38,38,0,0,6002,1687,18816,1161,2,9,---,Z104208 TO Z104207
097113_09711301,3-#2_AL_B,180,2.42, BCN,122.3,0,1.2,93.2,1,1,0,0,16,6,50,3,0,0,---,Z104207 TO P32727
097113_097114,3-636_AL_C,770,2.64,ABCN,122.2,0.1,293.3,96.3,38,38,0,0,5984,1672,18766,1158,3,11,---,Z104207 TO Z104206
097114_097115,3-636_AL_C,770,2.95,ABCN,122.1,0.1,293.3,96.4,38,38,0,0,5982,1661,18766,1158,2,9,---,Z104206 TO Z104205
097115_097116,3-636_AL_C,770,3.15,ABCN,122,0.1,293.3,96.4,38,38,0,0,5980,1652,18766,1158,1,6,---,Z104205 TO Z104204
097116_097117,3-636_AL_C,770,3.31,ABCN,122,0.1,293.3,96.4,38,38,0,0,5978,1646,18766,1158,1,5,---,Z104204 TO Z104203
097117_097118,3-636_AL_C,770,3.52,ABCN,121.9,0.1,293.3,96.4,38,38,8,3,5977,1641,18766,1158,1,6,---,Z104203 TO Z104202
097118_097119,3-636_AL_C,770,3.77,ABCN,121.9,0.1,292.9,96.5,38,38,0,0,5968,1631,18741,1153,2,8,---,Z104202 TO Z104201
097119_097120,3-636_AL_C,770,3.94,ABCN,121.8,0.1,292.9,96.5,38,38,8,3,5966,1624,18741,1153,1,5,---,Z104201 TO Z104200
097120_097121,3-636_AL_C,770,4.14,ABCN,121.8,0.1,292.5,96.5,38,38,0,0,5957,1615,18716,1152,1,6,---,Z104200 TO Z104199
097121_09712101,3-#6_CU_B,130,4.37,A CN,121.8,0,0.4,93.2,0,0,5,2,5,2,15,4,0,0,---,Z104199 TO P110643
097121_097122,3-636_AL_C,770,4.25,ABCN,121.7,0,292.3,96.5,38,38,0,0,5951,1608,18701,1148,1,3,---,Z104199 TO P190321
097122_09712201,3-336_AL_C,530,4.52,ABCN,121.7,0,20.5,93.2,4,4,0,0,403,157,1284,63,0,0,---,P190321 TO P113125
097122_097123,3-336_AL_C,530,4.33,ABCN,121.7,0,269.4,96.8,51,51,0,0,5498,1429,17262,1061,1,2,---,P190321 TO Z104198
0971231_0971232,3-#2_AL_C,180,0.56,ABCN,122.9,0,0.5,93.2,0,0,0,0,10,4,30,1,0,0,---,P715309 TO P715310
0971232_0971233,3-#2_AL_C,180,0.83,ABCN,122.9,0,0.5,93.2,0,0,10,4,10,4,30,1,0,0,---,P715310 TO P715311
097123_097124,3-636_AL_C,770,4.51,ABCN,121.6,0,269.4,96.8,35,35,0,0,5497,1427,17262,1061,1,5,---,Z104198 TO Z104197
097124_097125,3-636_AL_C,770,4.69,ABCN,121.6,0,269.4,96.8,35,35,8,3,5496,1422,17262,1061,1,5,---,Z104197 TO Z104196
097125_097126,3-636_AL_C,770,4.98,ABCN,121.5,0.1,269,96.8,35,35,0,0,5487,1414,17237,1060,2,8,---,Z104196 TO Z104195
097126_097127,3-636_AL_C,770,5.2,ABCN,121.5,0.1,269,96.9,35,35,0,0,5485,1407,17237,1060,1,6,---,Z104195 TO Z104194
097127_097128,3-636_AL_C,770,5.41,ABCN,121.4,0.1,269,96.9,35,35,0,0,5484,1401,17237,1060,1,5,---,Z104194 TO Z104193
097128_097129,3-636_AL_C,770,5.6,ABCN,121.4,0,269,96.9,35,35,0,0,5482,1396,17237,1060,1,5,---,Z104193 TO Z104192
097129_097130,3-636_AL_C,770,5.88,ABCN,121.3,0.1,269,96.9,35,35,0,0,5481,1391,17237,1060,2,7,---,Z104192 TO Z104191
097130_097131,3-636_AL_C,770,6.13,ABCN,121.2,0.1,269,97,35,35,0,0,5480,1384,17237,1060,2,6,---,Z104191 TO Z104190
097131_097132,3-636_AL_C,770,6.38,ABCN,121.2,0.1,269,97,35,35,0,0,5478,1377,17237,1060,2,6,---,Z104190 TO Z104189
097132_097133,3-636_AL_C,770,6.63,ABCN,121.1,0.1,269,97,35,35,0,0,5477,1371,17237,1060,2,6,---,Z104189 TO Z104188
097133_097134,3-636_AL_C,770,6.88,ABCN,121,0.1,269,97,35,35,0,0,5475,1364,17237,1060,2,6,---,Z104188 TO Z104187
097134_097135,3-636_AL_C,770,6.95,ABCN,121,0,269,97.1,35,35,0,0,5474,1358,17237,1060,0,2,---,Z104187 TO P104099
097135_097136,3-636_AL_C,770,7.04,ABCN,121,0,269,97.1,35,35,0,0,5473,1356,17237,1060,1,2,---,P104099 TO P104216
097136_097137,3-636_AL_C,770,7.28,ABCN,120.9,0.1,269,97.1,35,35,0,0,5473,1354,17237,1060,1,6,---,P104216 TO P104771
097137_097138,3-636_AL_C,770,7.53,ABCN,120.9,0.1,269,97.1,35,35,0,0,5471,1348,17237,1060,2,6,---,P104771 TO P104772
097138_097139,3-636_AL_C,770,7.75,ABCN,120.8,0.1,269,97.1,35,35,0,0,5470,1341,17237,1060,1,6,---,P104772 TO P105832
097139_097140,3-636_AL_C,770,8.06,ABCN,120.7,0.1,269,97.1,35,35,31,12,5468,1336,17237,1060,2,8,---,P105832 TO P515808
097140_097141,3-636_AL_C,770,8.24,ABCN,120.7,0,267.5,97.2,35,35,0,0,5435,1316,17137,1057,1,4,---,P515808 TO P319066
097141_09714101,3-#6_CU_B,130,8.28,A CN,120.7,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P319066 TO P319067
097141_097142,3-636_AL_C,770,8.5,ABCN,120.6,0.1,267.2,97.2,35,35,0,0,5430,1309,17122,1056,2,7,---,P319066 TO P319065
097142_097143,3-636_AL_C,770,8.75,ABCN,120.5,0.1,267.2,97.2,35,35,0,0,5428,1303,17122,1056,2,7,---,P319065 TO P118906
097143_097144,3-636_AL_C,770,8.9,ABCN,120.5,0,267.2,97.3,35,35,16,6,5426,1296,17122,1056,1,4,---,P118906 TO P610661
097144_097145,3-636_AL_C,770,9.15,ABCN,120.4,0.1,266.4,97.3,35,35,5,2,5410,1287,17072,1054,1,6,---,P610661 TO P118905
097145_097146,3-636_AL_C,770,9.3,ABCN,120.4,0,266.2,97.3,35,35,0,0,5404,1279,17057,1053,1,4,---,P118905 TO P104861
097146_097147,3-636_AL_C,770,9.46,ABCN,120.4,0,266.2,97.3,35,35,0,0,5403,1275,17057,1053,1,4,---,P104861 TO P118904
097147_097148,3-636_AL_C,770,9.58,ABCN,120.3,0,266.2,97.3,35,35,0,0,5402,1271,17057,1053,1,3,---,P118904 TO P118903
097148_09714801,3-#6_CU_B,130,9.65, BCN,120.5,0,1.8,93.2,1,1,0,0,23,9,75,4,0,0,---,P118903 TO P413379
097148_097149,3-636_AL_C,770,9.68,ABCN,120.3,0,265,97.4,34,34,0,0,5378,1259,16982,1049,1,3,---,P118903 TO P104865
097149_097150,3-636_AL_C,770,9.86,ABCN,120.3,0,265,97.4,34,34,0,0,5378,1256,16982,1049,1,4,---,P104865 TO P136257
097150_09715001,3-#2_AL_B,180,10.09,A CN,120.3,0,1.8,93.2,1,1,0,0,23,9,75,6,0,0,---,P136257 TO P136258
097150_097151,3-636_AL_C,770,9.98,ABCN,120.2,0,263.8,97.4,34,34,15,6,5353,1243,16907,1043,1,3,---,P136257 TO P118902
097151_097152,3-636_AL_C,770,10.24,ABCN,120.2,0.1,263,97.4,34,34,0,0,5337,1234,16857,1042,1,6,---,P118902 TO P104876
097152_097153,3-636_AL_C,770,10.46,ABCN,120.1,0.1,263,97.5,34,34,0,0,5336,1228,16857,1042,1,5,---,P104876 TO P118901
097153_09715301,3-#6_CU_C,130,10.67,ABCN,120.1,0,1.6,93.2,1,1,31,12,31,12,100,2,0,0,---,P118901 TO P317649
097153_097154,3-636_AL_C,770,10.66,ABCN,120.1,0,261.5,97.5,34,34,0,0,5304,1210,16757,1040,1,5,---,P118901 TO P104885
097154_097155,3-636_AL_C,770,10.86,ABCN,120,0,261.5,97.5,34,34,0,0,5303,1205,16757,1040,1,5,---,P104885 TO P118900
097155_097156,3-636_AL_C,770,11.14,ABCN,120,0.1,261.5,97.5,34,34,0,0,5301,1200,16757,1040,2,7,---,P118900 TO P116171
097156_09715601,3-#6_CU_B,130,11.54,A CN,120,0,0.6,93.2,0,0,8,3,8,3,25,0,0,0,---,P116171 TO P116172
097156_097157,3-636_AL_C,770,11.4,ABCN,119.9,0.1,261.1,97.6,34,34,8,3,5292,1191,16732,1040,1,6,---,P116171 TO P116170
097157_097158,3-636_AL_C,770,11.66,ABCN,119.8,0.1,260.7,97.6,34,34,0,0,5283,1181,16707,1039,1,6,---,P116170 TO 971-289
FU 097122_097122A,Device Conductor 15A,15,4.26, BCN,121.8,0,3.7,93.2,25,25,0,0,49,19,155,24,0,0,---,P190321
SW 097158_097158A,Device Conductor 600A,600,11.67,ABCN,119.8,0,260.7,97.6,43,43,8,3,5282,1175,16707,1039,0,0,---,971-289
09711201_09711202,3-#6_CU_C,130,2.55,ABCN,122.4,0,1.6,93.2,1,1,0,0,32,12,100,3,0,0,---,P214962 TO P214963
09711202_09711203,3-#6_CU_C,130,2.84,ABCN,122.4,0,1.6,93.2,1,1,32,12,32,12,100,3,0,0,---,P214963 TO P214964
09711301_09711302,3-#2_AL_C,180,2.64, BCN,122.3,0,1.2,93.2,1,1,8,3,16,6,50,3,0,0,---,P32727 TO P32728
09711302_09711303,3-#2_AL_B,180,2.94, BCN,122.3,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P32728 TO P136519
09712201_09712202,3-336_AL_C,530,4.67,ABCN,121.7,0,20.5,93.2,4,4,0,0,403,157,1284,63,0,0,---,P113125 TO P715827
09712202_09712203,3-336_AL_C,530,4.78,ABCN,121.7,0,20.5,93.2,4,4,8,3,403,157,1284,63,0,0,---,P715827 TO P113126
09712203_09712204,3-336_AL_C,530,5.05,ABCN,121.7,0,20.1,93.2,4,4,0,0,395,154,1259,61,0,0,---,P113126 TO 971-29R
097122A_09712318,3-#2_AL_B,180,4.48, BCN,121.8,0,3.7,93.2,2,2,0,0,49,19,155,24,0,0,---,P190321 TO P419426
09712318_09712319,3-#2_AL_B,180,4.6, BCN,121.8,0,2.5,93.2,1,1,0,0,33,13,105,16,0,0,---,P419426 TO P419427
09712318_09712325,3-#2_AL_B,180,4.59, BCN,121.8,0,1.2,93.2,1,1,0,0,16,6,50,8,0,0,---,P419426 TO P615924
09712319_09712320,3-#2_AL_B,180,4.73, BCN,121.8,0,2.5,93.2,1,1,16,6,33,13,105,16,0,0,---,P419427 TO P419428
09712320_09712321,3-#4_CU_B,180,4.91, BCN,121.8,0,1.3,93.2,1,1,0,0,17,7,55,10,0,0,---,P419428 TO P519486
09712321_09712322,3-#2A5005C,180,5.16, BCN,121.8,0,1,93.2,1,1,8,3,13,5,40,5,0,0,---,P519486 TO P519487
09712321_09712324,3-#2_AL_B,180,5.1, BCN,121.8,0,0.4,93.2,0,0,5,2,5,2,15,5,0,0,---,P519486 TO P419430
09712322_09712323,3-#2A5005C,180,5.41, BCN,121.8,0,0.4,93.2,0,0,5,2,5,2,15,3,0,0,---,P519487 TO P613511
09712325_09712326,3-#2_AL_B,180,4.8, BCN,121.8,0,1.2,93.2,1,1,8,3,16,6,50,8,0,0,---,P615924 TO P615925
09712326_09712327,3-#2_AL_B,180,5.08, BCN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,5,0,0,---,P615925 TO P615926
09714101_09714102,3-#6_CU_B,130,8.5,A CN,120.7,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P319067 TO P319068
09714102_09714103,3-#6_CU_B,130,8.81,A CN,120.7,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P319068 TO P319069
09714801_09714802,3-#6_CU_B,130,9.83, BCN,120.5,0,1.8,93.2,1,1,0,0,23,9,75,4,0,0,---,P413379 TO P810556
09714802_09714803,3-#6_CU_B,130,10, BCN,120.5,0,1.8,93.2,1,1,0,0,23,9,75,4,0,0,---,P810556 TO P133169
09714803_09714804,3-#2_AL_B,180,10.1, BCN,120.5,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P133169 TO P133170
09714803_09714807,3-#6_CU_B,130,10.24, BCN,120.5,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P133169 TO P413444
09714804_09714805,3-#2_AL_B,180,10.45, BCN,120.5,0,1.2,93.2,1,1,8,3,15,6,50,2,0,0,---,P133170 TO P133171
09714805_09714806,3-#2_AL_B,180,10.69, BCN,120.5,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P133171 TO P237752
09715001_09715002,3-#2_AL_B,180,10.35,A CN,120.3,0,1.8,93.2,1,1,8,3,23,9,75,6,0,0,---,P136258 TO P136259
09715002_09715003,3-#2_AL_B,180,10.59,A CN,120.3,0,1.2,93.2,1,1,0,0,15,6,50,4,0,0,---,P136259 TO P136306
09715003_09715006,3-#2_AL_B,180,10.83,A CN,120.3,0,0.6,93.2,0,0,8,3,8,3,25,3,0,0,---,P136306 TO P136307
097158A_097159,3-636_AL_C,770,11.97,ABCN,119.8,0.1,260.3,97.6,34,34,0,0,5274,1172,16682,1038,2,7,---,971-289 TO P116168
097159_09715901,3-#4_CU_C,180,12.07,ABCN,119.8,0,5.7,93.2,3,3,0,0,110,43,359,22,0,0,---,P116168 TO P104913
097159_097160,3-636_AL_C,770,12.09,ABCN,119.7,0,254.7,97.7,33,33,0,0,5162,1122,16322,1016,1,3,---,P116168 TO P105995
097160_097161,3-636_AL_C,770,12.22,ABCN,119.7,0,254.7,97.7,33,33,0,0,5161,1119,16322,1016,1,3,---,P105995 TO P215405
097161_097162,3-636_AL_C,770,12.37,ABCN,119.7,0,254.7,97.7,33,33,0,0,5161,1117,16322,1016,1,3,---,P215405 TO P107142
097162_097163,3-636_AL_C,770,12.52,ABCN,119.6,0,254.7,97.8,33,33,0,0,5160,1113,16322,1016,1,4,---,P107142 TO 971-26R
FU 09715003_09715003A,Device Conductor 15A,15,10.6,A CN,120.3,0,0.6,93.2,4,4,0,0,8,3,25,1,0,0,---,P136306
RC 09712204_09712204A,Device Conductor 560A,560,5.06,ABCN,121.7,0,20.1,93.2,4,4,0,0,395,154,1259,61,0,0,---,971-29R
RC 097163_097163A,Device Conductor 630A,630,12.53,ABCN,119.6,0,254.7,97.8,40,40,0,0,5159,1110,16322,1016,0,0,---,971-26R
09712204A_09712205,3-336_AL_C,530,5.3,ABCN,121.7,0,20.1,93.2,4,4,0,0,395,154,1259,61,0,0,---,971-29R TO P113128
09712205_09712206,3-336_AL_C,530,5.46,ABCN,121.7,0,20.1,93.2,4,4,0,0,395,154,1259,61,0,0,---,P113128 TO P171727
09712206_09712207,3-336_AL_C,530,5.6,ABCN,121.7,0,20.1,93.2,4,4,0,0,395,154,1259,61,0,0,---,P171727 TO P113129
09712207_09712208,3-#2_AL_B,180,5.7, BCN,121.7,0,1.2,93.2,1,1,8,3,16,6,50,4,0,0,---,P113129 TO P612224
09712207_09712211,3-336_AL_C,530,5.77,ABCN,121.7,0,19.3,93.2,4,4,0,0,380,147,1209,57,0,0,---,P113129 TO P715828
09712208_09712209,3-#2_AL_B,180,5.93, BCN,121.7,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P612224 TO P612225
09712209_09712210,3-#2_AL_B,180,6.16, BCN,121.7,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P612225 TO P612226
09712211_09712212,3-336_AL_C,530,5.9,ABCN,121.7,0,19.3,93.2,4,4,0,0,380,147,1209,57,0,0,---,P715828 TO P113130
09712212_09712213,3-336_AL_C,530,6.07,ABCN,121.7,0,19.3,93.2,4,4,0,0,380,147,1209,57,0,0,---,P113130 TO P715829
09712213_09712214,3-336_AL_C,530,6.23,ABCN,121.7,0,19.3,93.2,4,4,0,0,380,147,1209,57,0,0,---,P715829 TO P113131
09712214_09712215,3-#2_AL_C,180,6.35,ABCN,121.7,0,0.8,93.2,0,0,0,0,16,6,50,6,0,0,---,P113131 TO P166713
09712214_09712219,3-336_AL_C,530,6.4,ABCN,121.7,0,18.5,93.2,3,3,0,0,364,141,1160,51,0,0,---,P113131 TO P715830
09712215_09712216,3-#2_AL_C,180,6.48,ABCN,121.7,0,0.8,93.2,0,0,8,3,16,6,50,6,0,0,---,P166713 TO P312745
09712216_09712217,3-#2_AL_B,180,6.73, BCN,121.7,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P312745 TO P710870
09712217_09712218,3-#2_AL_B,180,6.88, BCN,121.7,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P710870 TO P710878
09712219_09712220,3-336_AL_C,530,6.6,ABCN,121.6,0,18.5,93.2,3,3,5,2,364,141,1160,51,0,0,---,P715830 TO P113132
09712220_09712221,3-336_AL_C,530,6.75,ABCN,121.6,0,18.3,93.2,3,3,0,0,359,139,1144,49,0,0,---,P113132 TO P715831
09712221_09712222,3-336_AL_C,530,6.88,ABCN,121.6,0,18.3,93.2,3,3,0,0,359,139,1144,49,0,0,---,P715831 TO P113133
09712222_09712223,3-#6_CU_B,130,7.27,A CN,121.6,0,4.6,93.2,4,4,0,0,60,23,190,14,0,0,---,P113133 TO P117455
09712222_09712240,3-336_AL_C,530,7.09,ABCN,121.6,0,14.1,93.2,3,3,0,0,276,107,880,33,0,0,---,P113133 TO P113134
09712222_09712313,3-#2_AL_B,180,6.97,AB N,121.6,0,1.8,93.2,1,1,0,0,23,9,75,2,0,0,---,P113133 TO P710871
09712240_09712241,3-336_AL_C,530,7.3,ABCN,121.6,0,14.1,93.2,3,3,0,0,276,107,880,33,0,0,---,P113134 TO P714597
09712241_09712242,3-#2_AL_B,180,7.56,A CN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P714597 TO P714598
09712241_09712244,3-336_AL_C,530,7.63,ABCN,121.6,0,13.7,93.2,3,3,0,0,268,104,855,31,0,0,---,P714597 TO P113135
09712242_09712243,3-#2_AL_B,180,7.82,A CN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P714598 TO P714599
09712244_09712245,3-#2_AL_B,180,7.83,A  N,121.5,0,4.8,93.2,3,3,0,0,31,12,100,1,0,0,---,P113135 TO P719679
09712244_09712247,3-336_AL_C,530,7.85,ABCN,121.6,0,12.1,93.2,2,2,31,12,237,92,755,30,0,0,---,P113135 TO P113136
09712247_09715936A,3-336_AL_C,530,8.15,ABCN,121.6,0,10.5,93.2,2,2,0,0,205,80,655,29,0,0,---,P113136 TO 971971
09712313_09712314,3-#2_AL_B,180,7.27,AB N,121.6,0,1.8,93.2,1,1,0,0,23,9,75,2,0,0,---,P710871 TO P710872
09712314_09712315,3-#2_AL_B,180,7.57,AB N,121.6,0,1.8,93.2,1,1,8,3,23,9,75,2,0,0,---,P710872 TO P710873
09712315_09712316,3-#2_AL_B,180,7.81,AB N,121.6,0,1.2,93.2,1,1,0,0,16,6,50,2,0,0,---,P710873 TO P710874
09712316_09712317,3-#2_AL_B,180,8.02,AB N,121.6,0,1.2,93.2,1,1,16,6,16,6,50,2,0,0,---,P710874 TO P711586
09715003A_09715004,1C#2SAPECN,108,11.05,A CN,120.3,0,0.6,93.2,1,1,0,0,8,3,25,1,0,0,---,P136306 TO D145953
09715004_09715005,1C#2SAPECN,108,11.06,A CN,120.3,0,0.6,93.2,1,1,8,3,8,3,25,1,0,0,---,D145953 TO CG199999
09715901_09715902,3-#4_CU_C,180,12.19,ABCN,119.8,0,5.7,93.2,3,3,0,0,110,43,359,22,0,0,---,P104913 TO 971-27
09715936A_09712248,3-336_AL_C,530,8.3,ABCN,121.6,0,10.5,93.2,2,2,0,0,205,80,655,29,0,0,---,971971 TO P113192
097163A_097164,3-636_AL_C,770,12.76,ABCN,119.6,0.1,254.7,97.8,33,33,23,9,5159,1110,16322,1016,1,5,---,971-26R TO P415194
097164_097165,3-636_AL_C,770,12.97,ABCN,119.5,0,253.5,97.8,33,33,0,0,5135,1095,16247,1014,1,5,---,P415194 TO P215403
097165_097166,3-636_AL_C,770,13.23,ABCN,119.5,0.1,253.5,97.8,33,33,0,0,5134,1091,16247,1014,1,6,---,P215403 TO P215402
097166_097167,3-636_AL_C,770,13.45,ABCN,119.4,0.1,253.5,97.8,33,33,15,6,5133,1085,16247,1014,1,5,---,P215402 TO P215401
097167_097168,3-636_AL_C,770,13.75,ABCN,119.4,0.1,252.7,97.9,33,33,0,0,5116,1074,16197,1013,2,7,---,P215401 TO P215400
097168_09716801,3-#2_AL_B,180,13.82, BCN,119.6,0,1.8,93.2,1,1,8,3,23,9,75,3,0,0,---,P215400 TO P136600
097168_097169,3-636_AL_C,770,14.05,ABCN,119.3,0.1,251.6,97.9,33,33,0,0,5092,1058,16122,1010,2,7,---,P215400 TO P215399
097169_097170,3-636_AL_C,770,14.41,ABCN,119.2,0.1,251.6,97.9,33,33,0,0,5090,1051,16122,1010,2,8,---,P215399 TO P215398
097170_097171,3-636_AL_C,770,14.58,ABCN,119.2,0,251.6,98,33,33,0,0,5088,1043,16122,1010,1,4,---,P215398 TO P817020
097171_09717101,3-#2_AL_B,180,14.62,A CN,119.2,0,3,93.2,2,2,8,3,38,15,125,11,0,0,---,P817020 TO P817021
097171_097172,3-636_AL_C,770,14.87,ABCN,119.1,0.1,249.6,98,32,32,0,0,5049,1025,15998,999,2,7,---,P817020 TO P215396
097172_097173,3-636_AL_C,770,15.15,ABCN,119,0.1,249.6,98,32,32,0,0,5048,1018,15998,999,1,6,---,P215396 TO P117503
097173_097174,3-636_AL_C,770,15.4,ABCN,119,0.1,245.9,98.1,32,32,0,0,4973,984,15757,992,1,6,---,P117503 TO P318081
097174_09717401,3-#2_AL_B,180,15.46, BCN,119.3,0,1.8,93.2,1,1,8,3,23,9,75,4,0,0,---,P318081 TO P612068
097174_097175,3-636_AL_C,770,15.62,ABCN,118.9,0,244.7,98.1,32,32,0,0,4949,970,15683,988,1,5,---,P318081 TO P117502
097175_09717501,3-#4_CU_B,180,15.9,A CN,118.9,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P117502 TO P416773
097175_097176,3-636_AL_C,770,15.83,ABCN,118.9,0,244.3,98.2,32,32,8,3,4941,962,15658,987,1,5,---,P117502 TO P107143
097176_097177,3-636_AL_C,770,16.02,ABCN,118.9,0,244,98.2,32,32,0,0,4932,955,15633,986,1,4,---,P107143 TO P117501
097177_09717701,3-#4_CU_C,180,16.23,ABCN,118.9,0,5.1,93.2,3,3,0,0,98,38,325,12,0,0,---,P117501 TO P511592
097177_09717720,3-#2_AL_B,180,16.24,A CN,118.8,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P117501 TO P810675
097177_097178,3-636_AL_C,770,16.2,ABCN,118.8,0,238.5,98.3,31,31,0,0,4825,910,15283,971,1,4,---,P117501 TO P161001
097178_097179,3-636_AL_C,770,16.4,ABCN,118.8,0,238.5,98.3,31,31,0,0,4824,906,15283,971,1,4,---,P161001 TO P115984
097179_09717992,3-#2_AL_C,180,16.51,ABCN,118.8,0,1.2,93.2,1,1,0,0,23,9,75,5,0,0,---,P115984 TO P814821
097179_097180,3-636_AL_C,770,16.55,ABCN,118.8,0,210.1,98.7,27,27,8,3,4266,686,13434,873,1,2,---,P115984 TO P161003
097180_097181,3-636_AL_C,770,16.83,ABCN,118.7,0,209.7,98.7,27,27,0,0,4258,681,13409,873,1,4,---,P161003 TO P161004
097181_097182,3-636_AL_C,770,17.1,ABCN,118.7,0,209.7,98.8,27,27,0,0,4257,677,13409,873,1,4,---,P161004 TO 971-310
FU 09712223_09712223A,Device Conductor 125A,125,7.28,A CN,121.6,0,4.6,93.2,4,4,8,3,60,23,190,14,0,0,---,P117455
FU 09712245_09712245A,Device Conductor 30A,30,7.84,A  N,121.5,0,4.8,93.2,16,16,0,0,31,12,100,1,0,0,---,P719679
FU 09715902_09715902A,Device Conductor 75A,75,12.2,ABCN,119.8,0,5.7,93.2,8,8,0,0,110,43,359,22,0,0,---,971-27
FU 097173_097173A,Device Conductor 50A,50,15.16,ABCN,119,0,3.8,93.2,8,8,0,0,73,28,240,7,0,0,---,P117503
FU 097179_097179A,Device Conductor 150A,150,16.41,ABCN,118.8,0,27.8,93.3,19,19,0,0,534,207,1774,93,0,0,---,P115984
SW 097182_097182A,Device Conductor 600A,600,17.11,ABCN,118.7,0,209.7,98.8,35,35,0,0,4256,672,13409,873,0,0,---,971-310
09712223A_09712224,3-#2_AL_B,180,7.63,A CN,121.6,0,4,93.2,2,2,0,0,52,20,165,10,0,0,---,P117455 TO P619372
09712224_09712225,3-#2_AL_B,180,7.98,A CN,121.6,0,4,93.2,2,2,0,0,52,20,165,10,0,0,---,P619372 TO P619373
09712225_09712226,3-#2_AL_B,180,8.24,A CN,121.6,0,4,93.2,2,2,0,0,52,20,165,10,0,0,---,P619373 TO P619374
09712226_09712227,3-#2_AL_B,180,8.47,A CN,121.6,0,2.2,93.2,1,1,8,3,28,11,90,6,0,0,---,P619374 TO P714039
09712226_09712234,3-#2_AL_B,180,8.57,A CN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,3,0,0,---,P619374 TO P710629
09712226_09712238,3-#2_AL_B,180,8.33,A CN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P619374 TO P36355
09712227_09712228,3-#2_AL_B,180,8.65,A CN,121.6,0,1.6,93.2,1,1,0,0,20,8,65,4,0,0,---,P714039 TO P714040
09712228_09712229,3-#2_AL_B,180,8.95,A CN,121.6,0,1.6,93.2,1,1,5,2,20,8,65,4,0,0,---,P714040 TO P714041
09712229_09712230,3-#2_AL_B,180,9.19,A CN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,3,0,0,---,P714041 TO P817078
09712230_09712231,3-#2_AL_B,180,9.44,A CN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P817078 TO P817243
09712230_09712233,3-#2_AL_B,180,9.56,A CN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P817078 TO P817079
09712231_09712232,3-#2_AL_B,180,9.8,A CN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P817243 TO P32822
09712234_09712235,3-#2_AL_B,180,8.88,A CN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,3,0,0,---,P710629 TO P710630
09712238_09712239,3-#2_AL_B,180,8.58,A CN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P36355 TO P36356
09712245A_09712246,1C#2SAPECN,108,7.92,A  N,121.5,0,4.8,93.2,4,4,31,12,31,12,100,1,0,0,---,P719679 TO D120116
09712248_09712249,3-336_AL_C,530,8.48,ABCN,121.6,0,10.5,93.2,2,2,0,0,205,80,655,29,0,0,---,P113192 TO P310795
09712249_09712250,3-#2_AL_B,180,8.71, BCN,121.7,0,5.7,93.2,3,3,5,2,75,29,240,18,0,0,---,P310795 TO P113193
09712249_09712266,3-#2_AL_B,180,8.81,AB N,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P310795 TO P810662
09712249_09712270,3-336_AL_C,530,8.77,ABCN,121.6,0,6.2,93.2,1,1,0,0,122,47,390,10,0,0,---,P310795 TO P419354
09712250_09712251,3-#6_CU_B,130,9.02, BCN,121.6,0,5.4,93.2,4,4,5,2,71,27,225,16,0,0,---,P113193 TO P113194
09712251_09712252,3-#6_CU_B,130,9.37, BCN,121.6,0,5,93.2,4,4,3,1,66,26,210,15,0,0,---,P113194 TO P210704
09712252_09712253,3-#6_CU_B,130,9.46, BCN,121.6,0,4.8,93.2,4,4,0,0,63,24,200,14,0,0,---,P210704 TO P210705
09712253_09712254,3-#2_AL_B,180,9.64, BCN,121.6,0,1.8,93.2,1,1,8,3,24,9,75,4,0,0,---,P210705 TO P36026
09712253_09712258,3-#2_AL_B,180,9.67, BCN,121.6,0,1.8,93.2,1,1,0,0,24,9,75,6,0,0,---,P210705 TO P210706
09712253_09712263,3-#2_AL_B,180,9.82, BCN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,P210705 TO P811687
09712254_09712255,3-#2_AL_B,180,9.99, BCN,121.6,0,1.2,93.2,1,1,8,3,16,6,50,1,0,0,---,P36026 TO P36213
09712255_09712256,3-#2_AL_B,180,10.07, BCN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P36213 TO P136623
09712256_09712257,3-#2_AL_B,180,10.32, BCN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P136623 TO P136624
09712258_09712259,3-#2_AL_B,180,9.87, BCN,121.6,0,1.8,93.2,1,1,8,3,24,9,75,6,0,0,---,P210706 TO P210707
09712259_09712260,3-#2_AL_B,180,10.18, BCN,121.6,0,1.2,93.2,1,1,8,3,16,6,50,5,0,0,---,P210707 TO P817185
09712260_09712261,3-#2_AL_B,180,10.35, BCN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P817185 TO P201348
09712261_09712262,3-#2_AL_B,180,10.55, BCN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,3,0,0,---,P201348 TO P201347
09712263_09712264,3-#2_AL_B,180,10.03, BCN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,P811687 TO P811688
09712264_09712265,3-#2_AL_B,180,10.04, BCN,121.6,0,1.2,93.2,1,1,16,6,16,6,50,4,0,0,---,P811688 TO CG199999
09712266_09712267,3-#2_AL_B,180,8.93,AB N,121.5,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P810662 TO P810663
09712267_09712268,3-#2_AL_B,180,9.29,AB N,121.5,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P810663 TO P810664
09712268_09712269,3-#2_AL_B,180,9.6,AB N,121.5,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P810664 TO P810665
09712270_09712271,3-#4_CU_B,180,9.07,A CN,121.6,0,0.2,93.2,0,0,3,1,3,1,10,2,0,0,---,P419354 TO P419355
09712270_09712272,3-336_AL_C,530,9.05,ABCN,121.6,0,6.1,93.2,1,1,0,0,119,46,380,8,0,0,---,P419354 TO P819047
09712272_09712273,3-336_AL_C,530,9.31,ABCN,121.6,0,5.3,93.2,1,1,0,0,104,40,330,7,0,0,---,P819047 TO P819048
09712272_09712310,3-#2_AL_B,180,9.18,A CN,121.6,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P819047 TO P233559
09712273_09712274,3-336_AL_C,530,9.58,ABCN,121.6,0,1.7,93.2,0,0,0,0,33,13,105,6,0,0,---,P819048 TO P819049
09712273_09712309,3-#2_AL_C,180,9.38,ABCN,121.6,0,3.6,93.2,2,2,71,27,71,27,225,1,0,0,---,P819048 TO P237116
09712274_09712275,3-336_AL_C,530,9.78,ABCN,121.6,0,1.7,93.2,0,0,0,0,33,13,105,6,0,0,---,P819049 TO P214317
09712275_09712276,3-336_AL_C,530,10.12,ABCN,121.6,0,1.7,93.2,0,0,0,0,33,13,105,6,0,0,---,P214317 TO 971-2
09712310_09712311,3-#2_AL_B,180,9.39,A CN,121.6,0,1.2,93.2,1,1,8,3,16,6,50,1,0,0,---,P233559 TO P237593
09712311_09712312,3-#2_AL_B,180,9.59,A CN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P237593 TO P237594
09715902A_09715903,3-#4_CU_C,180,12.32,ABCN,119.8,0,5.7,93.2,3,3,3,1,110,43,359,22,0,0,---,971-27 TO P513310
09715903_09715904,3-#4_CU_C,180,12.45,ABCN,119.7,0,5.5,93.2,3,3,0,0,107,41,350,20,0,0,---,P513310 TO P116166
09715904_09715905,3-#4_CU_C,180,12.71,ABCN,119.7,0,5.5,93.2,3,3,11,4,107,41,350,20,0,0,---,P116166 TO P116165
09715905_09715906,3-#4_CU_C,180,12.96,ABCN,119.7,0,5,93.2,3,3,0,0,96,37,315,18,0,0,---,P116165 TO P113148
09715906_09715907,3-#6_CU_B,130,13.18, BCN,119.9,0,0.8,93.2,1,1,0,0,11,4,35,1,0,0,---,P113148 TO P113149
09715906_09715914,3-#4_CU_C,180,13.31,ABCN,119.7,0,4.4,93.2,2,2,0,0,86,33,280,17,0,0,---,P113148 TO P113147
09715907_09715908,3-#6_CU_B,130,13.33, BCN,119.9,0,0.8,93.2,1,1,0,0,11,4,35,1,0,0,---,P113149 TO P816477
09715908_09715909,3-#2_AL_B,180,13.85, BCN,119.9,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P816477 TO P816478
09715908_09715912,3-#6_CU_B,130,13.64, BCN,119.9,0,0.2,93.2,0,0,0,0,3,1,10,0,0,0,---,P816477 TO P113151
09715909_09715910,3-#2_AL_B,180,13.95, BCN,119.9,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P816478 TO P816479
09715910_09715911,3-#2_AL_B,180,14.15, BCN,119.9,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P816479 TO P816480
09715912_09715913,3-#6_CU_B,130,14.03, BCN,119.9,0,0.2,93.2,0,0,3,1,3,1,10,0,0,0,---,P113151 TO P113331
09715914_09715915,3-#4_CU_C,180,13.73,ABCN,119.7,0,4.4,93.2,2,2,8,3,86,33,280,17,0,0,---,P113147 TO P113146
09715915_09715916,3-#4_CU_C,180,14.18,ABCN,119.7,0,4,93.2,2,2,0,0,78,30,255,16,0,0,---,P113146 TO P815822
09715916_09715917,3-#4_CU_C,180,14.34,ABCN,119.7,0,4,93.2,2,2,0,0,78,30,255,16,0,0,---,P815822 TO P113145
09715917_09715918,3-#4_CU_C,180,14.8,ABCN,119.7,0,4,93.2,2,2,9,4,78,30,255,16,0,0,---,P113145 TO P312673
09715918_09715919,3-#4_CU_C,180,15.12,ABCN,119.7,0,3.6,93.2,2,2,0,0,69,27,225,15,0,0,---,P312673 TO P113144
09715919_09715920,3-#4_CU_C,180,15.18,ABCN,119.7,0,3.6,93.2,2,2,8,3,69,27,225,15,0,0,---,P113144 TO P216446
09715920_09715921,3-#4_CU_C,180,15.43,ABCN,119.7,0,3.2,93.2,2,2,0,0,61,24,200,14,0,0,---,P216446 TO P113143
09715921_09715922,3-#6_CU_C,130,15.73,ABCN,119.7,0,1.3,93.2,1,1,0,0,26,10,85,5,0,0,---,P113143 TO P119146
09715921_09715930,3-#4_CU_C,180,15.73,ABCN,119.7,0,1.8,93.2,1,1,0,0,35,14,115,9,0,0,---,P113143 TO P113142
09715922_09715923,3-#6_CU_C,130,16.03,ABCN,119.7,0,1.3,93.2,1,1,3,1,26,10,85,5,0,0,---,P119146 TO P119147
09715923_09715924,3-#4_CU_C,180,16.17,ABCN,119.7,0,1.2,93.2,1,1,8,3,23,9,75,3,0,0,---,P119147 TO P119148
09715924_09715925,3-#4_CU_C,180,16.32,ABCN,119.7,0,0.8,93.2,0,0,0,0,15,6,50,3,0,0,---,P119148 TO P119149
09715925_09715926,3-#6_CU_C,130,16.47,ABCN,119.7,0,0.8,93.2,1,1,0,0,15,6,50,3,0,0,---,P119149 TO P119150
09715926_09715927,3-#4_CU_B,180,16.74,AB N,119.5,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P119150 TO P119151
09715926_09715928,3-#4_CU_C,180,16.76,ABCN,119.7,0,0.4,93.2,0,0,0,0,8,3,25,1,0,0,---,P119150 TO P774084
09715928_09715929,3-#4_CU_C,180,17.06,ABCN,119.7,0,0.4,93.2,0,0,8,3,8,3,25,1,0,0,---,P774084 TO P774085
09715930_09715931,3-#4_CU_C,180,15.98,ABCN,119.7,0,1.8,93.2,1,1,8,3,35,14,115,9,0,0,---,P113142 TO P113141
09715931_09715932,3-#4_CU_C,180,16.33,ABCN,119.7,0,1.4,93.2,1,1,0,0,28,11,90,8,0,0,---,P113141 TO P113140
09715932_09715933,3-336_AL_C,530,16.59,ABCN,119.7,0,0.4,93.2,0,0,0,0,8,3,25,2,0,0,---,P113140 TO P113139
09715932_09715937,3-#4_CU_C,180,16.54,ABCN,119.7,0,1,93.2,1,1,0,0,20,8,65,6,0,0,---,P113140 TO P113587
09715933_09715934,3-336_AL_C,530,16.78,ABCN,119.7,0,0.4,93.2,0,0,0,0,8,3,25,2,0,0,---,P113139 TO P318000
09715934_09715935,3-336_AL_C,530,16.92,ABCN,119.7,0,0.4,93.2,0,0,8,3,8,3,25,2,0,0,---,P318000 TO P113138
09715935_09715936,3-336_AL_C,530,17.21,ABCN,119.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P113138 TO 971971
09715937_09715938,3-#6_CU_B,130,16.69,A CN,119.7,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P113587 TO P319742
09715937_09715939,3-#4_CU_C,180,17.05,ABCN,119.7,0,0.6,93.2,0,0,0,0,12,5,40,5,0,0,---,P113587 TO P113588
09715939_09715940,3-#4_CU_C,180,17.19,ABCN,119.7,0,0.6,93.2,0,0,0,0,12,5,40,5,0,0,---,P113588 TO P113589
09715940_09715941,3-#2_AL_B,180,17.52, BCN,119.9,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P113589 TO P204492
09715940_09715942,3-#4_CU_C,180,17.8,ABCN,119.7,0,0.2,93.2,0,0,0,0,5,2,15,3,0,0,---,P113589 TO P117282
09715942_09715943,3-#4_CU_C,180,18.06,ABCN,119.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P117282 TO P214315
09715942_09715946,3-#4_CU_C,180,18.11,ABCN,119.7,0,0.2,93.2,0,0,5,2,5,2,15,3,0,0,---,P117282 TO P117283
09715943_09715944,3-#4_CU_C,180,18.32,ABCN,119.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P214315 TO P214316
09715944_09715945,3-#4_CU_C,180,18.82,ABCN,119.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P214316 TO P214317
09716801_09716802,3-#2_AL_B,180,14.22, BCN,119.6,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P136600 TO P136601
09716802_09716803,3-#2_AL_B,180,14.63, BCN,119.6,0,1.2,93.2,1,1,15,6,15,6,50,2,0,0,---,P136601 TO P136602
09717101_09717102,3-#2_AL_B,180,15.06,A CN,119.2,0,2.4,93.2,1,1,8,3,30,12,100,10,0,0,---,P817021 TO P817022
09717102_09717103,3-#2_AL_B,180,15.53,A CN,119.1,0,1.8,93.2,1,1,15,6,23,9,75,6,0,0,---,P817022 TO P817023
09717103_09717104,3-#2_AL_B,180,15.88,A CN,119.1,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P817023 TO P167095
097173A_09717301,3-#6_CU_C,130,15.26,ABCN,119,0,3.8,93.2,3,3,8,3,73,28,240,7,0,0,---,P117503 TO P813748
09717401_09717402,3-#2_AL_B,180,15.87, BCN,119.3,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P612068 TO P711959
09717402_09717403,3-#2_AL_B,180,16.25, BCN,119.3,0,1.2,93.2,1,1,8,3,15,6,50,1,0,0,---,P711959 TO P711960
09717403_09717404,3-#2_AL_B,180,16.34, BCN,119.3,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P711960 TO P818687
09717404_09717405,3-#2_AL_B,180,16.63, BCN,119.3,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P818687 TO P818688
09717501_09717502,3-#4_CU_B,180,16.16,A CN,118.9,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P416773 TO P416774
09717701_09717702,3-#4_CU_C,180,16.43,ABCN,118.9,0,5.1,93.2,3,3,8,3,98,38,325,12,0,0,---,P511592 TO P511593
09717702_09717703,3-#2_AL_C,180,16.54,ABCN,118.8,0,4.7,93.2,3,3,8,3,91,35,300,9,0,0,---,P511593 TO P819009
09717703_09717704,3-#2_AL_C,180,16.91,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P819009 TO P190002
09717704_09717705,3-#2_AL_C,180,17.26,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P190002 TO P190001
09717705_09717706,3-#2_AL_C,180,17.6,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P190001 TO P190000
09717706_09717707,3-#2_AL_C,180,17.95,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P190000 TO P189976
09717707_09717708,3-#2_AL_C,180,18.29,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189976 TO P189941
09717708_09717709,3-#2_AL_C,180,18.64,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189941 TO P189940
09717709_09717710,3-#2_AL_C,180,18.99,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189940 TO P189924
09717710_09717711,3-#2_AL_C,180,19.33,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189924 TO P189921
09717711_09717712,3-#2_AL_C,180,19.68,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189921 TO P189895
09717712_09717713,3-#2_AL_C,180,19.76,ABCN,118.8,0,4.3,93.2,2,2,0,0,83,32,275,7,0,0,---,P189895 TO P189894
09717713_09717714,3-#4_CU_C,180,19.87,ABCN,118.8,0,4.3,93.2,2,2,8,3,83,32,275,7,0,0,---,P189894 TO P619642
09717714_09717715,3-#4_CU_C,180,20.03,ABCN,118.8,0,3.9,93.2,2,2,0,0,76,29,250,3,0,0,---,P619642 TO P619641
09717715_09717716,3-#4_CU_C,180,20.28,ABCN,118.8,0,3.9,93.2,2,2,8,3,76,29,250,3,0,0,---,P619641 TO P510620
09717716_09717717,3-#4_CU_C,180,20.52,ABCN,118.8,0,3.5,93.2,2,2,0,0,68,26,225,1,0,0,---,P510620 TO P510619
09717717_09717719,3-#4_CU_C,180,20.81,ABCN,118.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P510619 TO P510618
09717720_09717721,3-#2_AL_B,180,16.44,A CN,118.8,0,0.6,93.2,0,0,8,3,8,3,25,3,0,0,---,P810675 TO P810676
09717992_09717993,3-#2_AL_B,180,16.9,A CN,118.8,0,1.8,93.2,1,1,8,3,23,9,75,5,0,0,---,P814821 TO P814822
09717993_09717994,3-#2_AL_B,180,17.09,A CN,118.8,0,1.2,93.2,1,1,0,0,15,6,50,4,0,0,---,P814822 TO P162918
097179A_09717901,1C#2SAPECN,108,16.53,ABCN,118.8,0,27.8,93.3,26,26,0,0,534,207,1774,93,0,0,---,P115984 TO H110913
097182A_097183,3-636_AL_C,770,17.39,ABCN,118.6,0,209.7,98.8,27,27,0,0,4256,672,13409,873,1,4,---,971-310 TO P161006
097183_097184,3-636_AL_C,770,17.66,ABCN,118.6,0,209.7,98.8,27,27,0,0,4255,668,13409,873,1,4,---,P161006 TO P117496
097184_097185,3-636_AL_C,770,17.82,ABCN,118.5,0,209.7,98.8,27,27,11,4,4254,664,13409,873,1,3,---,P117496 TO P107145
097185_097186,3-636_AL_C,770,18,ABCN,118.5,0,209.1,98.8,27,27,0,0,4243,657,13374,872,1,3,---,P107145 TO P117495
097186_09718601,3-#6_CU_B,130,18.11,AB N,118.1,0,27.5,93.2,21,21,7,3,350,136,1172,76,0,0,---,P117495 TO P218825
097186_097187,3-636_AL_C,770,18.15,ABCN,118.5,0,191.3,99.1,25,25,8,3,3892,518,12202,796,0,2,---,P117495 TO P615069
097187_097188,3-636_AL_C,770,18.36,ABCN,118.5,0,190.9,99.1,25,25,0,0,3884,514,12177,794,1,3,---,P615069 TO P117494
097188_097189,3-636_AL_C,770,18.52,ABCN,118.4,0,187.8,99.2,24,24,7,3,3823,487,11977,781,0,2,---,P117494 TO P713409
097189_097190,3-636_AL_C,770,18.71,ABCN,118.4,0,187.5,99.2,24,24,8,3,3815,483,11952,780,1,2,---,P713409 TO P117493
097190_097191,3-636_AL_C,770,18.92,ABCN,118.4,0,187.1,99.2,24,24,8,3,3807,477,11927,777,1,3,---,P117493 TO P715592
097191_097192,3-636_AL_C,770,19.07,ABCN,118.4,0,186.7,99.2,24,24,0,0,3799,472,11902,776,0,2,---,P715592 TO P117492
097192_09719201,3-#4_CU_B,180,19.15,AB N,118,0,0.6,93.2,0,0,0,0,7,3,25,4,0,0,---,P117492 TO P418207
097192_097193,3-636_AL_C,770,19.26,ABCN,118.3,0,186.3,99.2,24,24,0,0,3791,467,11877,772,1,2,---,P117492 TO P815087
097193_097194,3-636_AL_C,770,19.58,ABCN,118.3,0,186.3,99.3,24,24,0,0,3791,465,11877,772,1,4,---,P815087 TO P215395
097194_097195,3-636_AL_C,770,19.81,ABCN,118.3,0,181.7,99.3,24,24,0,0,3700,426,11577,754,1,3,---,P215395 TO P113828
097195_09719501,3-#2A5005C,180,20.17,ABCN,118.3,0,0.6,93.2,0,0,12,5,12,5,40,0,0,0,---,P113828 TO P318884
097195_097196,3-636_AL_C,770,20.01,ABCN,118.2,0,181.1,99.4,24,24,8,3,3687,419,11537,754,1,2,---,P113828 TO P113827
097196_097197,3-636_AL_C,770,20.18,ABCN,118.2,0,180.8,99.4,23,23,0,0,3679,413,11512,751,0,2,---,P113827 TO P107333
097197_097198,3-636_AL_C,770,20.33,ABCN,118.2,0,180.8,99.4,23,23,3,1,3678,411,11512,751,0,2,---,P107333 TO P113826
097198_097199,3-636_AL_C,770,20.44,ABCN,118.2,0,180.6,99.4,23,23,0,0,3675,408,11502,748,0,1,---,P113826 TO P510145
097199_0971100,3-636_AL_C,770,20.67,ABCN,118.2,0,178,99.4,23,23,0,0,3623,387,11327,732,1,3,---,P510145 TO P113825
097199_09719901,3-636_AL_C,770,20.58,ABCN,118.2,0,1.2,93.2,0,0,0,0,22,9,75,7,0,0,---,P510145 TO P813408
097199_09719906,3-#6_CU_B,130,20.51,AB N,117.8,0,2.4,93.2,2,2,0,0,30,12,100,9,0,0,---,P510145 TO P510146
FU 09712235_09712235A,Device Conductor 30A,30,8.89,A CN,121.6,0,1.2,93.2,4,4,0,0,16,6,50,3,0,0,---,P710630
FU 09717104_09717104A,Device Conductor 15A,15,15.89,A CN,119.1,0,0.6,93.2,4,4,0,0,8,3,25,2,0,0,---,P167095
FU 09717717_09717717A,Device Conductor 20A,20,20.53,ABCN,118.8,0,3.5,93.2,18,18,0,0,68,26,225,1,0,0,---,P510619
FU 09717994_09717994A,Device Conductor 30A,30,17.1,A CN,118.8,0,1.2,93.2,4,4,0,0,15,6,50,4,0,0,---,P162918
FU 097188_097188A,Device Conductor 10A,10,18.37, BCN,118.9,0,4.7,93.2,47,47,0,0,60,23,200,13,0,0,---,P117494
FU 097194_097194A,Device Conductor 25A,25,19.59,ABCN,118.3,0,4.7,93.2,19,19,0,0,90,35,300,18,0,0,---,P215395
SW 09712276_09712276A,Device Conductor 600A,600,10.13,ABCN,121.6,0,1.7,93.2,0,0,0,0,33,13,105,6,0,0,---,971-2
0971100_0971101,3-636_AL_C,770,20.86,ABCN,118.1,0,178,99.4,23,23,0,0,3622,384,11327,732,1,2,---,P113825 TO P514477
0971101_0971102,3-636_AL_C,770,21.01,ABCN,118.1,0,177,99.5,23,23,8,3,3602,375,11262,726,0,2,---,P514477 TO P113824
0971101_0971234,3-#2A5005C,180,20.94, BCN,118.5,0,1.5,93.2,1,1,8,3,20,8,65,6,0,0,---,P514477 TO P514478
0971102_0971103,3-636_AL_C,770,21.2,ABCN,118.1,0,176.6,99.5,23,23,15,6,3594,370,11237,721,0,2,---,P113824 TO P102110
0971103_0971104,3-636_AL_C,770,21.34,ABCN,118.1,0,175.8,99.5,23,23,0,0,3578,362,11188,719,0,2,---,P102110 TO 971-24
09712235A_09712236,1C#2SAPECN,108,9.42,A CN,121.6,0,1.2,93.2,1,1,8,3,16,6,50,3,0,0,---,P710630 TO D3094080040
09712236_09712237,1C#2SAPECN,108,9.71,A CN,121.6,0,0.6,93.2,1,1,8,3,8,3,25,1,0,0,---,D3094080040 TO D3091080040
09712276A_09712277,3-336_AL_C,530,10.47,ABCN,121.6,0,1.7,93.2,0,0,0,0,33,13,105,6,0,0,---,971-2 TO P715832
09712277_09712278,3-#2_AL_B,180,10.58, BCN,121.6,0,1.3,93.2,1,1,0,0,17,7,55,5,0,0,---,P715832 TO P131247
09712277_09712287,3-336_AL_C,530,10.69,ABCN,121.6,0,0.8,93.2,0,0,0,0,16,6,50,1,0,0,---,P715832 TO P214319
09712278_09712279,3-#2_AL_B,180,10.87, BCN,121.6,0,1.3,93.2,1,1,0,0,17,7,55,5,0,0,---,P131247 TO P131248
09712279_09712280,3-#2_AL_B,180,11.07, BCN,121.6,0,1.3,93.2,1,1,0,0,17,7,55,5,0,0,---,P131248 TO P131249
09712280_09712281,3-#2_AL_B,180,11.32, BCN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P131249 TO P131250
09712280_09712284,3-#2_AL_B,180,11.31, BCN,121.6,0,0.7,93.2,0,0,0,0,9,4,30,4,0,0,---,P131249 TO P131246
09712281_09712282,3-#2_AL_B,180,11.41, BCN,121.6,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P131250 TO P131251
09712282_09712283,3-#2_AL_B,180,11.82, BCN,121.6,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P131251 TO P131252
09712284_09712285,3-#2_AL_B,180,11.4, BCN,121.6,0,0.7,93.2,0,0,8,3,9,4,30,4,0,0,---,P131246 TO P217911
09712285_09712286,3-#6_CU_B,130,11.68, BCN,121.6,0,0.1,93.2,0,0,2,1,2,1,5,2,0,0,---,P217911 TO P217912
09712287_09712288,3-336_AL_C,530,10.98,ABCN,121.6,0,0.8,93.2,0,0,0,0,16,6,50,1,0,0,---,P214319 TO P214320
09712288_09712289,3-#2_AL_B,180,11.23,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P214320 TO P190888
09712288_09712300,3-336_AL_C,530,11.24,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P214320 TO P214321
09712289_09712290,3-#2_AL_B,180,11.59,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190888 TO P190887
09712290_09712291,3-#2_AL_B,180,11.94,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190887 TO P190886
09712291_09712292,3-#2_AL_B,180,12.32,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190886 TO P190885
09712292_09712293,3-#2_AL_B,180,12.7,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190885 TO P190884
09712293_09712294,3-#2_AL_B,180,13.08,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190884 TO P190883
09712294_09712295,3-#2_AL_B,180,13.46,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190883 TO P190882
09712295_09712296,3-#2_AL_B,180,13.63,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190882 TO P190881
09712296_09712297,3-#2_AL_B,180,13.96,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190881 TO P190880
09712297_09712298,3-#2_AL_B,180,14.33,AB N,121.5,0,1.2,93.2,1,1,0,0,16,6,50,1,0,0,---,P190880 TO P190879
09712298_09712299,3-#2_AL_B,180,14.7,AB N,121.5,0,1.2,93.2,1,1,16,6,16,6,50,1,0,0,---,P190879 TO P190878
09712300_09712301,3-336_AL_C,530,11.54,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P214321 TO P812224
09712301_09712302,3-336_AL_C,530,11.72,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P812224 TO P811105
09712302_09712303,3-336_AL_C,530,11.82,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P811105 TO P219832
09712303_09712304,3-336_AL_C,530,12.01,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P219832 TO P219833
09712304_09712305,3-336_AL_C,530,12.17,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P219833 TO P811106
09712305_09712306,3-336_AL_C,530,12.28,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P811106 TO P219834
09712306_09712307,3-336_AL_C,530,12.75,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P219834 TO P811107
09712307_09712308,3-636_AL_C,770,13,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P811107 TO P219836
0971234_0971235,3-#2A5005C,180,21.19, BCN,118.5,0,0.9,93.2,1,1,0,0,12,5,40,5,0,0,---,P514478 TO P516990
0971235_0971236,3-#2A5005C,180,21.43, BCN,118.5,0,0.4,93.2,0,0,5,2,5,2,15,0,0,0,---,P516990 TO P516991
0971235_0971237,3-#2A5005C,180,21.34, BCN,118.5,0,0.6,93.2,0,0,0,0,8,3,25,5,0,0,---,P516990 TO P618228
0971237_0971238,3-#2A5005C,180,21.48, BCN,118.5,0,0.6,93.2,0,0,8,3,8,3,25,5,0,0,---,P618228 TO P610475
09717104A_09717105,1C#2SAPECN,108,16.01,A CN,119.1,0,0.6,93.2,1,1,8,3,8,3,25,2,0,0,---,P167095 TO D136684
09717301_09717302,3-#6_CU_C,130,15.5,ABCN,119,0,3.4,93.2,3,3,0,0,65,25,215,6,0,0,---,P813748 TO P117505
09717302_09717303,3-#6_CU_C,130,15.79,ABCN,119,0,3.4,93.2,3,3,0,0,65,25,215,6,0,0,---,P117505 TO P812542
09717303_09717304,3-#6_CU_C,130,16.74,ABCN,119,0,3.4,93.2,3,3,0,0,65,25,215,6,0,0,---,P812542 TO P117506
09717304_09717305,3-#6_CU_B,130,17.22,A CN,119,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P117506 TO P812543
09717304_09717307,3-#6_CU_C,130,17.28,ABCN,119,0,3.2,93.2,2,2,0,0,61,24,200,5,0,0,---,P117506 TO P117510
09717305_09717306,3-#6_CU_B,130,17.53,A CN,119,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P812543 TO P117508
09717307_09717308,3-#6_CU_C,130,17.54,ABCN,119,0,3.2,93.2,2,2,9,4,61,24,200,5,0,0,---,P117510 TO P117511
09717308_09717309,3-#6_CU_C,130,17.87,ABCN,119,0,2.7,93.2,2,2,0,0,52,20,170,4,0,0,---,P117511 TO P117512
09717309_09717310,3-#4_CU_C,180,18.05,ABCN,119,0,2.3,93.2,1,1,0,0,44,17,145,4,0,0,---,P117512 TO P519049
09717309_09717316,3-#6_CU_B,130,18.2, BCN,119.3,0,0.6,93.2,0,0,8,3,8,3,25,0,0,0,---,P117512 TO P117513
09717310_09717311,3-#4_CU_C,180,18.11,ABCN,119,0,1.9,93.2,1,1,23,9,36,14,120,3,0,0,---,P519049 TO P518556
09717310_09717315,3-#2A5005C,180,18.19,AB N,118.7,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P519049 TO P519050
09717311_09717312,3-#2_AL_C,180,18.39,ABCN,119,0,0.7,93.2,0,0,0,0,14,5,45,1,0,0,---,P518556 TO P616679
09717312_09717313,3-#2_AL_C,180,18.69,ABCN,119,0,0.7,93.2,0,0,0,0,14,5,45,1,0,0,---,P616679 TO P616680
09717313_09717314,3-#2_AL_C,180,18.94,ABCN,119,0,0.7,93.2,0,0,14,5,14,5,45,1,0,0,---,P616680 TO P616681
09717717A_09717718,1C#2SAPECN,108,20.95,ABCN,118.8,0,3.5,93.2,3,3,68,26,68,26,225,1,0,0,---,P510619 TO D150258
09717901_09717902,1C#2SAPECN,108,17.43,ABCN,118.6,0.2,27.8,93.3,26,26,0,0,534,207,1774,93,1,0,---,H110913 TO H110914
09717902_09717903,1C#2SAPECN,108,18.5,ABCN,118.4,0.2,26.7,93.3,25,25,0,0,511,198,1699,88,1,0,---,H110914 TO H110915
09717902_09717989,1C#2SAPECN,108,17.91, B N,118.7,0,1.2,93.2,1,1,8,3,8,3,25,2,0,0,---,H110914 TO D122710
09717902_09717990,1C#2SAPECN,108,17.75,  CN,119.2,0,2.4,93.2,2,2,8,3,15,6,50,3,0,0,---,H110914 TO D122703
09717903_09717904,1C#2SAPECN,108,19.26,ABCN,118.3,0.1,25.4,93.2,24,24,0,0,486,188,1619,83,1,0,---,H110915 TO H110916
09717903_09717986,1C#2SAPECN,108,18.81, B N,118.5,0,0.7,93.2,1,1,5,2,5,2,15,1,0,0,---,H110915 TO D134545
09717903_09717987,1C#2SAPECN,108,19.16,A  N,117.7,0,3.1,93.2,3,3,15,6,19,8,65,4,0,0,---,H110915 TO D122711
09717904_09717905,1C#2SAPECN,108,20.24,ABCN,118.2,0.1,22.3,93.2,21,21,0,0,425,165,1419,66,1,0,---,H110916 TO D135908
09717904_09717979,1C#2SAPECN,108,19.55,A  N,117.6,0,1.2,93.2,1,1,7,3,7,3,25,2,0,0,---,H110916 TO D122737
09717904_09717980,1C#2SAPECN,108,19.36, B N,118.4,0,2.4,93.2,2,2,8,3,15,6,50,5,0,0,---,H110916 TO D122713
09717904_09717982,1C#2SAPECN,108,19.7,  CN,118.9,0,5.9,93.2,5,5,8,3,38,15,125,10,0,0,---,H110916 TO D122740
09717905_09717906,1C#2SAPECN,108,20.78,A  N,117.5,0,4.2,93.2,4,4,7,3,27,10,90,7,0,0,---,D135908 TO D135911
09717905_09717911,1C#2SAPECN,108,20.79,ABCN,118.1,0.1,20.5,93.2,19,19,0,0,391,151,1304,56,0,0,---,D135908 TO D135913
09717905_09717977,1C#2SAPECN,108,20.49,A  N,117.5,0,1.2,93.2,1,1,0,0,7,3,25,3,0,0,---,D135908 TO D135910
09717906_09717907,1C#2SAPECN,108,20.97,A  N,117.5,0,3.1,93.2,3,3,0,0,19,7,65,3,0,0,---,D135911 TO H114375
09717907_09717908,1C#2SAPECN,108,21.28,A  N,117.5,0,1.9,93.2,2,2,4,2,12,5,40,2,0,0,---,H114375 TO D135912
09717907_09717910,1C#2SAPECN,108,21.23,A  N,117.5,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H114375 TO D138903
09717908_09717909,1C#2SAPECN,108,21.7,A  N,117.5,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D135912 TO D139879
09717911_09717912,1C#2SAPECN,108,21.31,ABCN,118.1,0.1,18.8,93.2,17,17,0,0,359,139,1199,47,0,0,---,D135913 TO D145847
09717911_09717972,1C#2SAPECN,108,21.45,A  N,117.4,0,0.7,93.2,1,1,4,2,4,2,15,0,0,0,---,D135913 TO D138905
09717911_09717973,1C#2SAPECN,108,21.17,  CN,118.8,0,3.5,93.2,3,3,0,0,23,9,75,7,0,0,---,D135913 TO D135915
09717911_09717976,1C#2SAPECN,108,21.12, B N,118.2,0,0.7,93.2,1,1,5,2,5,2,15,2,0,0,---,D135913 TO D135914
09717912_09717913,1C#2SAPECN,108,22.18,ABCN,118,0,5.9,93.2,5,5,0,0,112,43,375,16,0,0,---,D145847 TO D148727
09717912_09717929,1C#2SAPECN,108,21.75,ABCN,118,0,11,93.2,10,10,0,0,209,81,700,26,0,0,---,D145847 TO D142483
09717912_09717967,1C#2SAPECN,108,21.36,  CN,118.7,0,5.9,93.2,5,5,8,3,38,15,125,5,0,0,---,D145847 TO D145515
09717913_09717914,1C#2SAPECN,108,22.64, B N,118,0,8.2,93.2,8,8,0,0,52,20,175,7,0,0,---,D148727 TO D150271
09717913_09717921,1C#2SAPECN,108,22.3,  CN,118.7,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D148727 TO D148732
09717913_09717922,1C#2SAPECN,108,22.45,A  N,117.3,0,4.7,93.2,4,4,0,0,30,11,100,5,0,0,---,D148727 TO D148733
09717913_09717928,1C#2SAPECN,108,22.48, B N,118,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D148727 TO D148718
09717914_09717915,1C#2SAPECN,108,22.89, B N,118,0,5.9,93.2,5,5,0,0,37,14,125,5,0,0,---,D150271 TO D150274
09717914_09717920,1C#2SAPECN,108,22.65, B N,118,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D150271 TO CG199999
09717915_09717916,1C#2SAPECN,108,23.22, B N,118,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D150274 TO D149985
09717915_09717917,1C#2SAPECN,108,23.27, B N,118,0,4.7,93.2,4,4,7,3,30,12,100,4,0,0,---,D150274 TO D150278
09717917_09717918,1C#2SAPECN,108,23.5, B N,118,0,3.5,93.2,3,3,7,3,22,9,75,3,0,0,---,D150278 TO D150279
09717918_09717919,1C#2SAPECN,108,23.8, B N,118,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D150279 TO D150280
09717922_09717923,1C#2SAPECN,108,22.72,A  N,117.3,0,1.2,93.2,1,1,0,0,7,3,25,1,0,0,---,D148733 TO D149984
09717922_09717925,1C#2SAPECN,108,22.61,A  N,117.3,0,3.5,93.2,3,3,7,3,22,9,75,4,0,0,---,D148733 TO D148711
09717923_09717924,1C#2SAPECN,108,22.73,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D149984 TO CG199999
09717925_09717926,1C#2SAPECN,108,22.96,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D148711 TO D149966
09717925_09717927,1C#2SAPECN,108,22.93,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,0,0,0,---,D148711 TO D149946
09717929_09717930,1C#2SAPECN,108,22.37,ABCN,118,0,6.7,93.2,6,6,0,0,127,49,425,18,0,0,---,D142483 TO D142475
09717929_09717947,1C#2SAPECN,108,22.14,ABCN,118,0,4.3,93.2,4,4,0,0,82,32,275,8,0,0,---,D142483 TO D150281
09717930_09717931,1C#2SAPECN,108,22.59,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D142475 TO D142481
09717930_09717932,1C#2SAPECN,108,22.58,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,0,0,0,---,D142475 TO D142480
09717930_09717933,1C#2SAPECN,108,22.77, B N,118,0,11.8,93.2,11,11,0,0,75,29,250,12,0,0,---,D142475 TO H116401
09717930_09717943,1C#2SAPECN,108,22.81,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D142475 TO D142479
09717930_09717944,1C#2SAPECN,108,22.52,  CN,118.7,0,4.7,93.2,4,4,8,3,30,12,100,4,0,0,---,D142475 TO D142476
09717933_09717934,1C#2SAPECN,108,23.34, B N,117.9,0,8.2,93.2,8,8,0,0,52,20,175,8,0,0,---,H116401 TO H116402
09717933_09717941,1C#2SAPECN,108,22.9, B N,118,0,3.5,93.2,3,3,15,6,22,9,75,4,0,0,---,H116401 TO D142482
09717934_09717935,1C#2SAPECN,108,23.76, B N,117.9,0,7.1,93.2,7,7,0,0,45,17,150,7,0,0,---,H116402 TO H117732
