Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
09717934_09717940,1C#2SAPECN,108,23.92, B N,117.9,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H116402 TO D142485
09717935_09717936,1C#2SAPECN,108,24.54, B N,117.9,0,5.9,93.2,5,5,15,6,37,14,125,6,0,0,---,H117732 TO D142487
09717935_09717939,1C#2SAPECN,108,24.04, B N,117.9,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H117732 TO D142486
09717936_09717937,1C#2SAPECN,108,24.88, B N,117.9,0,3.5,93.2,3,3,15,6,22,9,75,4,0,0,---,D142487 TO D142488
09717937_09717938,1C#2SAPECN,108,25.62, B N,117.9,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D142488 TO D142489
09717941_09717942,1C#2SAPECN,108,23.72, B N,118,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D142482 TO D142484
09717944_09717945,1C#2SAPECN,108,22.84,  CN,118.7,0,1.2,93.2,1,1,8,3,8,3,25,1,0,0,---,D142476 TO D142478
09717944_09717946,1C#2SAPECN,108,22.83,  CN,118.7,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D142476 TO D142477
09717947_09717948,1C#2SAPECN,108,22.5,A  N,117.3,0,9.4,93.2,9,9,0,0,59,23,200,5,0,0,---,D150281 TO D150283
09717947_09717965,1C#2SAPECN,108,22.18,  CN,118.7,0,3.5,93.2,3,3,15,6,23,9,75,3,0,0,---,D150281 TO D150282
09717948_09717949,1C#2SAPECN,108,22.82,A  N,117.3,0,7,93.2,7,7,0,0,44,17,150,3,0,0,---,D150283 TO D150284
09717948_09717964,1C#2SAPECN,108,22.51,A  N,117.3,0,2.3,93.2,2,2,15,6,15,6,50,2,0,0,---,D150283 TO CG199999
09717949_09717950,1C#2SAPECN,108,23.14,A  N,117.3,0,1.2,93.2,1,1,0,0,7,3,25,1,0,0,---,D150284 TO D150047
09717949_09717952,1C#2SAPECN,108,23.18,A  N,117.3,0,3.5,93.2,3,3,0,0,22,9,75,2,0,0,---,D150284 TO D150285
09717949_09717956,1C#2SAPECN,108,23.49,A  N,117.3,0,2.3,93.2,2,2,7,3,15,6,50,0,0,0,---,D150284 TO D197388
09717950_09717951,1C#2SAPECN,108,23.15,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D150047 TO CG199999
09717952_09717953,1C#2SAPECN,108,23.49,A  N,117.3,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,D150285 TO D150074
09717952_09717954,1C#2SAPECN,108,23.44,A  N,117.3,0,2.3,93.2,2,2,0,0,15,6,50,1,0,0,---,D150285 TO D150057
09717954_09717955,1C#2SAPECN,108,23.45,A  N,117.3,0,2.3,93.2,2,2,15,6,15,6,50,1,0,0,---,D150057 TO CG199999
09717956_09717957,1C#2SAPECN,108,23.77,A  N,117.3,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D197388 TO D199822
09717957_09717958,1C#2SAPECN,108,24.75,A  N,117.2,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D199822 TO D199821
09717958_09717959,1C#2SAPECN,108,25.55,A  N,117.2,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D199821 TO D199820
09717959_09717960,1C#2SAPECN,108,26.41,A  N,117.2,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D199820 TO D199819
09717960_09717961,1C#2SAPECN,108,26.85,A  N,117.2,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D199819 TO D199818
09717961_09717962,1C#2SAPECN,108,27.25,A  N,117.2,0,1.2,93.2,1,1,0,0,7,3,25,0,0,0,---,D199818 TO D199787
09717962_09717963,1C#2SAPECN,108,27.77,A  N,117.2,0,1.2,93.2,1,1,7,3,7,3,25,0,0,0,---,D199787 TO D199786
09717965_09717966,1C#2SAPECN,108,22.35,  CN,118.7,0,1.2,93.2,1,1,8,3,8,3,25,1,0,0,---,D150282 TO D150029
09717967_09717968,1C#2SAPECN,108,21.67,  CN,118.7,0,3.5,93.2,3,3,0,0,23,9,75,3,0,0,---,D145515 TO D142490
09717967_09717971,1C#2SAPECN,108,21.73,  CN,118.7,0,1.2,93.2,1,1,8,3,8,3,25,1,0,0,---,D145515 TO D142474
09717968_09717969,1C#2SAPECN,108,21.91,  CN,118.7,0,1.2,93.2,1,1,8,3,8,3,25,1,0,0,---,D142490 TO D142491
09717968_09717970,1C#2SAPECN,108,21.68,  CN,118.7,0,2.4,93.2,2,2,15,6,15,6,50,2,0,0,---,D142490 TO CG199999
09717973_09717974,1C#2SAPECN,108,21.55,  CN,118.7,0,2.4,93.2,2,2,15,6,15,6,50,5,0,0,---,D135915 TO D135916
09717973_09717975,1C#2SAPECN,108,21.18,  CN,118.8,0,1.2,93.2,1,1,8,3,8,3,25,2,0,0,---,D135915 TO CG199999
09717977_09717978,1C#2SAPECN,108,20.5,A  N,117.5,0,1.2,93.2,1,1,7,3,7,3,25,3,0,0,---,D135910 TO CG199999
09717980_09717981,1C#2SAPECN,108,19.77, B N,118.4,0,1.2,93.2,1,1,8,3,8,3,25,3,0,0,---,D122713 TO D122736
09717982_09717983,1C#2SAPECN,108,20.07,  CN,118.9,0,2.4,93.2,2,2,8,3,15,6,50,4,0,0,---,D122740 TO D122754
09717982_09717985,1C#2SAPECN,108,20.02,  CN,118.9,0,2.4,93.2,2,2,15,6,15,6,50,4,0,0,---,D122740 TO D122753
09717983_09717984,1C#2SAPECN,108,20.38,  CN,118.9,0,1.2,93.2,1,1,8,3,8,3,25,2,0,0,---,D122754 TO D122775
09717987_09717988,1C#2SAPECN,108,19.44,A  N,117.7,0,0.7,93.2,1,1,4,2,4,2,15,1,0,0,---,D122711 TO D133756
09717990_09717991,1C#2SAPECN,108,18.1,  CN,119.2,0,1.2,93.2,1,1,8,3,8,3,25,2,0,0,---,D122703 TO D122708
09717994A_09717995,1C#2SAPECN,108,17.44,A CN,118.8,0,1.2,93.2,1,1,0,0,15,6,50,4,0,0,---,P162918 TO H113400
09717995_09717996,1C#2SAPECN,108,17.77,A CN,118.7,0,1.2,93.2,1,1,8,3,15,6,50,4,0,0,---,H113400 TO D132088
09717996_09717997,1C#2SAPECN,108,18.39,A CN,118.7,0,0.6,93.2,1,1,8,3,8,3,25,2,0,0,---,D132088 TO D132087
09718601_09718602,3-#6_CU_B,130,18.46,AB N,118.1,0.1,26.9,93.2,21,21,7,3,343,133,1147,69,0,0,---,P218825 TO P218826
09718602_09718603,3-#6_CU_B,130,18.8,AB N,118,0.1,26.4,93.2,20,20,0,0,335,130,1122,66,0,0,---,P218826 TO P218827
09718603_09718686,3-#6_CU_B,130,18.92,AB N,118,0,0.2,93.2,0,0,3,1,3,1,10,3,0,0,---,P218827 TO P914602
097188A_09718801,#2_CU_PECN,135,18.46, BCN,118.9,0,4.7,93.2,3,3,0,0,60,23,200,13,0,0,---,P117494 TO H3069080182
09719201_09719202,3-#4_CU_B,180,19.3,AB N,118,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P418207 TO P418208
097194A_09719401,3-#4_CU_C,180,19.88,ABCN,118.3,0,2.1,93.2,1,1,0,0,41,16,135,6,0,0,---,P215395 TO P116555
097194A_09719410,3-#4_CU_C,180,19.78,ABCN,118.3,0,2.6,93.2,1,1,8,3,50,19,165,12,0,0,---,P215395 TO P113829
09719901_09719902,3-#6_CU_B,130,20.85,A CN,118.2,0,1.8,93.2,1,1,7,3,22,9,75,7,0,0,---,P813408 TO P100134
09719902_09719903,3-#6_CU_B,130,20.95,A CN,118.2,0,1.2,93.2,1,1,7,3,15,6,50,6,0,0,---,P100134 TO P815409
09719903_09719904,3-#6_CU_B,130,21.19,A CN,118.2,0,0.6,93.2,0,0,0,0,7,3,25,4,0,0,---,P815409 TO P815410
09719904_09719905,3-#6_CU_B,130,21.47,A CN,118.2,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P815410 TO P815411
09719906_09719907,3-#2A5005C,180,20.64,AB N,117.8,0,2.4,93.2,1,1,22,9,30,12,100,9,0,0,---,P510146 TO P612924
09719907_09719908,3-#2A5005C,180,20.85,AB N,117.8,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P612924 TO P612925
09719908_09719909,3-#2A5005C,180,20.97,AB N,117.8,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P612925 TO P612926
FU 09718603_09718603A,Device Conductor 100A,100,18.81,AB N,118,0,26.1,93.2,26,26,0,0,332,129,1112,63,0,0,---,P218827
SW 0971104_0971104A,Device Conductor 600A,600,21.35,ABCN,118.1,0,175.8,99.5,29,29,0,0,3578,361,11188,719,0,0,---,971-24
SW 09712308_097317AN,Device Conductor 600A,600,13.01,ABCN,121.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 971-T1-973
0971104A_0971105,3-636_AL_C,770,21.65,ABCN,118,0,175.8,99.5,23,23,0,0,3578,361,11188,719,1,3,---,971-24 TO P111346
0971105_09711053,3-1/0_CU_C,310,21.82,ABCN,118,0,0.8,93.2,0,0,8,3,15,6,50,5,0,0,---,P111346 TO P111345
0971105_0971106,3-1/0_CU_C,310,21.77,ABCN,118,0,174.7,99.5,56,56,0,0,3555,349,11113,713,1,1,---,P111346 TO P166880
0971105_0971239,3-#4_CU_B,180,21.82, BCN,118.4,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P111346 TO P166882
0971106_0971107,3-1/0_CU_C,310,22.01,ABCN,117.9,0.1,174.7,99.5,56,56,0,0,3554,347,11113,713,2,3,---,P166880 TO P167926
0971107_0971108,3-1/0_CU_C,310,22.23,ABCN,117.8,0.1,174.7,99.5,56,56,0,0,3551,344,11113,713,2,3,---,P167926 TO P166871
0971108_0971109,3-1/0_CU_C,310,22.31,ABCN,117.8,0,174.7,99.5,56,56,0,0,3549,341,11113,713,1,1,---,P166871 TO P111348
0971109_09711051,3-#2_AL_C,180,22.4,ABCN,117.8,0,1.2,93.2,1,1,0,0,22,9,75,2,0,0,---,P111348 TO P36206
0971109_0971110,3-1/0_CU_C,310,22.63,ABCN,117.7,0.1,173.2,99.6,56,56,0,0,3519,328,11013,709,3,4,---,P111348 TO P111349
0971109_0971240,3-#2_AL_B,180,22.53,A CN,117.8,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P111348 TO P111399
0971110_0971111,3-1/0_CU_C,310,22.85,ABCN,117.6,0.1,173.2,99.6,56,56,0,0,3516,324,11013,709,2,3,---,P111349 TO P811948
0971111_09711046,3-#2_AL_C,180,22.97,ABCN,117.6,0,1.6,93.2,1,1,0,0,30,12,100,7,0,0,---,P811948 TO P811949
0971111_0971112,3-1/0_CU_C,310,22.94,ABCN,117.6,0,171.7,99.6,55,55,0,0,3484,310,10913,702,1,1,---,P811948 TO P111350
0971112_0971113,3-1/0_CU_C,310,23.14,ABCN,117.5,0.1,171.7,99.6,55,55,0,0,3483,309,10913,702,2,3,---,P111350 TO P718734
0971113_0971114,3-1/0_CU_C,310,23.27,ABCN,117.5,0,171.7,99.6,55,55,0,0,3481,306,10913,702,1,2,---,P718734 TO P111351
0971114_0971115,3-1/0_CU_C,310,23.65,ABCN,117.3,0.1,171.7,99.6,55,55,0,0,3480,305,10913,702,3,5,---,P111351 TO P111352
0971115_0971116,3-1/0_CU_C,310,23.82,ABCN,117.3,0.1,171.7,99.6,55,55,0,0,3476,300,10913,702,2,2,---,P111352 TO P239396
0971116_0971117,3-1/0_CU_C,310,24.18,ABCN,117.2,0.1,170,99.7,55,55,0,0,3441,285,10798,694,3,4,---,P239396 TO P111354
0971117_0971118,3-#4_CU_C,180,24.48,ABCN,117,0.1,115.9,-99.6,64,64,0,0,2343,-199,7649,395,3,2,---,P111354 TO P111550
0971117_0971812,3-1/0_CU_C,310,24.56,ABCN,117.1,0.1,58.9,91.6,19,19,0,0,1095,479,3149,299,0,1,---,P111354 TO 971-35
0971812_09711045,3-#2_AL_B,180,24.63, BCN,117.5,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,971-35 TO P714275
09718603A_09718604,3-#6_CU_B,130,19.06,AB N,117.9,0.1,26.1,93.2,20,20,7,3,332,129,1112,63,0,0,---,P218827 TO P218828
09718604_09718605,3-#6_CU_B,130,19.39,AB N,117.9,0.1,25.5,93.2,20,20,7,3,324,126,1087,62,0,0,---,P218828 TO P218829
09718605_09718606,3-#6_CU_B,130,19.76,AB N,117.8,0.1,24.9,93.2,19,19,0,0,317,123,1062,60,0,0,---,P218829 TO P412492
09718606_09718607,3-#2_AL_B,180,19.9,AB N,117.8,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P412492 TO P713158
09718606_09718608,3-#2A5005C,180,19.97,AB N,117.7,0,23.7,93.2,13,13,0,0,300,116,1007,57,0,0,---,P412492 TO P412493
09718606_09718683,3-#6_CU_B,130,19.99,AB N,117.8,0,0.9,93.2,1,1,7,3,12,5,40,2,0,0,---,P412492 TO P412491
09718608_09718609,3-#2A5005C,180,19.98,AB N,117.7,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P412493 TO CG199999
09718608_09718610,3-#2A5005C,180,20.2,AB N,117.7,0,23.1,93.2,13,13,0,0,292,113,982,55,0,0,---,P412493 TO P412494
09718610_09718611,3-#2A5005C,180,20.46,AB N,117.7,0,20.1,93.2,11,11,3,1,254,99,854,47,0,0,---,P412494 TO P165756
09718610_09718675,3-#2_AL_B,180,20.5,AB N,117.7,0,3,93.2,2,2,11,4,38,15,127,8,0,0,---,P412494 TO P617136
09718611_09718612,3-#2A5005C,180,20.73,AB N,117.7,0,12.9,93.2,7,7,0,0,163,63,549,26,0,0,---,P165756 TO P515325
09718611_09718650,3-#4_CU_B,180,20.83,AB N,117.7,0,6.9,93.2,4,4,0,0,88,34,295,20,0,0,---,P165756 TO P165757
09718612_09718613,3-#2A5005C,180,20.83,AB N,117.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P515325 TO P515326
09718612_09718614,3-#2A5005C,180,21.2,AB N,117.6,0,10,93.2,6,6,0,0,126,49,425,21,0,0,---,P515325 TO P517996
09718612_09718645,3-#2_AL_B,180,21.1,AB N,117.7,0,2.3,93.2,1,1,7,3,30,12,100,4,0,0,---,P515325 TO P716849
09718614_09718615,3-#2A5005C,180,21.3,AB N,117.6,0,10,93.2,6,6,0,0,126,49,425,21,0,0,---,P517996 TO P611656
09718615_09718616,3-#2A5005C,180,21.63,AB N,117.6,0,9.4,93.2,5,5,7,3,119,46,400,17,0,0,---,P611656 TO P517997
09718615_09718644,3-#2A5005C,180,21.4,AB N,117.6,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P611656 TO P611657
09718616_09718617,3-#2A5005C,180,21.83,AB N,117.6,0,8.8,93.2,5,5,7,3,111,43,375,16,0,0,---,P517997 TO P611658
09718617_09718618,3-#2A5005C,180,22.03,AB N,117.6,0,8.2,93.2,5,5,3,1,104,40,350,16,0,0,---,P611658 TO P611659
09718618_09718619,3-#2_AL_B,180,22.14,AB N,117.6,0,1.2,93.2,1,1,0,0,15,6,50,0,0,0,---,P611659 TO P612804
09718618_09718621,3-#2A5005C,180,22.23,AB N,117.6,0,6.8,93.2,4,4,0,0,86,33,290,16,0,0,---,P611659 TO P714076
09718619_09718620,3-#2_AL_B,180,22.29,AB N,117.6,0,1.2,93.2,1,1,15,6,15,6,50,0,0,0,---,P612804 TO P612805
09718621_09718622,3-#2_AL_B,180,22.33,AB N,117.6,0,0.6,93.2,0,0,0,0,7,3,25,3,0,0,---,P714076 TO P714077
09718621_09718624,3-#2A5005C,180,22.35,AB N,117.6,0,6.2,93.2,3,3,4,2,79,31,265,13,0,0,---,P714076 TO P612807
09718622_09718623,3-#2_AL_B,180,22.58,AB N,117.6,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P714077 TO P714078
09718624_09718625,3-#2A5005C,180,22.66,AB N,117.6,0,5.9,93.2,3,3,0,0,74,29,250,12,0,0,---,P612807 TO P612808
09718625_09718626,3-#2_AL_B,180,22.83,AB N,117.6,0,1.8,93.2,1,1,0,0,22,9,75,3,0,0,---,P612808 TO P617124
09718625_09718638,3-#2A5005C,180,22.77,AB N,117.6,0,4.1,93.2,2,2,7,3,52,20,175,9,0,0,---,P612808 TO P612809
09718626_09718627,3-#2_AL_B,180,22.98,AB N,117.6,0,1.8,93.2,1,1,7,3,22,9,75,3,0,0,---,P617124 TO P617125
09718627_09718628,3-#2_AL_B,180,23.18,AB N,117.5,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P617125 TO P160767
09718628_09718629,3-#2_AL_B,180,23.41,AB N,117.5,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P160767 TO P160768
09718629_09718630,3-#2_AL_B,180,23.68,AB N,117.5,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P160768 TO P160769
09718630_09718631,3-#2_AL_B,180,23.85,AB N,117.5,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P160769 TO P160775
09718631_09718633,3-#2_AL_B,180,24.11,AB N,117.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P160775 TO P160776
09718633_09718634,3-#2_AL_B,180,24.33,AB N,117.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P160776 TO P160778
09718634_09718635,3-#2_AL_B,180,24.7,AB N,117.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P160778 TO P160779
09718635_09718636,3-#2_AL_B,180,25.09,AB N,117.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P160779 TO P160780
09718636_09718637,3-#2_AL_B,180,25.25,AB N,117.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P160780 TO P160781
09718638_09718639,3-#2A5005C,180,22.95,AB N,117.5,0,3.5,93.2,2,2,0,0,45,17,150,7,0,0,---,P612809 TO P612810
09718645_09718646,3-#2_AL_B,180,21.44,AB N,117.7,0,1.8,93.2,1,1,7,3,22,9,75,2,0,0,---,P716849 TO P716850
09718646_09718647,3-#2_AL_B,180,21.65,AB N,117.6,0,1.2,93.2,1,1,7,3,15,6,50,2,0,0,---,P716850 TO P716851
09718647_09718648,3-#2_AL_B,180,21.97,AB N,117.6,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P716851 TO P716852
09718648_09718649,3-#2_AL_B,180,22.31,AB N,117.6,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P716852 TO P716853
09718650_09718651,3-#4_CU_B,180,21.09,AB N,117.7,0,6.9,93.2,4,4,0,0,88,34,295,20,0,0,---,P165757 TO P412497
09718651_09718652,3-#4_CU_B,180,21.44,AB N,117.6,0,6.3,93.2,4,4,0,0,80,31,270,18,0,0,---,P412497 TO P412498
09718651_09718674,3-#2A5005C,180,21.44,AB N,117.7,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P412497 TO P518882
09718652_09718653,3-#4_CU_B,180,21.71,AB N,117.6,0,6.3,93.2,4,4,0,0,80,31,270,18,0,0,---,P412498 TO P412499
09718653_09718654,3-#4_CU_B,180,22.03,AB N,117.6,0,6.3,93.2,4,4,7,3,80,31,270,18,0,0,---,P412499 TO P412500
09718654_09718655,3-#4_CU_B,180,22.24,AB N,117.6,0,5.8,93.2,3,3,0,0,73,28,245,17,0,0,---,P412500 TO P412501
09718655_09718656,3-#4_CU_B,180,22.42,AB N,117.6,0,5.8,93.2,3,3,0,0,73,28,245,17,0,0,---,P412501 TO P233557
09718656_09718659,3-#4_CU_B,180,22.49,AB N,117.6,0,5.2,93.2,3,3,0,0,65,25,220,16,0,0,---,P233557 TO P611818
09718659_09718660,3-#2A5005C,180,22.66,AB N,117.6,0,4.2,93.2,2,2,0,0,54,21,180,11,0,0,---,P611818 TO P611819
09718659_09718670,3-#4_CU_B,180,22.69,AB N,117.6,0,0.9,93.2,1,1,0,0,12,5,40,5,0,0,---,P611818 TO P412502
09718660_09718661,3-#2A5005C,180,22.88,AB N,117.6,0,3.1,93.2,2,2,7,3,39,15,130,10,0,0,---,P611819 TO P817477
09718660_09718669,3-#2A5005C,180,23.01,AB N,117.6,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,P611819 TO P611820
09718661_09718662,3-#2A5005C,180,23.09,AB N,117.6,0,2.5,93.2,1,1,0,0,31,12,105,8,0,0,---,P817477 TO P615057
09718662_09718664,3-#2A5005C,180,23.23,AB N,117.6,0,2.1,93.2,1,1,0,0,27,10,90,7,0,0,---,P615057 TO P615058
09718664_09718668,3-#2A5005C,180,23.38,AB N,117.6,0,1.2,93.2,1,1,15,6,15,6,50,3,0,0,---,P615058 TO P615059
09718670_09718671,3-#2_AL_B,180,23.05,AB N,117.6,0,0.9,93.2,1,1,4,2,12,5,40,5,0,0,---,P412502 TO P237672
09718671_09718672,3-#2_AL_B,180,23.47,AB N,117.6,0,0.6,93.2,0,0,0,0,7,3,25,4,0,0,---,P237672 TO P237673
09718672_09718673,3-#2_AL_B,180,23.48,AB N,117.6,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P237673 TO CG199999
09718675_09718676,3-#2_AL_B,180,20.81,AB N,117.7,0,2.1,93.2,1,1,7,3,27,10,90,5,0,0,---,P617136 TO P714522
09718676_09718677,3-#2_AL_B,180,21.16,AB N,117.7,0,1.5,93.2,1,1,4,2,19,8,65,3,0,0,---,P714522 TO P718214
09718677_09718678,3-#2_AL_B,180,21.56,AB N,117.7,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P718214 TO P817169
09718678_09718679,3-#2_AL_B,180,21.65,AB N,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P817169 TO P161061
09718678_09718682,3-#2_AL_B,180,21.8,AB N,117.7,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P817169 TO P817170
09718679_09718680,3-#2_AL_B,180,21.95,AB N,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P161061 TO P161060
09718683_09718684,3-#6_CU_B,130,20.09,AB N,117.8,0,0.4,93.2,0,0,0,0,4,2,15,1,0,0,---,P412491 TO P218830
09718684_09718685,3-#6_CU_B,130,20.24,AB N,117.8,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P218830 TO P218831
09718801_09718802,#2_CU_PECN,135,18.95, BCN,118.8,0,4.7,93.2,3,3,0,0,60,23,200,13,0,0,---,H3069080182 TO H3073280193
09718802_09718803,#2_CU_PECN,135,19.41, BCN,118.8,0,3,93.2,2,2,0,0,38,15,125,10,0,0,---,H3073280193 TO H3077880193
09718802_09718810,2ALPECNPID,115,19.12, BCN,118.8,0,1.8,93.2,2,2,8,3,23,9,75,3,0,0,---,H3073280193 TO D3070680193
09718803_09718804,1C#2SAPECN,108,19.42, BCN,118.8,0,0.6,93.2,1,1,0,0,8,3,25,1,0,0,---,H3077880193
09718803_09718806,1C#2SAPECN,108,20.11, BCN,118.8,0,0.6,93.2,1,1,8,3,8,3,25,0,0,0,---,H3077880193 TO D141072
09718803_09718807,1C#2CUPECN,138,19.52, BCN,118.8,0,0.6,93.2,0,0,0,0,8,3,25,8,0,0,---,H3077880193 TO D3076780193
09718803_09718809,1C#2SAPECN,108,19.69, BCN,118.8,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,H3077880193 TO D3077380428
09718804_09718805,1C#2SAPECN,108,20.12, BCN,118.8,0,0.6,93.2,1,1,8,3,8,3,25,1,0,0,---,H3077880193 TO D208509
09718807_09718808,1C#2CUPECN,138,19.53, BCN,118.8,0,0.6,93.2,0,0,8,3,8,3,25,8,0,0,---,D3076780193 TO CG199999
09718810_09718811,2ALPECNPID,115,19.36, BCN,118.8,0,1.2,93.2,1,1,15,6,15,6,50,2,0,0,---,D3070680193 TO D3074079970
09719401_09719402,3-#6_CU_B,130,19.96, BCN,118.7,0,0.2,93.2,0,0,3,1,3,1,10,1,0,0,---,P116555 TO P318954
09719401_09719403,3-#6_CU_C,130,20.21,ABCN,118.3,0,2,93.2,2,2,0,0,38,15,125,5,0,0,---,P116555 TO P116556
09719403_09719404,3-#6_CU_B,130,20.4,ABCN,118.3,0,2,93.2,2,2,14,5,38,15,125,5,0,0,---,P116556 TO P116557
09719404_09719405,3-#6_CU_C,130,20.62,ABCN,118.3,0,1.3,93.2,1,1,0,0,24,9,80,3,0,0,---,P116557 TO P812977
09719405_09719406,3-#2_AL_C,180,20.8,ABCN,118.3,0,1.3,93.2,1,1,0,0,24,9,80,3,0,0,---,P812977 TO P812978
09719406_09719407,3-#2_AL_B,180,20.94,AB N,117.9,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P812978 TO P812979
09719406_09719408,3-#2_AL_C,180,21.08,ABCN,118.3,0,0.9,93.2,0,0,0,0,17,6,55,2,0,0,---,P812978 TO P201089
09719408_09719409,3-#2_AL_C,180,21.34,ABCN,118.3,0,0.9,93.2,0,0,17,6,17,6,55,2,0,0,---,P201089 TO P201088
09719410_09719411,4-4&6CU_E,180,20.2,ABCN,118.3,0,2.2,93.2,1,1,0,0,42,16,140,9,0,0,---,P113829 TO P113830
09719411_09719412,3-#4_CU_B,180,20.55,A CN,118.3,0,1.5,93.2,1,1,5,2,20,8,65,8,0,0,---,P113830 TO P113831
09719411_09719418,3-#2_AL_C,180,20.52,ABCN,118.3,0,1.2,93.2,1,1,0,0,22,9,75,1,0,0,---,P113830 TO P713934
09719412_09719413,3-#4_CU_B,180,20.75,A CN,118.3,0,1.2,93.2,1,1,0,0,15,6,50,5,0,0,---,P113831 TO P619305
09719413_09719414,3-#4_CU_B,180,20.9,A CN,118.3,0,1.2,93.2,1,1,0,0,15,6,50,5,0,0,---,P619305 TO P619306
09719414_09719415,3-#4_CU_B,180,21.12,A CN,118.3,0,1.2,93.2,1,1,0,0,15,6,50,5,0,0,---,P619306 TO P619307
09719415_09719416,3-#4_CU_B,180,21.34,A CN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P619307 TO P619308
09719415_09719417,3-#4_CU_B,180,21.44,A CN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P619307 TO P712620
09719418_09719419,3-#2_AL_B,180,20.75,ABCN,118.3,0,1.2,93.2,1,1,0,0,22,9,75,1,0,0,---,P713934 TO P713935
09719419_09719420,3-#2_AL_C,180,21,ABCN,118.3,0,1.2,93.2,1,1,22,9,22,9,75,1,0,0,---,P713935 TO P713936
FU 09711046_09711046A,Device Conductor 75A,75,22.98,ABCN,117.6,0,1.6,93.2,2,2,15,6,30,12,100,7,0,0,---,P811949
FU 09711051_09711051A,Device Conductor 20A,20,22.41,ABCN,117.8,0,1.2,93.2,6,6,0,0,22,9,75,2,0,0,---,P36206
FU 0971116_0971116A,Device Conductor 10A,10,23.83,AB N,116.9,0,2.7,93.2,27,27,0,0,34,13,115,8,0,0,---,P239396
FU 09718631_09718631A,Device Conductor 15A,15,23.86,AB N,117.5,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P160775
FU 09718639_09718639A,Device Conductor 25A,25,22.96,AB N,117.5,0,3.5,93.2,14,14,0,0,45,17,150,7,0,0,---,P612810
FU 09718656_09718656A,Device Conductor 10A,10,22.43,AB N,117.6,0,0.6,93.2,6,6,0,0,7,3,25,1,0,0,---,P233557
FU 09718662_09718662A,Device Conductor 15A,15,23.1,AB N,117.6,0,0.4,93.2,2,2,0,0,4,2,15,1,0,0,---,P615057
FU 09718664_09718664A,Device Conductor 30A,30,23.24,AB N,117.6,0,0.9,93.2,3,3,0,0,12,5,40,4,0,0,---,P615058
FU 09718680_09718680A,Device Conductor 30A,30,21.96,AB N,117.7,0,0.6,93.2,2,2,0,0,7,3,25,1,0,0,---,P161060
SW 0971118_0971118A,Device Conductor 300A,300,24.49,ABCN,117,0,115.9,-99.6,39,39,0,0,2340,-201,7649,395,0,0,---,BRGD
SW 0971812_0971812A,Device Conductor 600A,600,24.57,ABCN,117.1,0,58.5,91.6,10,10,0,0,1087,475,3124,297,0,0,---,971-35
09711046A_09711047,3-#2_AL_C,180,23.18,ABCN,117.6,0,0.8,93.2,0,0,0,0,15,6,50,5,0,0,---,P811949 TO P811950
09711047_09711048,3-#2_AL_C,180,23.46,ABCN,117.6,0,0.8,93.2,0,0,7,3,15,6,50,5,0,0,---,P811950 TO P811951
09711048_09711049,3-#2_AL_C,180,23.69,ABCN,117.6,0,0.4,93.2,0,0,0,0,7,3,25,2,0,0,---,P811951 TO P136174
09711051A_09711052,2/0AL_PECN,158,22.67,ABCN,117.8,0,1.2,93.2,1,1,22,9,22,9,75,2,0,0,---,P36206 TO D104247
09711053_09711054,3-1/0_CU_C,310,22.02,ABCN,118,0,0.4,93.2,0,0,0,0,7,3,25,3,0,0,---,P111345 TO P111344
09711054_09711055,3-1/0_CU_C,310,22.26,ABCN,118,0,0.4,93.2,0,0,0,0,7,3,25,3,0,0,---,P111344 TO P111343
09711055_09711057A,3-1/0_CU_C,310,22.42,ABCN,118,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P111343 TO 971-43
0971116A_0971241,3-#2_AL_B,180,23.98,AB N,116.9,0,2.7,93.2,1,1,7,3,34,13,115,8,0,0,---,P239396 TO P239392
0971118A_0971119,3-#4_CU_C,180,24.76,ABCN,116.9,0.1,115.9,-99.6,64,64,0,0,2340,-201,7649,395,3,2,---,P111550 TO P418529
0971119_0971120,3-#4_CU_C,180,24.82,ABCN,116.8,0,115.3,-99.6,64,64,0,0,2325,-207,7609,390,1,0,---,P418529 TO P111551
0971119_0971246,3-#2_AL_B,180,24.81,A CN,116.9,0,0.9,93.2,1,1,4,2,12,5,40,5,0,0,---,P418529 TO P813289
0971120_0971121,3-#4_CU_C,180,25.19,ABCN,116.7,0.2,112.2,-99.5,62,62,0,0,2258,-233,7384,383,4,2,---,P111551 TO P111552
0971121_0971122,3-#4_CU_C,180,25.47,ABCN,116.5,0.1,110.1,-99.4,61,61,0,0,2211,-252,7234,371,3,2,---,P111552 TO P113816
0971121_0971254,3-#2_AL_B,180,25.25,A CN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P111552 TO P213883
0971121_0971806,3-#2_AL_B,180,25.3, BCN,117.1,0,2.9,93.2,2,2,0,0,37,14,125,11,0,0,---,P111552 TO P619720
0971122_0971123,3-#4_CU_C,180,25.63,ABCN,116.5,0.1,108.3,-99.2,60,60,0,0,2168,-269,7100,363,2,1,---,P113816 TO P812898
0971122_0971255,3-#6_CU_B,130,25.68,AB N,116.2,0,0.2,93.2,0,0,3,1,3,1,10,4,0,0,---,P113816 TO P111553
0971122_0971256,3-#2_AL_B,180,25.6, BCN,116.9,0,2.9,93.2,2,2,0,0,37,14,125,4,0,0,---,P113816 TO P712097
0971123_0971124,3-#4_CU_C,180,25.73,ABCN,116.4,0,108,-99.2,60,60,0,0,2162,-271,7084,358,1,1,---,P812898 TO P111554
0971123_0971805,3-#6_CU_B,130,25.96, BCN,116.8,0,0.4,93.2,0,0,4,2,4,2,15,5,0,0,---,P812898 TO P812890
0971124_0971125,3-#4_CU_C,180,25.89,ABCN,116.3,0.1,107.8,-99.2,60,60,0,0,2157,-274,7069,355,1,1,---,P111554 TO 971-88GB
0971124_0971263,3-#4_CU_C,180,25.74,ABCN,116.4,0,0.2,93.2,0,0,4,2,4,2,15,3,0,0,---,P111554 TO CG199999
0971125_0971126,3-#4_CU_C,180,26.02,ABCN,116.3,0.1,107.8,-99.2,60,60,0,0,2156,-275,7069,355,1,1,---,971-88GB TO P111555
0971126_0971127,3-#4_CU_C,180,26.18,ABCN,116.2,0.1,106.8,-99.1,59,59,0,0,2133,-284,6995,350,1,1,---,P111555 TO P815599
0971126_0971802,3-#2_AL_B,180,26.15,AB N,115.9,0,1.7,93.2,1,1,7,3,22,8,75,5,0,0,---,P111555 TO P712555
0971127_0971128,3-#4_CU_C,180,26.36,ABCN,116.1,0.1,106.1,-99.1,59,59,0,0,2117,-290,6945,347,2,1,---,P815599 TO P111556
0971127_0971798,3-#2_AL_B,180,26.29, BCN,116.6,0,1.2,93.2,1,1,7,3,15,6,50,3,0,0,---,P815599 TO P815600
0971128_0971129,3-#4_CU_C,180,26.67,ABCN,116,0.1,106,-99.1,59,59,0,0,2112,-292,6935,346,3,2,---,P111556 TO P111557
0971128_0971264,3-#6_CU_B,130,26.53, BCN,116.5,0,0.2,93.2,0,0,3,1,3,1,10,1,0,0,---,P111556 TO P117994
0971129_0971130,3-#4_CU_C,180,26.92,ABCN,115.9,0.1,97.6,-98.3,54,54,7,3,1926,-365,6305,308,2,1,---,P111557 TO P100147
0971130_0971131,3-#4_CU_C,180,26.99,ABCN,115.9,0,97.2,-98.2,54,54,0,0,1917,-369,6280,307,1,0,---,P100147 TO P111558
0971131_0971132,3-#4_CU_C,180,27.25,ABCN,115.8,0.1,96.1,-98.1,53,53,0,0,1892,-379,6195,299,2,1,---,P111558 TO P617225
0971131_0971322,3-#6_CU_B,130,27.03,A CN,115.8,0,2,93.2,2,2,0,0,25,10,85,8,0,0,---,P111558 TO P112171
0971132_0971133,3-#4_CU_C,180,27.43,ABCN,115.7,0.1,93.2,-97.6,52,52,0,0,1825,-405,5970,285,1,1,---,P617225 TO 971-37CW
0971133_0971134,3-#4_CU_C,180,27.62,ABCN,115.6,0.1,97.7,93.2,54,54,7,3,1824,711,5970,285,1,1,---,971-37CW TO P111560
0971134_0971135,3-#4_CU_C,180,27.81,ABCN,115.5,0.1,97.3,93.2,54,54,0,0,1815,707,5945,284,1,1,---,P111560 TO P519898
0971135_0971136,3-#4_CU_C,180,27.94,ABCN,115.4,0.1,96.9,93.2,54,54,0,0,1806,703,5920,283,1,1,---,P519898 TO P111561
0971135_0971337,3-#2A5005C,180,28.17, BCN,115.9,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P519898 TO P519899
0971136_0971137,3-#4_CU_C,180,28.22,ABCN,115.3,0.1,92.6,93.2,51,51,0,0,1726,672,5645,280,2,1,---,P111561 TO P111562
0971136_0971339,3-#2_AL_B,180,27.99,AB N,115.1,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P111561 TO P712773
0971137_0971138,3-#4_CU_C,180,28.39,ABCN,115.2,0.1,79.7,93.2,44,44,7,3,1484,578,4811,242,1,0,---,P111562 TO P202075
0971138_0971139,3-#4_CU_C,180,28.54,ABCN,115.2,0.1,79.3,93.2,44,44,0,0,1476,575,4786,242,1,0,---,P202075 TO P111563
0971139_0971140,3-#4_CU_C,180,28.7,ABCN,115.1,0.1,76.5,93.2,42,42,0,0,1422,553,4601,231,1,0,---,P111563 TO P237669
0971139_0971408,3-#2A5005C,180,28.58,A CN,115.1,0,4.1,93.2,2,2,0,0,50,19,175,9,0,0,---,P111563 TO P113539
0971139_0971797,3-#6_CU_B,130,28.64,A CN,115.1,0,0.2,93.2,0,0,3,1,3,1,10,2,0,0,---,P111563 TO P316604
0971140_0971141,3-#4_CU_C,180,28.85,ABCN,115,0.1,75.3,93.2,42,42,0,0,1400,545,4526,228,1,0,---,P237669 TO P111564
0971140_0971791,3-#2_AL_B,180,28.77,AB N,114.8,0,1.7,93.2,1,1,0,0,21,8,75,3,0,0,---,P237669 TO P237670
0971141_0971142,3-#4_CU_C,180,29.14,ABCN,114.9,0.1,74.6,93.2,41,41,0,0,1385,539,4476,224,1,1,---,P111564 TO P111565
0971141_0971420,3-#4_CU_C,180,28.86,ABCN,115,0,0.8,93.2,0,0,14,6,14,6,50,4,0,0,---,P111564 TO CG199999
0971142_0971143,3-#4_CU_C,180,29.28,ABCN,114.9,0.1,74.6,93.2,41,41,0,0,1383,538,4476,224,1,0,---,P111565 TO P115675
0971143_0971144,3-#4_CU_C,180,29.49,ABCN,114.8,0.1,67,93.2,37,37,0,0,1243,484,3987,194,1,0,---,P115675 TO P111566
0971144_0971145,3-#4_CU_C,180,29.63,ABCN,114.8,0,67,93.2,37,37,0,0,1243,483,3987,194,1,0,---,P111566 TO P209705
0971145_0971146,3-#4_CU_B,180,29.75,ABCN,114.7,0,67,93.2,37,37,0,0,1242,483,3987,194,0,0,---,P209705 TO 971-1368G
0971241_0971242,3-#2_AL_B,180,24.36,AB N,116.9,0,2.1,93.2,1,1,4,2,27,10,90,7,0,0,---,P239392 TO P616940
0971242_0971243,3-#2_AL_B,180,24.74,AB N,116.9,0,1.8,93.2,1,1,0,0,22,9,75,5,0,0,---,P616940 TO P713376
0971243_0971244,3-#2_AL_B,180,24.86,AB N,116.9,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P713376 TO P715467
0971243_0971245,3-#2_AL_B,180,24.99,AB N,116.9,0,1.2,93.2,1,1,15,6,15,6,50,3,0,0,---,P713376 TO P715312
0971246_0971247,3-#2_AL_B,180,25.04,A CN,116.9,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P813289 TO P813290
0971256_0971257,3-#2_AL_B,180,25.84, BCN,116.9,0,2.9,93.2,2,2,0,0,37,14,125,4,0,0,---,P712097 TO P712098
0971257_0971258,3-#2_AL_B,180,25.94, BCN,116.9,0,2.9,93.2,2,2,7,3,37,14,125,4,0,0,---,P712098 TO P712099
0971258_0971259,3-#2_AL_B,180,26.1, BCN,116.9,0,2.3,93.2,1,1,0,0,29,11,100,2,0,0,---,P712099 TO P719093
0971259_0971261,3-#2_AL_B,180,26.17, BCN,116.9,0,1.2,93.2,1,1,7,3,15,6,50,0,0,0,---,P719093 TO P712100
0971261_0971262,3-#2_AL_B,180,26.29, BCN,116.9,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P712100 TO P712101
0971322_0971323,3-#6_CU_B,130,27.29,A CN,115.8,0,2,93.2,2,2,0,0,25,10,85,8,0,0,---,P112171 TO P712772
0971323_0971324,3-#2_AL_B,180,27.37,A CN,115.8,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P712772 TO P712771
0971323_0971326,3-#6_CU_B,130,27.4,A CN,115.8,0,0.8,93.2,1,1,10,4,10,4,35,5,0,0,---,P712772 TO P112172
0971324_0971325,3-#2_AL_B,180,27.74,A CN,115.8,0,1.2,93.2,1,1,15,6,15,6,50,3,0,0,---,P712771 TO P712770
0971339_0971340,3-#2_AL_B,180,28.26,AB N,115.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P712773 TO P712774
0971791_0971792,3-#2_AL_B,180,28.94,AB N,114.7,0,1.7,93.2,1,1,7,3,21,8,75,3,0,0,---,P237670 TO P237671
0971792_0971793,3-#2_AL_B,180,29.25,AB N,114.7,0,1.2,93.2,1,1,0,0,14,6,50,1,0,0,---,P237671 TO P117232
0971798_0971799,3-#2_AL_B,180,26.55, BCN,116.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P815600 TO P815601
0971799_0971800,3-#2_AL_B,180,26.71, BCN,116.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P815601 TO P815602
0971800_0971801,3-#2_AL_B,180,26.87, BCN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P815602 TO P815603
0971802_0971803,3-#2_AL_B,180,26.39,AB N,115.9,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P712555 TO P712556
0971803_0971804,3-#2_AL_B,180,26.61,AB N,115.9,0,1.2,93.2,1,1,15,6,15,6,50,3,0,0,---,P712556 TO P719285
0971812A_0971813,3-1/0_CU_C,310,24.72,ABCN,117.1,0,58.5,91.6,19,19,0,0,1087,475,3124,297,0,0,---,971-35 TO P119067
0971813_09711044,3-#6_CU_C,130,24.81,AB N,116.7,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P119067 TO P213875
0971813_0971814,3-1/0_CU_C,310,24.86,ABCN,117.1,0,58.3,91.6,19,19,0,0,1082,473,3109,296,0,0,---,P119067 TO 971-36
09718631A_09718632,1C#2SAPECN,108,24.07,AB N,117.5,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,P160775 TO D188470
09718639A_09718640,1C#2SAPECN,108,23.27,AB N,117.5,0,3.5,93.2,3,3,7,3,45,17,150,7,0,0,---,P612810 TO D3062779600
09718640_09718641,1C#2SAPECN,108,23.73,AB N,117.5,0,2.9,93.2,3,3,15,6,37,14,125,4,0,0,---,D3062779600 TO D3062779195
09718641_09718642,1C#2SAPECN,108,24,AB N,117.5,0,1.8,93.2,2,2,15,6,22,9,75,3,0,0,---,D3062779195 TO D116495
09718642_09718643,1C#2SAPECN,108,24.41,AB N,117.5,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D116495 TO D145924
09718656A_09718657,1C#2SAPECN,108,22.9,AB N,117.6,0,0.6,93.2,1,1,0,0,7,3,25,1,0,0,---,P233557 TO D120065
09718657_09718658,1C#2SAPECN,108,22.91,AB N,117.6,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D120065 TO CG199999
09718662A_09718663,1C#2SAPECN,108,23.79,AB N,117.6,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P615057 TO D134317
09718664A_09718665,1C#2SAPECN,108,23.49,AB N,117.6,0,0.9,93.2,1,1,0,0,12,5,40,4,0,0,---,P615058 TO D135530
09718665_09718666,1C#2SAPECN,108,23.77,AB N,117.6,0,0.4,93.2,0,0,4,2,4,2,15,2,0,0,---,D135530 TO D151245
09718665_09718667,1C#2SAPECN,108,23.5,AB N,117.6,0,0.6,93.2,1,1,7,3,7,3,25,2,0,0,---,D135530 TO CG199999
09718680A_09718681,1C#2SAPECN,108,22.3,AB N,117.7,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,P161060 TO D125668
FU 09711049_09711049A,Device Conductor 20A,20,23.7,AB N,117.2,0,0.6,93.2,3,3,0,0,7,3,25,2,0,0,---,P136174
FU 09711055_09711055A,Device Conductor 15A,15,22.27,A CN,118,0,0.6,93.2,4,4,0,0,7,3,25,3,0,0,---,P111343
FU 0971120_0971120A,Device Conductor 50A,50,24.83,ABCN,116.8,0,3.5,93.2,7,7,0,0,66,26,225,7,0,0,---,P111551
FU 0971129_0971129A,Device Conductor 75A,75,26.68,A CN,116,0,14.7,93.2,20,20,0,0,183,71,630,38,0,0,---,P111557
FU 0971132_0971132A,Device Conductor 50A,50,27.26, B N,115.8,0,10.5,93.2,21,21,0,0,65,25,225,14,0,0,---,P617225
FU 0971136_0971136A,Device Conductor 50A,50,27.95,ABCN,115.4,0,3.5,93.2,7,7,0,0,65,25,225,1,0,0,---,P111561
FU 0971137_0971137A,Device Conductor 60A,60,28.23,ABCN,115.3,0,12.9,93.2,22,22,0,0,240,93,834,38,0,0,---,P111562
FU 0971143_0971143A,Device Conductor 50A,50,29.29,AB N,114.5,0,11.3,93.2,23,23,0,0,140,54,490,30,0,0,---,P115675
FU 0971259_0971259A,Device Conductor 10A,10,26.11, BCN,116.9,0,1.2,93.2,12,12,0,0,15,6,50,2,0,0,---,P719093
FU 0971408_0971408A,Device Conductor 20A,20,28.59,A CN,115.1,0,4.1,93.2,20,20,0,0,50,19,175,9,0,0,---,P113539
FU 0971793_0971793A,Device Conductor 15A,15,29.26,AB N,114.7,0,1.2,93.2,8,8,0,0,14,6,50,1,0,0,---,P117232
FU 0971806_0971806A,Device Conductor 25A,25,25.31, B N,116.7,0,5.8,93.2,23,23,0,0,37,14,125,11,0,0,---,P619720
RG 0971146_0971146A,Device Conductor 200A,200,29.76,ABCN,114.7,0,67,93.2,34,34,0,0,1242,483,3987,194,0,0,---,971-1368G
SW 09711057A_09711057,Device Conductor 600A,600,22.43,ABCN,118,0,0,100,0,0,0,0,0,0,0,0,0,0,---,971-43
SW 0971814_0971814A,Device Conductor 600A,600,24.87,ABCN,117.1,0,58.3,91.6,10,10,0,0,1082,473,3109,296,0,0,---,971-36
09711049A_09711050,1C#2SAPECN,108,24.25,AB N,117.2,0,0.6,93.2,1,1,7,3,7,3,25,2,0,0,---,P136174 TO D114812
09711055A_09711056,1C#2SAPECN,108,22.81,A CN,118,0,0.6,93.2,1,1,7,3,7,3,25,3,0,0,---,P111343 TO D170857
0971120A_0971248,1C#2SAPECN,108,24.96,ABCN,116.8,0,3.5,93.2,3,3,0,0,66,26,225,7,0,0,---,P111551 TO H3050879472
0971129A_0971265,3-#6_CU_B,130,27.08,A CN,115.9,0,14.7,93.2,11,11,0,0,183,71,630,38,0,0,---,P111557 TO P111543
0971132A_0971327,#2_CU_PECN,135,27.42, B N,115.8,0,10.5,93.2,8,8,0,0,65,25,225,14,0,0,---,P617225 TO D3048579445
0971136A_0971338,1C#2SAPECN,108,28.37,ABCN,115.4,0,3.5,93.2,3,3,65,25,65,25,225,1,0,0,---,P111561 TO D201352
0971137A_0971341,3-#6_CU_C,130,28.49,ABCN,115.3,0,12.1,93.2,9,9,7,3,226,88,784,33,0,0,---,P111562 TO P111978
0971137A_0971405,3-#2A5005C,180,28.36, BCN,115.7,0,1.2,93.2,1,1,0,0,14,6,50,5,0,0,---,P111562 TO P614640
0971143A_0971421,3-#2_AL_B,180,29.43,AB N,114.5,0,3.5,93.2,2,2,0,0,43,17,150,9,0,0,---,P115675 TO P32827
0971143A_0971432,3-#2_AL_B,180,29.45,AB N,114.5,0,7.9,93.2,4,4,0,0,97,38,340,21,0,0,---,P115675 TO P119014
0971146A_0971147,3-#4_CU_C,180,29.92,ABCN,122.3,0.1,62.8,93.2,35,35,0,0,1242,483,3987,194,1,0,---,971-1368G TO P108556
0971147_0971148,3-#4_CU_C,180,30.07,ABCN,122.2,0,62.8,93.2,35,35,0,0,1241,482,3987,194,0,0,---,P108556 TO P111568
0971148_0971149,3-#4_CU_C,180,30.37,ABCN,122.1,0.1,62.8,93.2,35,35,0,0,1241,482,3987,194,1,1,---,P111568 TO P218722
0971149_0971150,3-#4_CU_C,180,30.6,ABCN,122,0.1,62.8,93.2,35,35,0,0,1240,481,3987,194,1,0,---,P218722 TO P111569
0971150_0971151,3-#6_CU_C,130,30.67,ABCN,122,0,50,93.2,38,38,0,0,986,383,3183,152,0,0,---,P111569 TO 971-306R
0971150_0971451,3-#2_AL_B,180,30.94,AB N,121.7,0,1.2,93.2,1,1,0,0,16,6,50,3,0,0,---,P111569 TO P813182
0971150_0971455,3-#4_CU_C,180,30.83,ABCN,122,0,11.7,93.2,6,6,0,0,230,89,729,37,0,0,---,P111569 TO P114728
0971150_0971790,3-#6_CU_B,130,30.85,A CN,122,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P111569 TO P111616
0971248_0971249,#2_CU_PECN,135,25.55,ABCN,116.8,0,3.5,93.2,3,3,0,0,66,26,225,7,0,0,---,H3050879472 TO H3046279520
0971249_0971250,2ALPECNPID,115,25.63,A CN,116.8,0,1.2,93.2,1,1,15,6,15,6,50,2,0,0,---,H3046279520 TO D3055279505
0971249_0971251,1C#2SAPECN,108,26.17,ABCN,116.8,0,2.7,93.2,3,3,0,0,51,20,175,5,0,0,---,H3046279520 TO H3042879557
0971251_0971252,1C#2SAPECN,108,26.32,ABCN,116.8,0,1.2,93.2,1,1,22,9,22,9,75,1,0,0,---,H3042879557 TO D109799
0971251_0971253,1C#2SAPECN,108,26.36,AB N,116.4,0,2.3,93.2,2,2,29,11,29,11,100,4,0,0,---,H3042879557 TO D3042179543
0971259A_0971260,1C#2SAPECN,108,26.31, BCN,116.9,0,1.2,93.2,1,1,15,6,15,6,50,2,0,0,---,P719093 TO D3072079040
0971265_0971266,3-#6_CU_B,130,27.09,A CN,115.9,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P111543 TO CG199999
0971265_0971267,3-#6_CU_B,130,27.33,A CN,115.9,0,14.1,93.2,11,11,7,3,176,68,605,35,0,0,---,P111543 TO P111546
0971267_0971268,3-#6_CU_B,130,27.46,A CN,115.9,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P111546 TO P202060
0971267_0971269,3-#6_CU_B,130,27.63,A CN,115.8,0,13.5,93.2,10,10,7,3,168,65,580,35,0,0,---,P111546 TO P111547
0971269_0971270,3-#6_CU_B,130,27.91,A CN,115.8,0,12.9,93.2,10,10,7,3,161,62,555,34,0,0,---,P111547 TO P111621
0971270_0971271,3-#6_CU_B,130,28.16,A CN,115.8,0,12.3,93.2,9,9,0,0,154,60,530,33,0,0,---,P111621 TO P111622
0971271_0971272,3-#6_CU_B,130,28.25,A CN,115.8,0,12.3,93.2,9,9,0,0,154,60,530,33,0,0,---,P111622 TO P113595
0971272_0971273,3-#6_CU_B,130,28.39,A CN,115.8,0,8.5,93.2,7,7,7,3,106,41,365,26,0,0,---,P113595 TO P113596
0971272_0971311,3-#4_CU_B,180,28.4,A CN,115.8,0,3.8,93.2,2,2,7,3,48,19,165,7,0,0,---,P113595 TO P415590
0971273_0971274,3-#6_CU_B,130,28.57,A CN,115.8,0,7.9,93.2,6,6,0,0,98,38,340,25,0,0,---,P113596 TO P117236
0971274_0971275,3-#6_CU_B,130,28.86,A CN,115.7,0,7.9,93.2,6,6,0,0,98,38,340,25,0,0,---,P117236 TO P712480
0971275_0971282,3-#6_CU_B,130,29.22,A CN,115.7,0,5.6,93.2,4,4,0,0,70,27,240,13,0,0,---,P712480 TO P117237
0971282_0971283,3-#2_AL_B,180,29.41,A CN,115.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P117237 TO P200867
0971282_0971288,3-#6_CU_B,130,29.53,A CN,115.7,0,5.6,93.2,4,4,0,0,70,27,240,13,0,0,---,P117237 TO P117238
0971283_0971284,3-#2_AL_B,180,29.69,A CN,115.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P200867 TO P200866
0971284_0971285,3-#2_AL_B,180,30.06,A CN,115.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P200866 TO P200865
0971285_0971286,3-#2_AL_B,180,30.35,A CN,115.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P200865 TO P200864
0971286_0971287,3-#2_AL_B,180,30.57,A CN,115.7,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P200864 TO P203301
0971288_0971289,3-#6_CU_B,130,29.63,A CN,115.7,0,5.6,93.2,4,4,0,0,70,27,240,13,0,0,---,P117238 TO P117239
0971289_0971290,3-#2_AL_B,180,30.03,A CN,115.7,0,2.1,93.2,1,1,4,2,26,10,90,7,0,0,---,P117239 TO P718179
0971289_0971295,3-#6_CU_B,130,30.08,A CN,115.7,0,3.5,93.2,3,3,0,0,43,17,150,6,0,0,---,P117239 TO P117240
0971290_0971291,3-#2_AL_B,180,30.33,A CN,115.7,0,1.7,93.2,1,1,0,0,22,8,75,6,0,0,---,P718179 TO P716180
0971291_0971292,3-#2_AL_B,180,30.71,A CN,115.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P716180 TO P168792
0971291_0971293,3-#2_AL_B,180,30.54,A CN,115.7,0,1.2,93.2,1,1,7,3,14,6,50,5,0,0,---,P716180 TO P716181
0971293_0971294,3-#2_AL_B,180,30.68,A CN,115.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P716181 TO P716182
0971295_0971296,3-#6_CU_B,130,30.49,A CN,115.7,0,3.5,93.2,3,3,0,0,43,17,150,6,0,0,---,P117240 TO P117241
0971296_0971297,3-#6_CU_B,130,30.75,A CN,115.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P117241 TO P119838
0971296_0971298,3-#6_CU_B,130,30.86,A CN,115.7,0,2.9,93.2,2,2,0,0,36,14,125,5,0,0,---,P117241 TO P117242
0971298_0971299,3-#2_AL_B,180,30.99,A CN,115.7,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P117242 TO P712698
0971298_0971303,3-#6_CU_B,130,31.06,A CN,115.7,0,1.7,93.2,1,1,0,0,22,8,75,3,0,0,---,P117242 TO P117243
0971299_0971300,3-#2_AL_B,180,31.13,A CN,115.7,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P712698 TO P712699
0971300_0971301,3-#2_AL_B,180,31.2,A CN,115.7,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P712699 TO P712700
0971303_0971304,3-#6_CU_B,130,31.34,A CN,115.7,0,1.7,93.2,1,1,7,3,22,8,75,3,0,0,---,P117243 TO P414258
0971304_0971305,3-#4_CU_B,180,31.6,A CN,115.7,0,1.2,93.2,1,1,0,0,14,6,50,2,0,0,---,P414258 TO P511884
0971305_0971306,3-#4_CU_B,180,31.8,A CN,115.7,0,1.2,93.2,1,1,0,0,14,6,50,2,0,0,---,P511884 TO P511885
0971311_0971312,3-#4_CU_B,180,28.64,A CN,115.8,0,3.3,93.2,2,2,0,0,41,16,140,5,0,0,---,P415590 TO P415591
0971312_0971313,3-#4_CU_B,180,28.98,A CN,115.8,0,1.2,93.2,1,1,14,6,14,6,50,1,0,0,---,P415591 TO P415592
0971312_0971314,3-#4_CU_B,180,28.86,A CN,115.8,0,2.1,93.2,1,1,0,0,26,10,90,4,0,0,---,P415591 TO P511340
0971314_0971315,3-#4_CU_B,180,29.09,A CN,115.8,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P511340 TO P511341
0971314_0971318,3-#2_AL_B,180,29.04,A CN,115.8,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P511340 TO P617117
0971314_0971321,3-#2_AL_B,180,29.24,A CN,115.8,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P511340 TO CG199999
0971315_0971316,3-#4_CU_B,180,29.42,A CN,115.8,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P511341 TO P511342
0971316_0971317,3-#4_CU_B,180,29.67,A CN,115.8,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P511342 TO P511343
0971318_0971319,3-#2_AL_B,180,29.15,A CN,115.8,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P617117 TO P617118
0971319_0971320,3-#2_AL_B,180,29.16,A CN,115.8,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P617118 TO CG199999
0971327_0971328,#4_CU_PECN,105,27.96, B N,115.8,0,9.3,93.2,9,9,15,6,58,22,200,12,0,0,---,D3048579445 TO D3045079475
0971327_0971336,#2_CU_PECN,135,27.65, B N,115.8,0,1.2,93.2,1,1,7,3,7,3,25,2,0,0,---,D3048579445 TO D3047579445
0971328_0971329,#4_CU_PECN,105,28.11, B N,115.8,0,7,93.2,7,7,7,3,43,17,150,10,0,0,---,D3045079475 TO D3044079485
0971329_0971330,1C#2SAPECN,108,28.4, B N,115.8,0,2.3,93.2,2,2,7,3,14,6,50,5,0,0,---,D3044079485 TO D3042079530
0971329_0971332,1C#2CUPECN,138,28.36, B N,115.8,0,3.5,93.2,3,3,7,3,22,8,75,3,0,0,---,D3044079485 TO D3042079465
0971330_0971331,1C#2SAPECN,108,28.71, B N,115.8,0,1.2,93.2,1,1,7,3,7,3,25,2,0,0,---,D3042079530 TO D3045079515
0971332_0971333,1C#2CUPECN,138,28.57, B N,115.8,0,2.3,93.2,2,2,0,0,14,6,50,2,0,0,---,D3042079465 TO H3060079650
0971333_0971334,2ALPECNPID,115,28.66, B N,115.8,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H3060079650 TO D3059979648
0971333_0971335,2ALPECNPID,115,28.95, B N,115.8,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H3060079650 TO D3057079650
0971341_0971342,3-#6_CU_C,130,28.9,ABCN,115.2,0,11.7,93.2,9,9,0,0,219,85,759,29,0,0,---,P111978 TO P312235
0971342_0971343,3-#6_CU_C,130,28.91,ABCN,115.2,0,0.4,93.2,0,0,7,3,7,3,25,1,0,0,---,P312235 TO CG199999
0971342_0971344,3-#6_CU_C,130,29.09,ABCN,115.2,0,11.4,93.2,9,9,0,0,211,82,734,28,0,0,---,P312235 TO P815478
0971344_0971345,3-#2_AL_B,180,29.23,A CN,115.2,0,1.2,93.2,1,1,0,0,14,6,50,2,0,0,---,P815478 TO P36125
0971344_0971352,3-#6_CU_C,130,29.21,ABCN,115.2,0,10.6,93.2,8,8,7,3,197,76,684,26,0,0,---,P815478 TO P312236
0971345_0971346,3-#2_AL_B,180,29.33,A CN,115.2,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P36125 TO P815479
0971345_0971348,3-#2_AL_B,180,29.32,A CN,115.2,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P36125 TO P36126
0971346_0971347,3-#2_AL_B,180,29.62,A CN,115.2,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P815479 TO P815480
0971348_0971349,3-#2_AL_B,180,29.45,A CN,115.2,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P36126 TO P36127
0971349_0971350,3-#2_AL_B,180,29.55,A CN,115.2,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P36127 TO P36128
0971350_0971351,3-#2_AL_B,180,29.84,A CN,115.2,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P36128 TO P36129
0971352_0971353,3-#6_CU_C,130,29.57,ABCN,115.2,0,10.2,93.2,8,8,0,0,190,74,659,25,0,0,---,P312236 TO P312237
0971353_0971354,3-#6_CU_C,130,29.72,ABCN,115.2,0,9.8,93.2,8,8,0,0,182,71,634,24,0,0,---,P312237 TO P165926
0971353_0971403,3-#2_AL_B,180,29.88, BCN,115.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P312237 TO P810128
0971354_0971363,3-#6_CU_C,130,29.8,ABCN,115.2,0,7.9,93.2,6,6,7,3,147,57,509,16,0,0,---,P165926 TO P713662
0971363_0971364,3-#6_CU_C,130,30.11,ABCN,115.2,0,7.5,93.2,6,6,0,0,139,54,484,14,0,0,---,P713662 TO P312238
0971364_0971365,3-#2_AL_B,180,30.48,A CN,115.1,0,1.2,93.2,1,1,0,0,14,6,50,3,0,0,---,P312238 TO P812167
0971364_0971372,3-#2_AL_B,180,30.43, BCN,115.5,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P312238 TO P105911
0971364_0971373,3-#6_CU_C,130,30.55,ABCN,115.1,0,6.3,93.2,5,5,7,3,118,46,409,11,0,0,---,P312238 TO P312239
0971365_0971366,3-#2_AL_B,180,30.57,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P812167 TO P814686
0971365_0971369,3-#2_AL_B,180,30.77,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P812167 TO P812168
0971366_0971367,3-#2_AL_B,180,30.83,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P814686 TO P814687
0971367_0971368,3-#2_AL_B,180,31.09,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P814687 TO P814688
0971369_0971370,3-#2_AL_B,180,31.08,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P812168 TO P812169
0971370_0971371,3-#2_AL_B,180,31.31,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P812169 TO P812170
0971373_0971374,3-#6_CU_C,130,30.63,ABCN,115.1,0,5.9,93.2,5,5,0,0,110,43,384,10,0,0,---,P312239 TO P109973
0971374_0971375,3-#6_CU_C,130,30.85,ABCN,115.1,0,5.2,93.2,4,4,7,3,96,37,335,8,0,0,---,P109973 TO P312240
0971374_0971398,3-#2_AL_B,180,30.95,A CN,115.1,0,1.2,93.2,1,1,0,0,14,6,50,2,0,0,---,P109973 TO P109972
0971375_0971376,3-#6_CU_C,130,31.11,ABCN,115.1,0,4.8,93.2,4,4,7,3,89,34,310,7,0,0,---,P312240 TO P312241
0971376_0971377,3-#2_AL_C,180,31.44,ABCN,115.1,0,4.4,93.2,2,2,7,3,82,32,285,7,0,0,---,P312241 TO P612592
0971377_0971378,3-#2_AL_C,180,31.68,ABCN,115.1,0,4,93.2,2,2,0,0,74,29,260,6,0,0,---,P612592 TO P136235
0971378_0971379,3-#2_AL_C,180,31.94,ABCN,115.1,0,4,93.2,2,2,0,0,74,29,260,6,0,0,---,P136235 TO P136236
0971379_0971380,3-#2_AL_C,180,32.27,ABCN,115.1,0,4,93.2,2,2,22,8,74,29,260,6,0,0,---,P136236 TO P136237
0971380_0971381,3-#2_AL_C,180,32.49,ABCN,115.1,0,2.9,93.2,2,2,0,0,53,21,185,6,0,0,---,P136237 TO P237139
0971381_0971382,3-#2_AL_C,180,32.67,ABCN,115.1,0,2.9,93.2,2,2,0,0,53,21,185,6,0,0,---,P237139 TO P136238
0971382_0971383,3-#2_AL_C,180,32.92,ABCN,115.1,0,2.9,93.2,2,2,0,0,53,21,185,6,0,0,---,P136238 TO P137975
0971383_0971384,3-#2_AL_B,180,33.01,AB N,114.7,0,2.5,93.2,1,1,0,0,31,12,110,6,0,0,---,P137975 TO P137976
0971383_0971397,3-#2_AL_C,180,32.99,ABCN,115.1,0,1.2,93.2,1,1,22,8,22,8,75,0,0,0,---,P137975 TO P136239
0971384_0971385,3-#2_AL_B,180,33.18,AB N,114.7,0,2.5,93.2,1,1,0,0,31,12,110,6,0,0,---,P137976 TO P100171
0971385_0971386,3-#2_AL_B,180,33.29,AB N,114.7,0,1.4,93.2,1,1,0,0,17,7,60,3,0,0,---,P100171 TO P100172
0971385_0971393,3-#2_AL_B,180,33.35,AB N,114.7,0,1.2,93.2,1,1,0,0,14,6,50,3,0,0,---,P100171 TO P137977
0971386_0971387,3-#2_AL_B,180,33.56,AB N,114.7,0,1.4,93.2,1,1,0,0,17,7,60,3,0,0,---,P100172 TO P100173
0971387_0971388,3-#2_AL_B,180,33.74,AB N,114.7,0,1.4,93.2,1,1,0,0,17,7,60,3,0,0,---,P100173 TO P100174
0971388_0971389,3-#2_AL_B,180,34.1,AB N,114.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P100174 TO P200363
0971388_0971390,3-#2_AL_B,180,34.26,AB N,114.7,0,0.8,93.2,0,0,0,0,10,4,35,2,0,0,---,P100174 TO P100175
0971390_0971391,3-#2_AL_B,180,34.35,AB N,114.7,0,0.8,93.2,0,0,3,1,10,4,35,2,0,0,---,P100175 TO P100176
0971391_0971392,3-#2_AL_B,180,34.61,AB N,114.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P100176 TO P100177
0971393_0971394,3-#2_AL_B,180,33.52,AB N,114.7,0,1.2,93.2,1,1,0,0,14,6,50,3,0,0,---,P137977 TO P137978
0971394_0971395,3-#2_AL_B,180,33.67,AB N,114.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P137978 TO P202649
0971394_0971396,3-#2_AL_B,180,33.69,AB N,114.7,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P137978 TO P137979
0971398_0971399,3-#2_AL_B,180,31.28,A CN,115.1,0,1.2,93.2,1,1,0,0,14,6,50,2,0,0,---,P109972 TO P109971
0971399_0971400,3-#2_AL_B,180,31.54,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P109971 TO P209074
0971399_0971401,3-#2_AL_B,180,31.51,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P109971 TO P109970
0971401_0971402,3-#2_AL_B,180,31.8,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P109970 TO P109969
0971403_0971404,3-#2_AL_B,180,29.98, BCN,115.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P810128 TO P810129
0971405_0971406,3-#2A5005C,180,28.59, BCN,115.7,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P614640 TO P614641
0971405_0971407,3-#2A5005C,180,28.37, BCN,115.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P614640 TO CG199999
0971408A_0971409,3-#2A5005C,180,28.83,A CN,115.1,0,4.1,93.2,2,2,7,3,50,19,175,9,0,0,---,P113539 TO P113540
0971409_0971410,3-#2A5005C,180,29.1,A CN,115.1,0,3.5,93.2,2,2,7,3,43,17,150,8,0,0,---,P113540 TO P113541
0971410_0971411,3-#2A5005C,180,29.41,A CN,115.1,0,2.9,93.2,2,2,7,3,36,14,125,7,0,0,---,P113541 TO P113542
0971411_0971412,3-#2A5005C,180,29.53,A CN,115.1,0,2.3,93.2,1,1,0,0,29,11,100,5,0,0,---,P113542 TO P613546
0971412_0971413,3-#2A5005C,180,29.72,A CN,115.1,0,1.7,93.2,1,1,7,3,22,8,75,5,0,0,---,P613546 TO P113544
0971412_0971418,3-#2_AL_B,180,29.63,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P613546 TO P613586
0971413_0971414,3-#2A5005C,180,29.88,A CN,115.1,0,1.2,93.2,1,1,0,0,14,6,50,4,0,0,---,P113544 TO P818773
0971414_0971415,3-#2_AL_B,180,30.01,A CN,115.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P818773 TO P818774
0971414_0971417,3-#2A5005C,180,30,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P818773 TO P113545
0971415_0971416,3-#2_AL_B,180,30.19,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P818774 TO P818775
0971418_0971419,3-#2_AL_B,180,29.84,A CN,115.1,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P613586 TO P613587
0971421_0971422,3-#2_AL_B,180,29.54,AB N,114.5,0,1.2,93.2,1,1,0,0,14,6,50,4,0,0,---,P32827 TO P32828
0971421_0971427,3-#2_AL_B,180,29.61,AB N,114.5,0,2.3,93.2,1,1,3,1,28,11,100,5,0,0,---,P32827 TO P36400
0971422_0971423,3-#2_AL_B,180,29.63,AB N,114.5,0,1.2,93.2,1,1,7,3,14,6,50,4,0,0,---,P32828 TO P32829
0971423_0971424,3-#2_AL_B,180,29.72,AB N,114.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P32829 TO P32830
0971424_0971425,3-#2_AL_B,180,29.97,AB N,114.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P32830 TO P32831
0971425_0971426,3-#2_AL_B,180,30.27,AB N,114.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P32831 TO P32832
0971427_0971428,3-#2_AL_B,180,29.85,AB N,114.5,0,2.1,93.2,1,1,4,2,26,10,90,5,0,0,---,P36400 TO P36401
0971428_0971429,3-#2_AL_B,180,30.19,AB N,114.5,0,1.7,93.2,1,1,7,3,21,8,75,4,0,0,---,P36401 TO P36402
