Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0971429_0971430,3-#2_AL_B,180,30.54,AB N,114.5,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P36402 TO P133510
0971430_0971431,3-#2_AL_B,180,30.89,AB N,114.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P133510 TO P133511
0971432_0971433,3-#6_CU_B,130,29.62,AB N,114.5,0,7.9,93.2,6,6,7,3,97,38,340,21,0,0,---,P119014 TO P115676
0971433_0971434,3-#6_CU_B,130,29.99,AB N,114.5,0,7.3,93.2,6,6,4,2,90,35,315,20,0,0,---,P115676 TO P115677
0971434_0971435,3-#6_CU_B,130,30.29,AB N,114.5,0,6.9,93.2,5,5,0,0,85,33,300,16,0,0,---,P115677 TO P217842
0971435_0971436,3-#6_CU_B,130,30.3,AB N,114.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P217842 TO CG199999
0971435_0971437,3-#2_AL_B,180,30.57,AB N,114.5,0,6.4,93.2,4,4,0,0,78,30,275,15,0,0,---,P217842 TO P810369
0971437_0971438,3-#2_AL_B,180,30.86,AB N,114.5,0,2.9,93.2,2,2,14,6,36,14,125,5,0,0,---,P810369 TO P810370
0971437_0971441,3-#2_AL_B,180,30.71,AB N,114.5,0,3.5,93.2,2,2,0,0,43,17,150,10,0,0,---,P810369 TO P168261
0971438_0971439,3-#2_AL_B,180,31.13,AB N,114.5,0,1.7,93.2,1,1,14,6,21,8,75,2,0,0,---,P810370 TO P810371
0971439_0971440,3-#2_AL_B,180,31.41,AB N,114.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P810371 TO P815126
0971441_0971443,3-#2_AL_B,180,30.94,AB N,114.5,0,2.9,93.2,2,2,0,0,36,14,125,8,0,0,---,P168261 TO P815476
0971443_0971444,3-#2_AL_B,180,31.06,AB N,114.5,0,2.3,93.2,1,1,0,0,28,11,100,5,0,0,---,P815476 TO P817967
0971443_0971450,3-#2_AL_B,180,30.95,AB N,114.5,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P815476 TO CG199999
0971444_0971445,3-#2_AL_B,180,31.32,AB N,114.5,0,2.3,93.2,1,1,7,3,28,11,100,5,0,0,---,P817967 TO P817968
0971445_0971446,3-#2_AL_B,180,31.57,AB N,114.4,0,1.7,93.2,1,1,7,3,21,8,75,4,0,0,---,P817968 TO P817969
0971446_0971447,3-#2_AL_B,180,31.79,AB N,114.4,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P817969 TO P818971
0971447_0971448,3-#2_AL_B,180,32.04,AB N,114.4,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P818971 TO P818930
0971448_0971449,3-#2_AL_B,180,32.16,AB N,114.4,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P818930 TO P818931
0971451_0971452,3-#2_AL_B,180,30.95,AB N,121.7,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P813182 TO CG199999
0971451_0971453,3-#2_AL_B,180,31.3,AB N,121.7,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P813182 TO P813183
0971453_0971454,3-#2_AL_B,180,31.72,AB N,121.7,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P813183 TO P813184
0971455_0971456,3-#6_CU_C,130,31.15,ABCN,122,0,11.7,93.2,9,9,0,0,230,89,729,37,0,0,---,P114728 TO P114729
0971793A_0971794,1C#2SAPECN,108,29.37,AB N,114.7,0,1.2,93.2,1,1,0,0,14,6,50,1,0,0,---,P117232 TO D134641
0971794_0971795,1C#2SAPECN,108,29.5,AB N,114.7,0,0.6,93.2,1,1,7,3,7,3,25,0,0,0,---,D134641 TO D140435
0971794_0971796,1C#2SAPECN,108,29.72,AB N,114.7,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D134641 TO D123294
0971806A_0971807,1C#2SAPECN,108,25.68, B N,116.7,0,5.8,93.2,5,5,15,6,37,14,125,11,0,0,---,P619720 TO D3041082650
0971807_0971808,1C#2SAPECN,108,26.06, B N,116.7,0,3.5,93.2,3,3,7,3,22,9,75,7,0,0,---,D3041082650 TO D3038282663
0971808_0971809,1C#2SAPECN,108,26.49, B N,116.7,0,2.3,93.2,2,2,0,0,15,6,50,4,0,0,---,D3038282663 TO H3040079710
0971809_0971810,2ALPECNPID,115,26.61, B N,116.7,0,1.2,93.2,1,1,7,3,7,3,25,1,0,0,---,H3040079710 TO D3040379709
0971809_0971811,1C#2SAPECN,108,26.68, B N,116.7,0,1.2,93.2,1,1,7,3,7,3,25,3,0,0,---,H3040079710 TO D3019579505
0971814A_0971815,3-1/0_CU_C,310,25.01,ABCN,117,0,58.3,91.6,19,19,4,2,1082,473,3109,296,0,0,---,971-36 TO P419155
0971815_0971816,3-1/0_CU_C,310,25.1,ABCN,117,0,58,91.6,19,19,0,0,1078,471,3093,295,0,0,---,P419155 TO P137584
0971816_09711042,3-#2_AL_B,180,25.29,AB N,116.6,0,0.6,93.2,0,0,0,0,7,3,25,3,0,0,---,P137584 TO P137585
0971816_0971817,3-1/0_CU_C,310,25.3,ABCN,117,0,57.6,91.6,19,19,16,6,1070,468,3069,292,0,0,---,P137584 TO P111357
0971817_0971818,3-1/0_CU_C,310,25.56,ABCN,116.9,0,56.8,91.6,18,18,0,0,1054,462,3013,290,0,0,---,P111357 TO P111358
0971818_0971819,3-#6_CU_C,130,25.73,A CN,116.9,0,2.7,93.2,2,2,0,0,34,13,115,11,0,0,---,P111358 TO P113707
0971818_0971827,3-1/0_CU_C,310,25.83,ABCN,116.9,0,55,91.5,18,18,0,0,1020,448,2898,279,0,0,---,P111358 TO P617823
0971819_0971820,3-#6_CU_B,130,25.98,A CN,116.9,0,2.7,93.2,2,2,4,2,34,13,115,11,0,0,---,P113707 TO P113708
0971820_0971821,3-#6_CU_B,130,26.24,A CN,116.9,0,2.3,93.2,2,2,15,6,29,11,100,9,0,0,---,P113708 TO P114991
0971821_0971822,3-#6_CU_B,130,26.42,A CN,116.9,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P114991 TO P576844
0971822_0971823,3-#2A5005C,180,26.6,A CN,116.9,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P576844 TO P516845
0971822_0971824,3-#6_CU_B,130,26.58,A CN,116.9,0,0.8,93.2,1,1,3,1,10,4,35,2,0,0,---,P576844 TO P114992
0971824_0971825,3-#2_AL_B,180,26.77,A CN,116.9,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P114992 TO P710360
0971825_0971826,3-#2_AL_B,180,26.98,A CN,116.9,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P710360 TO P710361
0971827_0971828,3-1/0_CU_C,310,25.9,ABCN,116.9,0,55,91.6,18,18,22,9,1019,448,2898,279,0,0,---,P617823 TO P813686
0971828_0971829,3-1/0_CU_C,310,25.99,ABCN,116.9,0,53.8,91.5,17,17,0,0,997,439,2823,277,0,0,---,P813686 TO P714564
0971829_09711039,3-#2_AL_B,180,26.33, BCN,117.3,0,1.5,93.2,1,1,4,2,19,7,65,6,0,0,---,P714564 TO P714349
0971829_0971830,3-1/0_CU_C,310,26.06,ABCN,116.9,0,52.8,91.5,17,17,7,3,978,432,2758,271,0,0,---,P714564 TO P111359
0971830_0971831,3-1/0_CU_C,310,26.16,ABCN,116.9,0,52.4,91.5,17,17,0,0,970,429,2733,269,0,0,---,P111359 TO P615486
0971831_09711036,3-#2A5005C,180,26.53, BCN,117.2,0,1.2,93.2,1,1,7,3,15,6,50,4,0,0,---,P615486 TO P615487
0971831_0971832,3-1/0_CU_C,310,26.33,ABCN,116.8,0,51.6,91.4,17,17,0,0,956,423,2683,265,0,0,---,P615486 TO P111360
0971832_0971833,3-#6_CU_B,130,26.57,A CN,116.8,0,3.2,93.2,2,2,7,3,40,15,135,15,0,0,---,P111360 TO P113949
0971832_0971849,3-1/0_CU_C,310,26.46,ABCN,116.8,0,49.5,91.4,16,16,0,0,916,407,2549,250,0,0,---,P111360 TO P819187
0971833_0971834,3-#6_CU_B,130,26.79,A CN,116.8,0,2.6,93.2,2,2,0,0,32,13,110,10,0,0,---,P113949 TO P417697
0971834_0971835,3-#6_CU_B,130,27.05,A CN,116.8,0,2.3,93.2,2,2,0,0,29,11,100,9,0,0,---,P417697 TO P417698
0971834_0971845,3-#6_CU_B,130,26.91,A CN,116.8,0,0.2,93.2,0,0,0,0,3,1,10,1,0,0,---,P417697 TO P113950
0971835_0971836,3-#6_CU_B,130,27.3,A CN,116.8,0,2.3,93.2,2,2,7,3,29,11,100,9,0,0,---,P417698 TO P417699
0971836_0971837,3-#6_CU_B,130,27.56,A CN,116.8,0,1.8,93.2,1,1,0,0,22,9,75,7,0,0,---,P417699 TO P419881
0971837_0971838,3-#6_CU_B,130,27.76,A CN,116.8,0,1.8,93.2,1,1,0,0,22,9,75,7,0,0,---,P419881 TO P419882
0971838_0971839,3-#6_CU_B,130,27.85,A CN,116.8,0,0.6,93.2,0,0,0,0,7,3,25,4,0,0,---,P419882 TO P419883
0971838_0971841,3-#4_CU_B,180,27.83,A CN,116.8,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P419882 TO P817366
0971839_0971840,3-#6_CU_B,130,28.11,A CN,116.8,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P419883 TO P419884
0971841_0971842,3-#2_AL_B,180,28.06,A CN,116.8,0,1.2,93.2,1,1,7,3,15,6,50,3,0,0,---,P817366 TO P817367
0971842_0971843,3-#2_AL_B,180,28.28,A CN,116.8,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P817367 TO P818716
0971845_0971846,3-#6_CU_B,130,27.04,A CN,116.8,0,0.2,93.2,0,0,0,0,3,1,10,1,0,0,---,P113950 TO P115395
0971846_0971847,3-#6_CU_B,130,27.25,A CN,116.8,0,0.2,93.2,0,0,0,0,3,1,10,1,0,0,---,P115395 TO P115396
0971847_0971848,3-#6_CU_B,130,27.45,A CN,116.8,0,0.2,93.2,0,0,3,1,3,1,10,1,0,0,---,P115396 TO P115397
0971849_0971850,3-#2_AL_C,180,26.53,ABCN,116.8,0,1.6,93.2,1,1,0,0,29,11,100,4,0,0,---,P819187 TO P819188
0971849_0971855,3-1/0_CU_C,310,26.76,ABCN,116.8,0,48,91.3,15,15,0,0,886,396,2449,246,0,0,---,P819187 TO P111361
0971850_0971851,3-#2_AL_C,180,26.65,ABCN,116.8,0,1.6,93.2,1,1,0,0,29,11,100,4,0,0,---,P819188 TO P819189
0971850_0971854,3-#2_AL_B,180,26.61,A CN,116.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P819188 TO P215348
0971851_0971852,3-#2_AL_C,180,26.93,ABCN,116.8,0,1.6,93.2,1,1,0,0,29,11,100,4,0,0,---,P819189 TO P819190
0971852_0971853,3-#2_AL_C,180,26.94,ABCN,116.8,0,1.6,93.2,1,1,29,11,29,11,100,4,0,0,---,P819190 TO CG199999
0971855_0971856,3-1/0_CU_C,310,27.07,ABCN,116.7,0,48,91.3,15,15,0,0,886,395,2449,246,0,0,---,P111361 TO P162257
0971856_09711024,3-#6_CU_C,130,27.35, BCN,117.1,0,3,93.2,2,2,4,2,38,15,127,8,0,0,---,P162257 TO P117247
0971856_0971857,3-1/0_CU_C,310,27.4,ABCN,116.7,0,46,91.2,15,15,0,0,848,380,2321,238,0,0,---,P162257 TO P111363
0971857_09711023,3-#2_AL_B,180,27.69,AB N,116.3,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P111363 TO P810024
0971857_0971858,3-#6_CU_C,130,27.55,ABCN,116.7,0,5.4,93.2,4,4,4,2,101,39,345,27,0,0,---,P111363 TO P718232
0971857_0971879,3-1/0_CU_C,310,27.68,ABCN,116.7,0,40.2,90.9,13,13,0,0,740,338,1952,210,0,0,---,P111363 TO P111364
0971858_0971859,3-#6_CU_C,130,27.78,ABCN,116.7,0,5.1,93.2,4,4,0,0,97,37,330,25,0,0,---,P718232 TO P113635
0971879_0971880,3-#2_AL_B,180,27.93,AB N,116.3,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P111364 TO P710856
0971879_0971881,3-1/0_CU_C,310,27.98,ABCN,116.6,0,40,90.9,13,13,0,0,735,336,1936,209,0,0,---,P111364 TO P111365
0971881_0971882,3-1/0_CU_C,310,28.27,ABCN,116.6,0,40,90.9,13,13,7,3,735,336,1936,209,0,0,---,P111365 TO P111366
0971882_09711001,3-#6_CU_B,130,28.5,A CN,116.6,0,3.6,93.2,3,3,0,0,45,18,155,6,0,0,---,P111366 TO P113222
0971882_0971883,3-1/0_CU_C,310,28.46,ABCN,116.6,0,24.3,93.2,8,8,0,0,458,178,1564,99,0,0,---,P111366 TO P111367
0971882_0971998,3-#2_AL_C,180,28.5,ABCN,116.6,0,13,85.3,7,7,7,3,224,137,192,100,0,0,---,P111366 TO P116921
0971883_0971884,3-1/0_CU_C,310,28.63,ABCN,116.6,0,24.3,93.2,8,8,0,0,458,178,1564,99,0,0,---,P111367 TO P718497
0971884_0971885,3-#2_AL_B,180,28.9,AB N,116.2,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P718497 TO P718499
0971884_0971886,3-1/0_CU_C,310,28.78,ABCN,116.6,0,23.9,93.2,8,8,7,3,450,175,1534,97,0,0,---,P718497 TO P111368
0971884_0971997,3-#2_AL_B,180,28.91,AB N,116.2,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P718497 TO P718498
0971886_0971887,3-1/0_CU_C,310,29.14,ABCN,116.6,0,23.5,93.2,8,8,4,2,442,172,1509,95,0,0,---,P111368 TO P111369
0971887_0971888,3-1/0_CU_C,310,29.41,ABCN,116.5,0,23.3,93.2,8,8,7,3,438,170,1494,94,0,0,---,P111369 TO P111370
0971888_0971889,3-1/0_CU_C,310,29.71,ABCN,116.5,0,22.9,93.2,7,7,0,0,430,167,1469,93,0,0,---,P111370 TO P111371
0971889_0971890,3-#2_AL_C,180,29.85,AB N,116.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P111371 TO P815180
0971889_0971891,3-1/0_CU_C,310,29.91,ABCN,116.5,0,22.5,93.2,7,7,13,5,423,164,1444,91,0,0,---,P111371 TO P111372
0971891_0971892,3-1/0_CU_C,310,30.21,ABCN,116.5,0,21.4,93.2,7,7,7,3,403,156,1374,88,0,0,---,P111372 TO P111373
0971891_0971996,3-#6_CU_B,130,30.18,AB N,116.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P111372 TO P111401
0971892_0971893,3-1/0_CU_C,310,30.51,ABCN,116.5,0,21,93.2,7,7,0,0,395,153,1349,87,0,0,---,P111373 TO P111374
0971893_0971894,3-#2_AL_B,180,30.58,A CN,116.5,0,3.5,93.2,2,2,7,3,44,17,150,6,0,0,---,P111374 TO P32717
0971893_0971903,3-1/0_CU_C,310,30.79,ABCN,116.5,0,18.7,93.2,6,6,0,0,351,136,1199,81,0,0,---,P111374 TO P111375
0971894_0971895,3-#2_AL_B,180,30.66,A CN,116.5,0,2.9,93.2,2,2,0,0,37,14,125,6,0,0,---,P32717 TO P719514
0971895_0971896,3-#2_AL_B,180,30.78,A CN,116.5,0,2.9,93.2,2,2,0,0,37,14,125,6,0,0,---,P719514 TO P719515
0971896_0971897,3-#2_AL_B,180,30.87,A CN,116.5,0,2.9,93.2,2,2,7,3,37,14,125,6,0,0,---,P719515 TO P719516
0971897_0971898,3-#2_AL_B,180,31.07,A CN,116.5,0,2.3,93.2,1,1,7,3,29,11,100,5,0,0,---,P719516 TO P719517
0971898_0971899,3-#2_AL_B,180,31.35,A CN,116.5,0,1.7,93.2,1,1,7,3,22,9,75,4,0,0,---,P719517 TO P719518
0971899_0971900,3-#2_AL_B,180,31.58,A CN,116.5,0,1.2,93.2,1,1,7,3,15,6,50,3,0,0,---,P719518 TO P719519
0971900_0971901,3-#2_AL_B,180,31.69,A CN,116.5,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P719519 TO P813707
0971901_0971902,3-#2_AL_B,180,31.83,A CN,116.5,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P813707 TO P813708
0971903_0971904,3-1/0_CU_C,310,31,ABCN,116.5,0,18.7,93.2,6,6,4,2,351,136,1199,81,0,0,---,P111375 TO P111376
0971904_0971905,3-1/0_CU_C,310,31.08,ABCN,116.4,0,18.4,93.2,6,6,0,0,347,135,1184,75,0,0,---,P111376 TO P815844
0971905_0971906,3-1/0_CU_C,310,31.31,ABCN,116.4,0,16.1,93.2,5,5,0,0,303,118,1034,69,0,0,---,P815844 TO P111377
0971905_0971983,3-#2_AL_B,180,31.36,AB N,116.1,0,2.9,93.2,2,2,0,0,36,14,125,4,0,0,---,P815844 TO P815847
0971905_0971994,3-#2_AL_B,180,31.34,A CN,116.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P815844 TO P190373
0971906_0971907,3-1/0_CU_C,310,31.54,ABCN,116.4,0,16.1,93.2,5,5,0,0,303,118,1034,69,0,0,---,P111377 TO P111378
0971907_0971908,3-1/0_CU_C,310,31.55,ABCN,116.4,0,0.8,93.2,0,0,15,6,15,6,50,4,0,0,---,P111378 TO CG199999
0971907_0971909,3-1/0_CU_C,310,31.76,ABCN,116.4,0,15.3,93.2,5,5,0,0,288,112,984,65,0,0,---,P111378 TO P111379
0971909_0971910,3-#6_CU_B,130,32.05,AB N,116,0,1.7,93.2,1,1,0,0,22,8,75,9,0,0,---,P111379 TO P211199
0971909_0971919,3-1/0_CU_C,310,31.99,ABCN,116.4,0,1.4,93.2,0,0,4,2,26,10,90,7,0,0,---,P111379 TO P613643
0971910_0971911,3-#6_CU_B,130,32.06,AB N,116,0,0.6,93.2,0,0,7,3,7,3,25,5,0,0,---,P211199 TO CG199999
0971910_0971912,3-#6_CU_B,130,32.39,AB N,116,0,1.2,93.2,1,1,0,0,15,6,50,4,0,0,---,P211199 TO P217859
0971912_0971913,3-#2_AL_B,180,32.69,AB N,116,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P217859 TO P717046
0971912_0971914,3-#6_CU_B,130,32.48,AB N,116,0,0.8,93.2,1,1,0,0,10,4,35,3,0,0,---,P217859 TO P812756
0971914_0971915,3-#6_CU_B,130,32.73,AB N,116,0,0.2,93.2,0,0,3,1,3,1,10,0,0,0,---,P812756 TO P211200
0971914_0971916,3-#2_AL_B,180,32.74,AB N,116,0,0.6,93.2,0,0,0,0,7,3,25,3,0,0,---,P812756 TO P812757
0971916_0971917,3-#2_AL_B,180,33.09,AB N,116,0,0.6,93.2,0,0,0,0,7,3,25,3,0,0,---,P812757 TO P812758
0971917_0971918,3-#2_AL_B,180,33.1,AB N,116,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P812758 TO CG199999
0971919_0971920,3-1/0_CU_C,310,32.11,ABCN,116.4,0,1.2,93.2,0,0,0,0,22,9,75,6,0,0,---,P613643 TO P111380
0971920_0971921,3-1/0_CU_C,310,32.36,ABCN,116.4,0,1.2,93.2,0,0,7,3,22,9,75,6,0,0,---,P111380 TO P111381
0971921_0971922,3-#2_AL_B,180,32.64, BCN,116.8,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P111381 TO P111402
0971921_0971923,3-1/0_CU_C,310,32.8,ABCN,116.4,0,0.4,93.2,0,0,7,3,7,3,25,3,0,0,---,P111381 TO P111382
0971923_0971924,3-1/0_CU_C,310,33.1,ABCN,116.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 176-T2-971
0971983_0971984,3-#2_AL_B,180,31.64,AB N,116.1,0,2.9,93.2,2,2,0,0,36,14,125,4,0,0,---,P815847 TO P815923
0971984_0971985,3-#2_AL_B,180,31.72,AB N,116.1,0,2.9,93.2,2,2,0,0,36,14,125,4,0,0,---,P815923 TO P815924
0971985_0971986,3-#2_AL_B,180,31.99,AB N,116.1,0,2.9,93.2,2,2,0,0,36,14,125,4,0,0,---,P815924 TO P815925
0971986_0971987,3-#2_AL_B,180,32.24,AB N,116.1,0,2.9,93.2,2,2,7,3,36,14,125,4,0,0,---,P815925 TO P815926
0971987_0971988,3-#2_AL_B,180,32.61,AB N,116.1,0,2.3,93.2,1,1,0,0,29,11,100,3,0,0,---,P815926 TO P101144
0971988_0971989,3-#2_AL_B,180,32.98,AB N,116,0,1.7,93.2,1,1,0,0,22,8,75,2,0,0,---,P101144 TO P222990
0971988_0971992,3-#2_AL_B,180,32.88,AB N,116.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P101144 TO P101145
0971992_0971993,3-#2_AL_B,180,33.08,AB N,116.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P101145 TO P101146
0971994_0971995,3-#2_AL_B,180,31.54,A CN,116.4,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P190373 TO P815846
0971998_09711000,3-1/0_CU_C,310,28.67,ABCN,116.6,0,12.6,85,4,4,0,0,216,134,167,100,0,0,---,12/4 STEP-DOWN SUB MOORE
FU 0971151_0971151A,Device Conductor 630A,630,30.68,ABCN,122,0,50,93.2,8,8,0,0,985,383,3183,152,0,0,---,971-306R
FU 0971275_0971275A,Device Conductor 20A,20,28.87,A CN,115.7,0,2.3,93.2,12,12,0,0,29,11,100,12,0,0,---,P712480
FU 0971301_0971301A,Device Conductor 10A,10,31.21,A CN,115.7,0,0.6,93.2,6,6,0,0,7,3,25,2,0,0,---,P712700
FU 0971306_0971306A,Device Conductor 15A,15,31.81,A CN,115.7,0,1.2,93.2,8,8,0,0,14,6,50,2,0,0,---,P511885
FU 0971354_0971354A,Device Conductor 25A,25,29.73,AB N,114.8,0,2.9,93.2,12,12,0,0,36,14,125,8,0,0,---,P165926
FU 0971441_0971441A,Device Conductor 15A,15,30.72,AB N,114.5,0,0.6,93.2,4,4,0,0,7,3,25,2,0,0,---,P168261
FU 0971456_0971456A,Device Conductor 75A,75,31.16,ABCN,122,0,11.7,93.2,16,16,0,0,230,89,729,37,0,0,---,P114729
FU 0971843_0971843A,Device Conductor 15A,15,28.29,A CN,116.8,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P818716
FU 0971859_0971859A,Device Conductor 25A,25,27.79,ABCN,116.7,0,5.1,93.2,21,21,0,0,97,37,330,25,0,0,---,P113635
FU 0971909_0971909A,Device Conductor 40A,40,31.77,ABCN,116.4,0,12.8,93.2,32,32,0,0,240,93,819,49,0,0,---,P111379
FU 0971989_0971989A,Device Conductor 25A,25,32.99,AB N,116,0,1.7,93.2,7,7,0,0,22,8,75,2,0,0,---,P222990
SW 09711057_0972160,Device Conductor 600A,600,22.44,ABCN,118,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 971-T1-972
09711001_09711002,3-#6_CU_B,130,28.68,A CN,116.6,0,3.6,93.2,3,3,0,0,45,18,155,6,0,0,---,P113222 TO P619862
09711002_09711003,3-#6_CU_B,130,28.77,A CN,116.6,0,1.5,93.2,1,1,0,0,19,7,65,2,0,0,---,P619862 TO P113223
09711002_09711008,3-#2_AL_B,180,28.97,A CN,116.6,0,2.1,93.2,1,1,0,0,26,10,90,4,0,0,---,P619862 TO P619863
09711003_09711004,3-#6_CU_B,130,28.96,A CN,116.6,0,1.5,93.2,1,1,7,3,19,7,65,2,0,0,---,P113223 TO P113224
09711004_09711005,3-#6_CU_B,130,29.25,A CN,116.6,0,0.9,93.2,1,1,0,0,12,5,40,1,0,0,---,P113224 TO P113225
09711005_09711006,3-#6_CU_B,130,29.26,A CN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P113225 TO CG199999
09711005_09711007,3-#6_CU_B,130,29.41,A CN,116.6,0,0.4,93.2,0,0,4,2,4,2,15,0,0,0,---,P113225 TO P113226
09711008_09711009,3-#2_AL_B,180,29.22,A CN,116.6,0,2.1,93.2,1,1,0,0,26,10,90,4,0,0,---,P619863 TO P818936
09711009_09711010,3-#2_AL_B,180,29.39,A CN,116.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P818936 TO P818937
09711009_09711012,3-#2_AL_B,180,29.31,A CN,116.6,0,1.5,93.2,1,1,0,0,19,7,65,3,0,0,---,P818936 TO P619864
09711010_09711011,3-#2_AL_B,180,29.53,A CN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P818937 TO P818938
09711012_09711013,3-#2_AL_B,180,29.61,A CN,116.6,0,1.5,93.2,1,1,0,0,19,7,65,3,0,0,---,P619864 TO P619865
09711013_09711014,3-#2_AL_B,180,29.88,A CN,116.6,0,1.5,93.2,1,1,0,0,19,7,65,3,0,0,---,P619865 TO P619866
09711014_09711015,3-#2_AL_B,180,30.08,A CN,116.6,0,0.4,93.2,0,0,0,0,4,2,15,1,0,0,---,P619866 TO P619867
09711014_09711018,3-#2_AL_B,180,30.09,A CN,116.6,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P619866 TO P818932
09711015_09711016,3-#2_AL_B,180,30.35,A CN,116.6,0,0.4,93.2,0,0,0,0,4,2,15,1,0,0,---,P619867 TO P619868
09711016_09711017,3-#2_AL_B,180,30.6,A CN,116.6,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P619868 TO P619869
09711018_09711019,3-#2_AL_B,180,30.25,A CN,116.6,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P818932 TO P818933
09711019_09711020,3-#2_AL_B,180,30.43,A CN,116.6,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P818933 TO P818934
09711020_09711021,3-#2_AL_B,180,30.83,A CN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P818934 TO P167944
09711020_09711022,3-#2_AL_B,180,30.54,A CN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P818934 TO P818935
09711024_09711025,3-#6_CU_B,130,27.59, BCN,117.1,0,2.6,93.2,2,2,0,0,33,13,112,8,0,0,---,P117247 TO P117248
09711025_09711026,3-#6_CU_B,130,27.6, BCN,117.1,0,0.4,93.2,0,0,4,2,4,2,15,2,0,0,---,P117248 TO CG199999
09711025_09711027,3-#6_CU_B,130,27.91, BCN,117.1,0,2.3,93.2,2,2,0,0,29,11,97,6,0,0,---,P117248 TO P117249
09711027_09711028,3-#6_CU_B,130,28.23, BCN,117.1,0,2.3,93.2,2,2,0,0,29,11,97,6,0,0,---,P117249 TO P117250
09711028_09711029,3-#4_CU_B,180,28.43, BCN,117.1,0,0.9,93.2,0,0,7,3,11,4,37,1,0,0,---,P117250 TO P419668
09711028_09711031,4-1/0&1C_E,310,28.43, BCN,117.1,0,1,93.2,0,0,3,1,13,5,45,3,0,0,---,P117250 TO P117251
09711028_09711035,3-#6_CU_B,130,28.59, BCN,117.1,0,0.4,93.2,0,0,4,2,4,2,15,2,0,0,---,P117250 TO P216579
09711029_09711030,3-#2_AL_B,180,28.75,  CN,117.5,0,0.6,93.2,0,0,4,1,4,1,12,0,0,0,---,P419668 TO P237753
09711031_09711032,3-#6_CU_B,130,28.6, BCN,117.1,0,0.8,93.2,1,1,0,0,10,4,35,2,0,0,---,P117251 TO P139451
09711032_09711033,3-#2_AL_B,180,28.82, BCN,117.1,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P139451 TO P139452
09711032_09711034,3-#6_CU_B,130,28.78, BCN,117.1,0,0.2,93.2,0,0,3,1,3,1,10,1,0,0,---,P139451 TO P514731
09711036_09711037,3-#2_AL_B,180,26.64, BCN,117.2,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P615487 TO P714342
09711037_09711038,3-#2_AL_B,180,26.89, BCN,117.2,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P714342 TO P714343
09711039_09711040,3-#2_AL_B,180,26.51, BCN,117.3,0,1.2,93.2,1,1,7,3,15,6,50,4,0,0,---,P714349 TO P817045
09711040_09711041,3-#2_AL_B,180,26.67, BCN,117.3,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P817045 TO P714350
09711042_09711043,3-#2_AL_B,180,25.47,AB N,116.6,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P137585 TO P137586
0971151A_0971152,3-#6_CU_C,130,30.97,ABCN,121.9,0.1,50,93.2,38,38,0,0,985,383,3183,152,1,0,---,971-306R TO P111570
0971152_0971153,3-#6_CU_C,130,31.29,ABCN,121.8,0.1,50,93.2,38,38,0,0,984,382,3183,152,1,0,---,P111570 TO P111571
0971153_0971154,3-#6_CU_C,130,31.64,ABCN,121.7,0.1,50,93.2,38,38,0,0,983,382,3183,152,1,0,---,P111571 TO P111572
0971154_0971155,3-#6_CU_C,130,31.97,ABCN,121.5,0.1,50,93.2,38,38,8,3,982,381,3183,152,1,0,---,P111572 TO P111573
0971155_0971156,3-#6_CU_C,130,32.48,ABCN,121.3,0.2,46.8,93.2,36,36,0,0,919,357,2983,144,1,1,---,P111573 TO P111574
0971155_0971514,3-#6_CU_C,130,32.24,ABCN,121.5,0,2.8,93.2,2,2,0,0,55,21,175,7,0,0,---,P111573 TO P111657
0971156_0971157,3-#6_CU_C,130,32.82,ABCN,121.2,0.1,46.8,93.2,36,36,0,0,917,356,2983,144,1,0,---,P111574 TO P111575
0971157_0971158,3-#6_CU_C,130,33.26,ABCN,121.1,0.2,46.3,93.2,36,36,0,0,907,352,2953,143,1,0,---,P111575 TO P111576
0971157_0971521,3-#4_CU_C,180,33.02,ABCN,121.2,0,0.5,93.2,0,0,0,0,9,4,30,1,0,0,---,P111575 TO P512457
0971158_0971159,3-#6_CU_C,130,33.54,ABCN,121,0.1,46.3,93.2,36,36,0,0,906,352,2953,143,1,0,---,P111576 TO P111577
0971159_0971160,3-#6_CU_C,130,34.11,ABCN,120.8,0.2,46.3,93.2,36,36,0,0,905,351,2953,143,2,1,---,P111577 TO P111578
0971160_0971161,3-#6_CU_C,130,34.56,ABCN,120.6,0.2,46.3,93.2,36,36,0,0,903,351,2953,143,1,0,---,P111578 TO P111579
0971161_0971162,3-#6_CU_C,130,35.23,ABCN,120.4,0.2,46.3,93.2,36,36,0,0,902,350,2953,143,2,1,---,P111579 TO P111580
0971162_0971163,3-#6_CU_C,130,35.61,ABCN,120.2,0.1,46.3,93.2,36,36,0,0,900,349,2953,143,1,0,---,P111580 TO P111581
0971163_0971164,3-#6_CU_C,130,36.22,ABCN,120,0.2,45.9,93.2,35,35,0,0,891,346,2928,142,2,1,---,P111581 TO P111582
0971163_0971523,3-#2_AL_B,180,35.9,AB N,119.9,0,0.6,93.2,0,0,0,0,8,3,25,1,0,0,---,P111581 TO P100480
0971164_0971165,3-#6_CU_C,130,36.53,ABCN,119.9,0.1,45.9,93.2,35,35,0,0,890,345,2928,142,1,0,---,P111582 TO P111583
0971165_0971166,3-#6_CU_C,130,36.88,ABCN,119.8,0.1,45.9,93.2,35,35,0,0,889,345,2928,142,1,0,---,P111583 TO P111584
0971166_0971167,3-#6_CU_C,130,37.16,ABCN,119.7,0.1,45.9,93.2,35,35,0,0,888,345,2928,142,1,0,---,P111584 TO P111585
0971167_0971168,3-#6_CU_C,130,37.44,ABCN,119.6,0.1,45.9,93.2,35,35,0,0,887,344,2928,142,1,0,---,P111585 TO P111586
0971168_0971169,3-#6_CU_C,130,37.77,ABCN,119.4,0.1,45.9,93.2,35,35,0,0,886,344,2928,142,1,0,---,P111586 TO P111587
0971169_0971170,3-#6_CU_C,130,38.01,ABCN,119.4,0.1,45.9,93.2,35,35,0,0,885,344,2928,142,1,0,---,P111587 TO P111588
0971170_0971171,3-#6_CU_C,130,38.32,ABCN,119.3,0.1,44.7,93.2,34,34,0,0,862,335,2853,141,1,0,---,P111588 TO P111589
0971171_0971172,3-#6_CU_C,130,38.46,ABCN,119.2,0,43.2,93.2,33,33,0,0,831,322,2753,140,0,0,---,P111589 TO P111590
0971172_0971173,3-#6_CU_C,130,38.66,ABCN,119.1,0.1,42.4,93.2,33,33,0,0,815,316,2703,139,0,0,---,P111590 TO P418213
0971172_0971788,3-#6_CU_C,130,38.79,ABCN,119.2,0,0.8,93.2,1,1,0,0,15,6,50,1,0,0,---,P111590 TO P111798
0971173_0971174,3-#6_CU_C,130,39.06,ABCN,119,0.1,42.4,93.2,33,33,0,0,815,316,2703,139,1,0,---,P418213 TO P111591
0971174_0971175,3-#6_CU_C,130,39.59,ABCN,118.9,0.1,28.4,93.2,22,22,0,0,546,212,1814,100,1,0,---,P111591 TO P111593
0971174_0971529,3-#6_CU_B,130,39.16, BCN,118.8,0,20.9,93.2,16,16,0,0,268,104,889,39,0,0,---,P111591 TO P212354
0971175_0971176,3-#6_CU_C,130,40.11,ABCN,118.8,0.1,28.4,93.2,22,22,0,0,545,212,1814,100,1,0,---,P111593 TO P111594
0971176_0971177,3-#6_CU_C,130,40.39,ABCN,118.7,0.1,28.4,93.2,22,22,0,0,545,211,1814,100,0,0,---,P111594 TO P111595
0971177_0971178,3-#6_CU_C,130,40.6,ABCN,118.7,0,28.4,93.2,22,22,0,0,545,211,1814,100,0,0,---,P111595 TO P111596
0971178_0971614,3-#6_CU_C,130,40.96,ABCN,118.7,0,3,93.2,2,2,0,0,57,22,190,9,0,0,---,P111596 TO P111597
0971275A_0971276,1C#2SAPECN,108,28.95,A CN,115.7,0,2.3,93.2,2,2,0,0,29,11,100,12,0,0,---,P712480 TO H3019079400
0971276_0971277,2ALPECNPID,115,29.26,A  N,115,0,1.2,93.2,1,1,7,3,7,3,25,4,0,0,---,H3019079400 TO D3019079430
0971276_0971278,2ALPECNPID,115,29.24,A CN,115.7,0,1.7,93.2,2,2,0,0,22,8,75,8,0,0,---,H3019079400 TO D3019079373
0971278_0971279,2ALPECNPID,115,29.25,A CN,115.7,0,1.2,93.2,1,1,14,6,14,6,50,5,0,0,---,D3019079373 TO CG199999
0971278_0971280,2ALPECNPID,115,29.45,A CN,115.7,0,0.6,93.2,1,1,0,0,7,3,25,3,0,0,---,D3019079373 TO D3019079173
0971280_0971281,2ALPECNPID,115,29.8,A CN,115.7,0,0.6,93.2,1,1,7,3,7,3,25,3,0,0,---,D3019079173 TO D3022079173
0971301A_0971302,2ALPECNPID,115,31.4,A CN,115.7,0,0.6,93.2,1,1,7,3,7,3,25,2,0,0,---,P712700 TO D3055097650
0971306A_0971307,1C#2SAPECN,108,31.88,A CN,115.7,0,1.2,93.2,1,1,7,3,14,6,50,2,0,0,---,P511885 TO D207145
0971307_0971308,1C#2SAPECN,108,32.43,A CN,115.7,0,0.6,93.2,1,1,0,0,7,3,25,1,0,0,---,D207145 TO D207144
0971308_0971309,1C#2SAPECN,108,32.5,A CN,115.7,0,0.6,93.2,1,1,0,0,7,3,25,1,0,0,---,D207144 TO D207146
0971309_0971310,1C#2SAPECN,108,32.51,A CN,115.7,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D207146 TO CG199999
0971354A_0971355,1C#2SAPECN,108,29.93,AB N,114.8,0,2.9,93.2,3,3,0,0,36,14,125,8,0,0,---,P165926 TO D134638
0971355_0971356,1C#2SAPECN,108,30.48,AB N,114.8,0,1.7,93.2,2,2,0,0,21,8,75,3,0,0,---,D134638 TO D134640
0971355_0971360,1C#2SAPECN,108,30.06,AB N,114.8,0,0.6,93.2,1,1,7,3,7,3,25,2,0,0,---,D134638 TO D148446
0971355_0971361,1C#2SAPECN,108,29.96,AB N,114.8,0,0.6,93.2,1,1,0,0,7,3,25,3,0,0,---,D134638 TO D134639
0971356_0971357,1C#2SAPECN,108,30.77,AB N,114.8,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D134640 TO D163726
0971356_0971358,1C#2SAPECN,108,30.78,AB N,114.8,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D134640 TO D142838
0971356_0971359,1C#2SAPECN,108,30.78,AB N,114.8,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D134640 TO D141217
0971361_0971362,1C#2SAPECN,108,29.97,AB N,114.8,0,0.6,93.2,1,1,7,3,7,3,25,3,0,0,---,D134639 TO CG199999
0971441A_0971442,1C#2SAPECN,108,30.86,AB N,114.5,0,0.6,93.2,1,1,7,3,7,3,25,2,0,0,---,P168261 TO D142649
0971456A_0971457,3-#6_CU_C,130,31.44,ABCN,122,0,11.7,93.2,9,9,24,9,230,89,729,37,0,0,---,P114729 TO P169405
0971457_0971458,3-#6_CU_B,130,31.53,A CN,121.9,0,15.7,93.2,12,12,0,0,206,80,654,36,0,0,---,P169405 TO P137842
0971458_0971459,3-#6_CU_B,130,31.77,A CN,121.9,0,14.7,93.2,11,11,0,0,193,75,614,35,0,0,---,P137842 TO P114731
0971458_0971511,3-#2_AL_B,180,31.65,A CN,121.9,0,1,93.2,1,1,0,0,13,5,40,1,0,0,---,P137842 TO P137843
0971459_0971460,3-#2_AL_B,180,32.08,A CN,121.9,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P114731 TO P812518
0971459_0971461,3-#6_CU_B,130,32.08,A CN,121.9,0,14.1,93.2,11,11,0,0,185,72,589,34,0,0,---,P114731 TO P114732
0971461_0971462,3-#6_CU_B,130,32.25,A CN,121.8,0,8.7,93.2,7,7,2,1,115,44,365,25,0,0,---,P114732 TO P114733
0971461_0971495,3-#6_CU_B,130,32.16,A CN,121.8,0,5.4,93.2,4,4,0,0,71,27,225,9,0,0,---,P114732 TO P410682
0971462_0971463,3-#2_AL_B,180,32.45,A CN,121.8,0,8.6,93.2,5,5,0,0,113,44,360,23,0,0,---,P114733 TO P114734
0971463_0971464,3-#2_AL_B,180,32.61,A CN,121.8,0,8.6,93.2,5,5,0,0,113,44,360,23,0,0,---,P114734 TO P612940
0971464_0971465,3-#2_AL_B,180,32.81,A CN,121.8,0,7.4,93.2,4,4,0,0,97,38,310,19,0,0,---,P612940 TO P219541
0971464_0971493,3-#2_AL_B,180,32.7,A CN,121.8,0,1.2,93.2,1,1,8,3,16,6,50,4,0,0,---,P612940 TO P810619
0971465_0971466,3-#2_AL_B,180,32.96,A CN,121.8,0,7.2,93.2,4,4,8,3,94,37,300,18,0,0,---,P219541 TO P114736
0971465_0971491,3-#6_CU_B,130,32.91,A CN,121.8,0,0.2,93.2,0,0,0,0,3,1,10,1,0,0,---,P219541 TO P219542
0971466_0971467,3-#2_AL_B,180,33.25,A CN,121.8,0,6.6,93.2,4,4,0,0,86,34,275,15,0,0,---,P114736 TO P619859
0971467_0971468,3-#2_AL_B,180,33.58,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P619859 TO P195705
0971467_0971470,3-#2_AL_B,180,33.44,A CN,121.8,0,6,93.2,3,3,0,0,79,30,250,14,0,0,---,P619859 TO P116815
0971468_0971469,3-#2_AL_B,180,33.88,A CN,121.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P195705 TO P195704
0971470_0971471,3-#6_CU_B,130,33.87,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,4,0,0,---,P116815 TO P412141
0971470_0971473,3-#2_AL_B,180,33.59,A CN,121.8,0,0.8,93.2,0,0,0,0,11,4,35,3,0,0,---,P116815 TO P32155
0971470_0971478,3-#6_CU_B,130,33.89,A CN,121.8,0,4.6,93.2,4,4,0,0,60,23,190,7,0,0,---,P116815 TO P116816
0971471_0971472,3-#6_CU_B,130,33.88,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,4,0,0,---,P412141 TO CG199999
0971473_0971474,3-#2_AL_B,180,33.87,A CN,121.8,0,0.8,93.2,0,0,3,1,11,4,35,3,0,0,---,P32155 TO P32156
0971474_0971475,3-#2_AL_B,180,34.18,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P32156 TO P32157
0971475_0971476,3-#2_AL_B,180,34.42,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P32157 TO P32158
0971476_0971477,3-#2_AL_B,180,34.73,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P32158 TO P32159
0971478_0971481,3-#2_AL_B,180,34.02,A CN,121.8,0,2.2,93.2,1,1,0,0,28,11,90,6,0,0,---,P116816 TO P116817
0971481_0971482,3-#6_CU_B,130,34.17,A CN,121.8,0,2.2,93.2,2,2,0,0,28,11,90,6,0,0,---,P116817 TO P116818
0971482_0971483,3-#6_CU_B,130,34.52,A CN,121.8,0,2.2,93.2,2,2,8,3,28,11,90,6,0,0,---,P116818 TO P116819
0971483_0971484,3-#6_CU_B,130,34.57,A CN,121.8,0,1.6,93.2,1,1,0,0,20,8,65,5,0,0,---,P116819 TO P810805
0971484_0971485,3-#2_AL_B,180,34.63,A CN,121.8,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P810805 TO P810806
0971484_0971487,3-#2_AL_B,180,34.6,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P810805 TO P136469
0971484_0971490,3-#6_CU_B,130,35.07,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P810805 TO P116820
0971485_0971486,3-#2_AL_B,180,34.83,A CN,121.8,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P810806 TO P810807
0971487_0971488,3-#2_AL_B,180,34.79,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P136469 TO P136470
0971488_0971489,3-#2_AL_B,180,34.99,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P136470 TO P136471
0971491_0971492,3-#6_CU_B,130,33.33,A CN,121.8,0,0.2,93.2,0,0,3,1,3,1,10,1,0,0,---,P219542 TO P219543
0971493_0971494,3-#2_AL_B,180,33.01,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P810619 TO P812661
0971495_0971496,3-#6_CU_B,130,32.44,A CN,121.8,0,5.4,93.2,4,4,8,3,71,27,225,9,0,0,---,P410682 TO P410683
0971496_0971497,3-#2_AL_B,180,32.9,A CN,121.8,0,4.8,93.2,3,3,8,3,63,24,200,7,0,0,---,P410683 TO P718423
0971497_0971498,3-#2_AL_B,180,33.21,A CN,121.8,0,4.2,93.2,2,2,8,3,55,21,175,7,0,0,---,P718423 TO P718424
0971498_0971499,3-#2_AL_B,180,33.53,A CN,121.8,0,3.6,93.2,2,2,0,0,47,18,150,7,0,0,---,P718424 TO P718425
0971499_0971500,3-#2_AL_C,180,33.74,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P718425 TO P228668
0971499_0971501,3-#2_AL_B,180,33.74,A CN,121.8,0,3,93.2,2,2,0,0,39,15,125,6,0,0,---,P718425 TO P815897
0971501_0971502,3-#2_AL_B,180,33.83,A CN,121.8,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,P815897 TO P32700
0971501_0971508,3-#2_AL_B,180,34.05,A CN,121.8,0,1.2,93.2,1,1,8,3,16,6,50,1,0,0,---,P815897 TO P815898
0971501_0971510,3-#2_AL_B,180,34.02,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P815897 TO P36382
0971502_0971503,3-#2_AL_B,180,33.97,A CN,121.8,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,P32700 TO P32701
0971503_0971504,3-#2_AL_B,180,34.08,A CN,121.8,0,1.2,93.2,1,1,0,0,16,6,50,4,0,0,---,P32701 TO P32702
0971504_0971505,3-#2_AL_B,180,34.25,A CN,121.8,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P32702 TO P203159
0971504_0971507,3-#2_AL_B,180,34.09,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P32702 TO CG199999
0971508_0971509,3-#2_AL_B,180,34.36,A CN,121.8,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P815898 TO P816554
0971511_0971512,3-#2_AL_B,180,31.92,A CN,121.9,0,1,93.2,1,1,8,3,13,5,40,1,0,0,---,P137843 TO P137844
0971512_0971513,3-#2_AL_B,180,32.26,A CN,121.9,0,0.4,93.2,0,0,5,2,5,2,15,0,0,0,---,P137844 TO P137845
0971521_0971522,3-#4_CU_C,180,33.28,ABCN,121.2,0,0.5,93.2,0,0,9,4,9,4,30,1,0,0,---,P512457 TO P512458
0971523_0971524,3-#2_AL_B,180,36.14,AB N,119.9,0,0.6,93.2,0,0,8,3,8,3,25,1,0,0,---,P100480 TO P100481
0971529_0971530,3-#6_CU_B,130,39.67, BCN,118.8,0.1,20.9,93.2,16,16,0,0,268,104,889,39,0,0,---,P212354 TO P212355
0971530_0971531,3-#6_CU_B,130,39.88, BCN,118.7,0,20.9,93.2,16,16,0,0,268,104,889,39,0,0,---,P212355 TO P212356
0971531_0971532,3-#6_CU_B,130,40.29, BCN,118.6,0.1,20.9,93.2,16,16,0,0,268,104,889,39,0,0,---,P212356 TO P212357
0971788_0971789,3-#6_CU_B,130,39.22,AB N,119,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,P111798 TO P111799
0971843A_0971844,1C#2SAPECN,108,28.63,A CN,116.8,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,P818716 TO D3042079040
0971859A_0971860,3-#6_CU_C,130,28.02,ABCN,116.7,0,5.1,93.2,4,4,22,9,97,37,330,25,0,0,---,P113635 TO P516350
0971860_0971861,3-#6_CU_C,130,28.12,ABCN,116.7,0,4,93.2,3,3,0,0,75,29,255,23,0,0,---,P516350 TO P210311
0971861_0971862,3-#2_AL_B,180,28.41,A CN,116.7,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P210311 TO P716786
0971861_0971864,3-#6_CU_B,130,28.43,AB N,116.3,0,5.4,93.2,4,4,7,3,67,26,230,23,0,0,---,P210311 TO P312676
0971862_0971863,3-#2_AL_B,180,28.76,A CN,116.7,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P716786 TO P716787
0971864_0971865,3-#6_CU_B,130,28.53,AB N,116.3,0,4.8,93.2,4,4,0,0,60,23,205,20,0,0,---,P312676 TO P618970
0971865_0971866,3-#2_AL_B,180,28.74,AB N,116.3,0,4.8,93.2,3,3,7,3,60,23,205,20,0,0,---,P618970 TO P233549
0971866_0971867,3-#2_AL_B,180,28.94,AB N,116.3,0,4.2,93.2,2,2,7,3,53,20,180,19,0,0,---,P233549 TO P618971
0971867_0971868,3-#2_AL_B,180,29.37,AB N,116.3,0,3.6,93.2,2,2,0,0,45,18,155,9,0,0,---,P618971 TO P618972
0971868_0971869,3-#2_AL_B,180,29.47,AB N,116.3,0,3.3,93.2,2,2,7,3,41,16,140,7,0,0,---,P618972 TO P618973
0971868_0971878,3-#2_AL_B,180,29.58,AB N,116.3,0,0.4,93.2,0,0,4,2,4,2,15,2,0,0,---,P618972 TO P714270
0971869_0971870,3-#2_AL_B,180,29.66,AB N,116.2,0,2.7,93.2,1,1,4,2,34,13,115,5,0,0,---,P618973 TO P618974
0971870_0971871,3-#2_AL_B,180,29.8,AB N,116.2,0,2.3,93.2,1,1,0,0,29,11,100,4,0,0,---,P618974 TO P618975
0971871_0971872,3-#2_AL_B,180,29.94,AB N,116.2,0,2.3,93.2,1,1,0,0,29,11,100,4,0,0,---,P618975 TO P618976
0971872_0971873,3-#2_AL_B,180,30.17,AB N,116.2,0,2.3,93.2,1,1,0,0,29,11,100,4,0,0,---,P618976 TO P618977
0971873_0971874,3-#2_AL_B,180,30.45,AB N,116.2,0,2.3,93.2,1,1,7,3,29,11,100,4,0,0,---,P618977 TO P618978
0971874_0971875,3-#2_AL_B,180,30.72,AB N,116.2,0,1.7,93.2,1,1,15,6,22,8,75,2,0,0,---,P618978 TO P131069
0971875_0971876,3-#2_AL_B,180,30.9,AB N,116.2,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P131069 TO P205800
0971876_0971877,3-#2_AL_B,180,30.91,AB N,116.2,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P205800 TO CG199999
0971909A_0971925,3-#4_CU_C,180,31.9,ABCN,116.4,0,12.8,93.2,7,7,1,1,240,93,819,49,0,0,---,P111379 TO P413705
0971925_0971926,3-#4_CU_C,180,32.25,ABCN,116.4,0,12.7,93.2,7,7,0,0,239,93,814,47,0,0,---,P413705 TO P111710
0971926_0971927,3-#2_AL_B,180,32.57,AB N,116,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P111710 TO P311113
0971926_0971928,3-#2_AL_B,180,32.46, BCN,116.7,0,11.7,93.2,6,6,0,0,147,57,499,34,0,0,---,P111710 TO P713865
0971926_0971961,3-#2A5005C,180,32.56,ABCN,116.4,0,4.5,93.2,3,3,0,0,85,33,290,12,0,0,---,P111710 TO P516999
0971928_0971929,3-#2_AL_B,180,32.74, BCN,116.7,0,11.7,93.2,6,6,3,1,147,57,499,34,0,0,---,P713865 TO P713866
0971929_0971930,3-#2_AL_B,180,32.92, BCN,116.7,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P713866 TO P816414
0971929_0971931,3-#2_AL_B,180,33.01, BCN,116.7,0,10.9,93.2,6,6,0,0,136,53,465,32,0,0,---,P713866 TO P713867
0971931_0971932,3-#2_AL_B,180,33.26, BCN,116.7,0,9.7,93.2,5,5,0,0,122,47,415,28,0,0,---,P713867 TO P811227
0971931_0971958,3-#2_AL_B,180,33.2, BCN,116.7,0,1.2,93.2,1,1,0,0,15,6,50,4,0,0,---,P713867 TO P713868
0971932_0971933,3-#2_AL_B,180,33.5, BCN,116.7,0,1.2,93.2,1,1,7,3,15,6,50,2,0,0,---,P811227 TO P811228
0971932_0971935,3-#2_AL_B,180,33.55, BCN,116.7,0,8.5,93.2,5,5,7,3,107,42,365,26,0,0,---,P811227 TO P718474
0971933_0971934,3-#2_AL_B,180,33.82, BCN,116.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P811228 TO P193252
0971935_0971936,3-#2_AL_B,180,33.89, BCN,116.6,0,7.9,93.2,4,4,0,0,100,39,340,24,0,0,---,P718474 TO P718473
0971936_0971938,3-#2_AL_B,180,34.2, BCN,116.6,0,7.4,93.2,4,4,0,0,92,36,315,23,0,0,---,P718473 TO P718472
0971938_0971939,3-#2_AL_B,180,34.41, BCN,116.6,0,7.4,93.2,4,4,7,3,92,36,315,23,0,0,---,P718472 TO P410001
0971939_0971940,3-#4_CU_B,180,34.54, BCN,116.6,0,6.8,93.2,4,4,0,0,85,33,290,22,0,0,---,P410001 TO P319999
0971940_0971941,3-#4_CU_B,180,34.84, BCN,116.6,0,6.2,93.2,3,3,7,3,78,30,265,22,0,0,---,P319999 TO P319998
0971940_0971957,3-#2_AL_B,180,34.8, BCN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P319999 TO P719348
0971941_0971942,3-#4_CU_B,180,35.08, BCN,116.6,0,5.6,93.2,3,3,0,0,70,27,240,21,0,0,---,P319998 TO P318998
0971942_0971943,3-#2_AL_B,180,35.31, BCN,116.6,0,5.6,93.2,3,3,0,0,70,27,240,21,0,0,---,P318998 TO P211209
0971943_0971944,3-#2_AL_B,180,35.39, BCN,116.6,0,4.4,93.2,2,2,0,0,56,22,190,19,0,0,---,P211209 TO P710921
0971943_0971953,3-#2_AL_B,180,35.41, BCN,116.6,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P211209 TO P713863
0971944_0971945,3-#2_AL_B,180,35.55, BCN,116.6,0,4.4,93.2,2,2,4,2,56,22,190,19,0,0,---,P710921 TO P710922
0971945_0971946,3-#2_AL_B,180,35.86, BCN,116.6,0,4.1,93.2,2,2,15,6,51,20,175,18,0,0,---,P710922 TO P710923
0971946_0971947,3-#2_AL_B,180,36.08, BCN,116.6,0,2.9,93.2,2,2,0,0,37,14,125,17,0,0,---,P710923 TO P716756
0971947_0971948,3-#2_AL_B,180,36.36, BCN,116.6,0,1.2,93.2,1,1,0,0,15,6,50,7,0,0,---,P716756 TO P716757
0971947_0971951,3-#2_AL_B,180,36.23, BCN,116.6,0,1.8,93.2,1,1,7,3,22,9,75,10,0,0,---,P716756 TO P710924
0971948_0971949,3-#2_AL_B,180,36.59, BCN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P716757 TO P813769
0971948_0971950,3-#2_AL_B,180,36.66, BCN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,5,0,0,---,P716757 TO P716758
0971951_0971952,3-#2_AL_B,180,36.51, BCN,116.6,0,1.2,93.2,1,1,15,6,15,6,50,9,0,0,---,P710924 TO P710925
0971953_0971954,3-#2_AL_B,180,35.53, BCN,116.6,0,1.2,93.2,1,1,7,3,15,6,50,2,0,0,---,P713863 TO P819151
0971954_0971955,3-#2_AL_B,180,35.71, BCN,116.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P819151 TO P713864
0971955_0971956,3-#2_AL_B,180,35.82, BCN,116.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P713864 TO P819152
0971958_0971959,3-#2_AL_B,180,33.57, BCN,116.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P713868 TO P718480
0971958_0971960,3-#2_AL_B,180,33.21, BCN,116.7,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P713868 TO CG199999
0971961_0971962,3-#2A5005C,180,32.79,ABCN,116.4,0,4.5,93.2,3,3,0,0,85,33,290,12,0,0,---,P516999 TO P112190
0971962_0971963,3-#2A5005C,180,33.02,ABCN,116.4,0,1.8,93.2,1,1,4,2,34,13,115,3,0,0,---,P112190 TO P111806
0971962_0971966,3-#2A5005C,180,33.02,AB N,116,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P112190 TO P116284
0971962_0971967,3-#2A5005C,180,33.42,A CN,116.4,0,3.5,93.2,2,2,7,3,44,17,150,8,0,0,---,P112190 TO P111807
0971963_0971964,3-#2A5005C,180,33.24,ABCN,116.4,0,1.6,93.2,1,1,22,8,29,11,100,2,0,0,---,P111806 TO P416108
0971964_0971965,3-#2_AL_C,180,33.49,ABCN,116.4,0,0.4,93.2,0,0,7,3,7,3,25,1,0,0,---,P416108 TO P227361
0971967_0971968,3-#2A5005C,180,33.53,A CN,116.4,0,2.9,93.2,2,2,0,0,37,14,125,6,0,0,---,P111807 TO P31828
0971968_0971969,3-#2A5005C,180,33.69,A CN,116.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P31828 TO P519051
0971968_0971972,3-#2A5005C,180,33.63,A CN,116.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P31828 TO P31829
0971968_0971973,3-#2_AL_B,180,33.91,A CN,116.4,0,2.3,93.2,1,1,7,3,29,11,100,4,0,0,---,P31828 TO P31830
0971969_0971970,3-#2A5005C,180,34.03,A CN,116.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P519051 TO P519052
0971970_0971971,3-#2A5005C,180,34.19,A CN,116.4,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P519052 TO P519053
0971973_0971974,3-#2_AL_B,180,34.22,A CN,116.4,0,1.7,93.2,1,1,0,0,22,9,75,3,0,0,---,P31830 TO P31831
0971974_0971975,3-#2_AL_B,180,34.23,A CN,116.4,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P31831 TO CG199999
0971974_0971976,3-#2_AL_B,180,34.52,A CN,116.4,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P31831 TO P31832
0971976_0971977,3-#2_AL_B,180,34.62,A CN,116.4,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P31832 TO P31833
0971977_0971978,3-#2_AL_B,180,34.97,A CN,116.4,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P31833 TO P31834
0971978_0971979,3-#2_AL_B,180,35.22,A CN,116.4,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P31834 TO P31835
0971979_0971980,3-#2_AL_B,180,35.52,A CN,116.4,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P31835 TO P31836
0971980_0971981,3-#2_AL_B,180,35.82,A CN,116.4,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P31836 TO P31837
0971980_0971982,3-#2_AL_B,180,35.79,A CN,116.4,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P31836 TO P31838
0971989A_0971990,1C#2SAPECN,108,33.14,AB N,116,0,1.7,93.2,2,2,15,6,22,8,75,2,0,0,---,P222990 TO D205139
0971990_0971991,1C#2SAPECN,108,33.57,AB N,116,0,0.6,93.2,1,1,7,3,7,3,25,0,0,0,---,D205139 TO D205138
FU 0971170_0971170A,Device Conductor 10A,10,38.02,ABCN,119.4,0,1.2,93.2,12,12,0,0,23,9,75,1,0,0,---,P111588
FU 0971171_0971171A,Device Conductor 15A,15,38.33,ABCN,119.3,0,1.6,93.2,11,11,0,0,30,12,100,1,0,0,---,P111589
FU 0971478_0971478A,Device Conductor 30A,30,33.9,A CN,121.8,0,2.4,93.2,8,8,0,0,31,12,100,1,0,0,---,P116816
FU 0971505_0971505A,Device Conductor 15A,15,34.26,A CN,121.8,0,0.6,93.2,4,4,0,0,8,3,25,2,0,0,---,P203159
FU 0971514_0971514A,Device Conductor 10A,10,32.25,ABCN,121.5,0,2.8,93.2,28,28,0,0,55,21,175,7,0,0,---,P111657
FU 0971532_0971532A,Device Conductor 100A,100,40.3, BCN,118.6,0,20.9,93.2,21,21,0,0,268,104,889,39,0,0,---,P212357
FU 0971614_0971614A,Device Conductor 15A,15,40.97,ABCN,118.7,0,3,93.2,20,20,0,0,57,22,190,9,0,0,---,P111597
FU 0971936_0971936A,Device Conductor 15A,15,33.9, BCN,116.6,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P718473
SW 0971178_0971178A,Device Conductor 300A,300,40.61,ABCN,118.7,0,25.4,93.2,8,8,0,0,487,189,1624,91,0,0,---,BRGD
0971170A_0971525,2/0AL_PECN,158,38.15,ABCN,119.4,0,1.2,93.2,1,1,0,0,23,9,75,1,0,0,---,P111588 TO H2968078800
0971171A_0971528,#2_CU_PECN,135,38.6,ABCN,119.3,0,1.6,93.2,1,1,30,12,30,12,100,1,0,0,---,P111589 TO D7614476147
0971178A_0971179,3-#6_CU_C,130,41.06,ABCN,118.6,0.1,25.4,93.2,20,20,0,0,487,189,1624,91,0,0,---,P111596 TO P111605
0971179_0971180,3-#6_CU_C,130,41.33,ABCN,118.5,0.1,25.4,93.2,20,20,0,0,487,189,1624,91,0,0,---,P111605 TO P111606
0971180_0971181,3-#6_CU_C,130,41.49,ABCN,118.5,0,25.4,93.2,20,20,0,0,486,189,1624,91,0,0,---,P111606 TO P111607
0971181_0971182,3-#6_CU_C,130,41.84,ABCN,118.4,0.1,25.4,93.2,20,20,0,0,486,189,1624,91,0,0,---,P111607 TO P111608
0971182_0971183,3-#6_CU_C,130,42.55,ABCN,118.3,0.1,25.4,93.2,20,20,0,0,486,189,1624,91,1,0,---,P111608 TO P111609
0971183_0971184,3-#6_CU_C,130,43.19,ABCN,118.2,0.1,25.4,93.2,20,20,7,3,486,188,1624,91,1,0,---,P111609 TO P111610
0971184_0971185,3-#6_CU_C,130,43.7,ABCN,118.1,0.1,25,93.2,19,19,0,0,478,185,1599,91,0,0,---,P111610 TO P113152
0971185_0971186,3-#6_CU_C,130,44.12,ABCN,118,0.1,24.6,93.2,19,19,5,2,470,182,1574,91,0,0,---,P113152 TO P203815
0971185_0971649,3-#2_AL_C,180,43.93,AB N,117.9,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P113152 TO P245123
0971186_0971187,3-#4_CU_C,180,44.2,ABCN,118,0,24.4,93.2,14,14,0,0,465,180,1559,91,0,0,---,P203815 TO P113153
0971478A_0971479,#4_CU_PECN,105,34.45,A CN,121.8,0,2.4,93.2,2,2,0,0,31,12,100,1,0,0,---,P116816 TO H3021579012
0971479_0971480,#4_CU_PECN,105,34.58,A CN,121.8,0,2.4,93.2,2,2,31,12,31,12,100,1,0,0,---,H3021579012 TO D3021679012
0971505A_0971506,1C#2SAPECN,108,34.51,A CN,121.8,0,0.6,93.2,1,1,8,3,8,3,25,2,0,0,---,P203159 TO D169922
0971514A_0971515,3-#6_CU_C,130,32.52,ABCN,121.5,0,2.8,93.2,2,2,20,8,55,21,175,7,0,0,---,P111657 TO P112741
0971515_0971516,3-#6_CU_C,130,32.75,ABCN,121.5,0,1.8,93.2,1,1,0,0,34,13,110,4,0,0,---,P112741 TO P112742
0971516_0971517,3-#6_CU_C,130,32.84,ABCN,121.5,0,1.8,93.2,1,1,6,2,34,13,110,4,0,0,---,P112742 TO P311523
0971517_0971518,3-#6_CU_B,130,33.03,AB N,121.2,0,2.2,93.2,2,2,8,3,28,11,90,4,0,0,---,P311523 TO P112743
0971518_0971519,3-#6_CU_B,130,33.31,AB N,121.2,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P112743 TO P112744
0971518_0971520,3-#2_AL_B,180,33.35,AB N,121.2,0,1.2,93.2,1,1,16,6,16,6,50,2,0,0,---,P112743 TO P168480
0971525_0971526,2/0AL_PECN,158,38.51,ABCN,119.4,0,1.2,93.2,1,1,0,0,23,9,75,1,0,0,---,H2968078800 TO H2979978752
0971526_0971527,2/0AL_PECN,158,38.84,ABCN,119.4,0,1.2,93.2,1,1,23,9,23,9,75,1,0,0,---,H2979978752 TO D2980178717
0971532A_0971533,3-#6_CU_B,130,40.7, BCN,118.6,0.1,20.9,93.2,16,16,0,0,268,104,889,39,0,0,---,P212357 TO P212358
0971533_0971534,3-#6_CU_B,130,41.02, BCN,118.5,0.1,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P212358 TO P212359
0971534_0971535,3-#6_CU_B,130,41.35, BCN,118.5,0.1,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P212359 TO P212360
0971535_0971536,3-#6_CU_B,130,41.47, BCN,118.4,0,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P212360 TO P212361
0971536_0971537,3-#6_CU_B,130,41.73, BCN,118.4,0,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P212361 TO P212362
0971537_0971538,3-#6_CU_B,130,41.84, BCN,118.4,0,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P212362 TO P198916
0971538_0971539,3-#6_CU_B,130,41.93, BCN,118.4,0,20.9,93.2,16,16,0,0,267,104,889,39,0,0,---,P198916 TO P212363
0971539_0971540,3-#2_AL_B,180,42.12, BCN,118.4,0,0.9,93.2,1,1,0,0,12,5,40,3,0,0,---,P212363 TO P710643
0971539_0971546,3-#6_CU_B,130,41.98, BCN,118.4,0,20,93.2,15,15,0,0,255,99,849,36,0,0,---,P212363 TO P212364
0971540_0971541,3-#2_AL_B,180,42.33, BCN,118.4,0,0.9,93.2,1,1,8,3,12,5,40,3,0,0,---,P710643 TO P710642
0971541_0971542,3-#2_AL_B,180,42.52, BCN,118.4,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P710642 TO P714966
0971542_0971543,3-#2_AL_B,180,42.78, BCN,118.4,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P714966 TO P714967
0971543_0971544,3-#2_AL_B,180,42.97, BCN,118.4,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P714967 TO P714968
0971544_0971545,3-#2_AL_B,180,43.14, BCN,118.4,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P714968 TO P714969
0971546_0971547,3-#6_CU_B,130,42.15, BCN,118.3,0,10.6,93.2,8,8,0,0,135,52,450,20,0,0,---,P212364 TO P212365
0971546_0971588,3-#6_CU_B,130,42.05, BCN,118.3,0,9.4,93.2,7,7,0,0,120,47,400,16,0,0,---,P212364 TO P216969
0971547_0971548,3-#6_CU_B,130,42.39, BCN,118.3,0,10.6,93.2,8,8,8,3,135,52,450,20,0,0,---,P212365 TO P212366
0971548_0971549,3-#6_CU_B,130,42.7, BCN,118.3,0,10,93.2,8,8,7,3,127,49,425,18,0,0,---,P212366 TO P316528
0971549_0971550,3-#6_CU_B,130,42.95, BCN,118.3,0,9.4,93.2,7,7,0,0,120,47,400,17,0,0,---,P316528 TO P316529
0971550_0971551,3-#6_CU_B,130,43.39, BCN,118.2,0,7.6,93.2,6,6,7,3,97,38,325,13,0,0,---,P316529 TO P316530
0971550_0971584,3-#4_CU_B,180,43.21, BCN,118.3,0,1.8,93.2,1,1,0,0,22,9,75,4,0,0,---,P316529 TO P519370
0971551_0971552,3-#6_CU_B,130,43.48, BCN,118.2,0,7.1,93.2,5,5,0,0,90,35,300,13,0,0,---,P316530 TO P192540
0971552_0971553,3-#6_CU_B,130,43.6, BCN,118.2,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P192540 TO P316531
0971552_0971554,3-#2_AL_B,180,43.58, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192540 TO P192539
0971554_0971555,3-#2_AL_B,180,43.82, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192539 TO P192538
0971555_0971556,3-#2_AL_B,180,44, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192538 TO P192537
0971556_0971557,3-#2_AL_B,180,44.24, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192537 TO P193647
0971557_0971558,3-#2_AL_B,180,44.55, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P193647 TO P192536
0971558_0971559,3-#2_AL_B,180,44.73, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192536 TO P192535
0971559_0971560,3-#2_AL_B,180,45.01, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192535 TO P193648
0971560_0971561,3-#2_AL_B,180,45.11, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P193648 TO P192534
0971561_0971562,3-#2_AL_B,180,45.28, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192534 TO P192533
0971562_0971563,3-#2_AL_B,180,45.59, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192533 TO P192532
0971563_0971564,3-#2_AL_B,180,45.87, BCN,118.2,0,6.5,93.2,4,4,0,0,82,32,275,12,0,0,---,P192532 TO P192531
0971564_0971565,3-#2_AL_B,180,46.15, BCN,118.1,0,6.5,93.2,4,4,7,3,82,32,275,12,0,0,---,P192531 TO P192530
0971565_0971566,3-#2_AL_B,180,46.45, BCN,118.1,0,5.9,93.2,3,3,0,0,75,29,250,11,0,0,---,P192530 TO P192529
0971566_0971569,3-#2_AL_B,180,46.95, BCN,118.1,0,5.3,93.2,3,3,0,0,67,26,225,10,0,0,---,P192529 TO P192528
0971569_0971570,3-#2_AL_B,180,47.3, BCN,118.1,0,5.3,93.2,3,3,0,0,67,26,225,10,0,0,---,P192528 TO P192527
