Section - Id,Section - Phase Cond,Section - Amp Rating,Section - Dist,Section - Phasing,Volts - Out,Volts - Drop,Into - Amps,Into - pf,% Ldg - Cont,% Ldg - Emer,In - kW,In - kvar,Into - kW,Into - kvar,Into - c.kVA,Into - Cust,Loss - kW,Loss - kvar,Load Cat,Desc
0971570_0971573,3-#2_AL_B,180,47.58, BCN,118.1,0,3.5,93.2,2,2,0,0,45,17,150,6,0,0,---,P192527 TO P192526
0971573_0971575,3-#2_AL_B,180,47.88, BCN,118.1,0,2.9,93.2,2,2,0,0,37,14,125,5,0,0,---,P192526 TO P192525
0971575_0971576,3-#2_AL_B,180,48.12, BCN,118.1,0,2.9,93.2,2,2,7,3,37,14,125,5,0,0,---,P192525 TO P192524
0971576_0971577,3-#2_AL_B,180,48.36, BCN,118.1,0,2.4,93.2,1,1,0,0,30,12,100,4,0,0,---,P192524 TO P192522
0971577_0971578,3-#2_AL_B,180,48.73, BCN,118.1,0,2.4,93.2,1,1,7,3,30,12,100,4,0,0,---,P192522 TO P192521
0971578_0971579,3-#2_AL_B,180,49.02, BCN,118.1,0,1.8,93.2,1,1,7,3,22,9,75,3,0,0,---,P192521 TO P192520
0971579_0971580,3-#2_AL_B,180,49.41, BCN,118.1,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P192520 TO P202863
0971580_0971581,3-#2_AL_B,180,49.69, BCN,118.1,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P202863 TO P202861
0971581_0971582,3-#2_AL_B,180,49.83, BCN,118.1,0,1.2,93.2,1,1,7,3,15,6,50,2,0,0,---,P202861 TO P202860
0971582_0971583,3-#2_AL_B,180,49.99, BCN,118.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P202860 TO P202859
0971584_0971585,3-#4_CU_B,180,43.45, BCN,118.3,0,1.8,93.2,1,1,0,0,22,9,75,4,0,0,---,P519370 TO P519371
0971585_0971586,3-#4_CU_B,180,43.69, BCN,118.3,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,P519371 TO P519372
0971585_0971587,3-#2A5005C,180,43.75, BCN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,3,0,0,---,P519371 TO P613099
0971588_0971589,3-#6_CU_B,130,42.39, BCN,118.3,0,9.4,93.2,7,7,0,0,120,47,400,16,0,0,---,P216969 TO P216970
0971589_0971590,3-#6_CU_B,130,42.68, BCN,118.3,0,1.8,93.2,1,1,7,3,22,9,75,4,0,0,---,P216970 TO P216971
0971589_0971594,3-#6_CU_B,130,42.74, BCN,118.3,0,7.6,93.2,6,6,0,0,97,38,325,12,0,0,---,P216970 TO P216972
0971590_0971591,3-#2_AL_B,180,42.79, BCN,118.3,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P216971 TO P713840
0971591_0971592,3-#2_AL_B,180,42.94, BCN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P713840 TO P817256
0971591_0971593,3-#2_AL_B,180,43.06, BCN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P713840 TO P713841
0971594_0971595,3-#6_CU_B,130,43.06, BCN,118.3,0,7.6,93.2,6,6,0,0,97,38,325,12,0,0,---,P216972 TO P216973
0971595_0971596,3-#6_CU_B,130,43.63, BCN,118.2,0,6.7,93.2,5,5,7,3,85,33,285,10,0,0,---,P216973 TO P192674
0971595_0971609,3-#6_CU_B,130,43.37, BCN,118.3,0,0.9,93.2,1,1,0,0,12,5,40,2,0,0,---,P216973 TO P217888
0971596_0971597,3-#6_CU_B,130,43.82, BCN,118.2,0,6.1,93.2,5,5,0,0,78,30,260,9,0,0,---,P192674 TO P216974
0971597_0971598,3-#6_CU_B,130,44.17, BCN,118.2,0,6.1,93.2,5,5,15,6,78,30,260,9,0,0,---,P216974 TO P612760
0971598_0971599,3-#6_CU_B,130,44.37, BCN,118.2,0,4.9,93.2,4,4,0,0,63,24,210,7,0,0,---,P612760 TO P216975
0971599_0971600,3-#6_CU_B,130,44.69, BCN,118.2,0,4.9,93.2,4,4,7,3,63,24,210,7,0,0,---,P216975 TO P216976
0971600_0971601,3-#6_CU_B,130,45.04, BCN,118.2,0,4.4,93.2,3,3,0,0,55,21,185,6,0,0,---,P216976 TO P216977
0971601_0971602,3-#6_CU_B,130,45.42, BCN,118.2,0,4.4,93.2,3,3,3,1,55,21,185,6,0,0,---,P216977 TO P216978
0971602_0971603,3-#6_CU_B,130,45.62, BCN,118.2,0,4.1,93.2,3,3,15,6,52,20,175,6,0,0,---,P216978 TO P216979
0971603_0971604,3-#2_AL_B,180,45.91, BCN,118.2,0,2.9,93.2,2,2,0,0,37,15,125,4,0,0,---,P216979 TO P717019
0971604_0971605,3-#2_AL_B,180,46.06, BCN,118.2,0,2.9,93.2,2,2,15,6,37,15,125,4,0,0,---,P717019 TO P817420
0971605_0971606,3-#2_AL_B,180,46.21, BCN,118.2,0,1.8,93.2,1,1,0,0,22,9,75,3,0,0,---,P817420 TO P717020
0971606_0971607,3-#2_AL_B,180,46.52, BCN,118.2,0,1.8,93.2,1,1,7,3,22,9,75,3,0,0,---,P717020 TO P717021
0971607_0971608,3-#2_AL_B,180,46.76, BCN,118.2,0,1.2,93.2,1,1,15,6,15,6,50,2,0,0,---,P717021 TO P813788
0971609_0971610,3-#6_CU_B,130,43.77, BCN,118.3,0,0.9,93.2,1,1,0,0,12,5,40,2,0,0,---,P217888 TO P217889
0971610_0971611,3-#2_AL_B,180,44.06, BCN,118.3,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P217889 TO P713418
0971610_0971613,3-#6_CU_B,130,44.07, BCN,118.3,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P217889 TO P217890
0971611_0971612,3-#2_AL_B,180,44.26, BCN,118.3,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P713418 TO P713419
0971614A_0971615,3-#6_CU_C,130,41.42,ABCN,118.7,0,3,93.2,2,2,5,2,57,22,190,9,0,0,---,P111597 TO P111598
0971615_0971616,3-#6_CU_C,130,41.72,ABCN,118.6,0,2.8,93.2,2,2,0,0,53,20,175,9,0,0,---,P111598 TO P111599
0971616_0971617,3-#6_CU_C,130,42.05,ABCN,118.6,0,2.8,93.2,2,2,0,0,53,20,175,9,0,0,---,P111599 TO P111600
0971617_0971618,3-#6_CU_C,130,42.25,ABCN,118.6,0,2.8,93.2,2,2,0,0,53,20,175,9,0,0,---,P111600 TO P111601
0971618_0971619,3-#6_CU_C,130,42.46,ABCN,118.6,0,2.8,93.2,2,2,0,0,53,20,175,9,0,0,---,P111601 TO P111602
0971619_0971620,3-#6_CU_B,130,42.62, BCN,118.5,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,P111602 TO P103311
0971619_0971621,3-#2_AL_C,180,42.76,ABCN,118.6,0,2,93.2,1,1,0,0,38,15,125,8,0,0,---,P111602 TO P118663
0971621_0971622,3-#6_CU_C,130,43.02,ABCN,118.6,0,2,93.2,2,2,8,3,38,15,125,8,0,0,---,P118663 TO P118664
0971622_0971623,3-#6_CU_C,130,43.31,ABCN,118.6,0,1.6,93.2,1,1,0,0,30,12,100,6,0,0,---,P118664 TO P118665
0971623_0971624,3-#6_CU_C,130,43.77,ABCN,118.6,0,1.6,93.2,1,1,0,0,30,12,100,6,0,0,---,P118665 TO P118666
0971624_0971625,3-#6_CU_C,130,44.03,ABCN,118.6,0,1.6,93.2,1,1,0,0,30,12,100,6,0,0,---,P118666 TO P118667
0971625_0971626,3-#4_CU_B,180,44.54,AB N,118.4,0,2.4,93.2,1,1,0,0,30,12,100,6,0,0,---,P118667 TO P417986
0971625_0971641,3-#6_CU_C,130,44.32,ABCN,118.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118667 TO P118668
0971626_0971627,3-#4_CU_B,180,44.96,AB N,118.4,0,2.4,93.2,1,1,0,0,30,12,100,6,0,0,---,P417986 TO P417987
0971627_0971628,3-#4_CU_B,180,45.29,AB N,118.4,0,2.4,93.2,1,1,8,3,30,12,100,6,0,0,---,P417987 TO P417988
0971628_0971629,3-#2_AL_B,180,45.55,AB N,118.4,0,1.8,93.2,1,1,0,0,23,9,75,6,0,0,---,P417988 TO P710747
0971629_0971630,3-#2_AL_B,180,45.87,AB N,118.4,0,1.8,93.2,1,1,8,3,23,9,75,6,0,0,---,P710747 TO P710748
0971630_0971631,3-#2_AL_B,180,46.17,AB N,118.4,0,1.2,93.2,1,1,0,0,15,6,50,5,0,0,---,P710748 TO P711756
0971631_0971632,3-#2_AL_B,180,46.47,AB N,118.4,0,1.2,93.2,1,1,0,0,15,6,50,5,0,0,---,P711756 TO P711757
0971632_0971633,3-#2_AL_B,180,46.72,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P711757 TO P711758
0971632_0971636,3-#2_AL_B,180,46.77,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P711757 TO P810956
0971633_0971634,3-#2_AL_B,180,46.93,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,2,0,0,---,P711758 TO P711759
0971634_0971635,3-#2_AL_B,180,47.08,AB N,118.4,0,0.6,93.2,0,0,8,3,8,3,25,2,0,0,---,P711759 TO P711760
0971636_0971637,3-#2_AL_B,180,47.2,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P810956 TO P810957
0971637_0971638,3-#2_AL_B,180,47.5,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P810957 TO P810958
0971638_0971639,3-#2_AL_B,180,47.82,AB N,118.4,0,0.6,93.2,0,0,0,0,8,3,25,3,0,0,---,P810958 TO P810959
0971639_0971640,3-#2_AL_B,180,47.83,AB N,118.4,0,0.6,93.2,0,0,8,3,8,3,25,3,0,0,---,P810959 TO CG199999
0971641_0971642,3-#6_CU_C,130,45.06,ABCN,118.6,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118668 TO P118669
0971642_0971643,3-#6_CU_B,130,45.45,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118669 TO P118670
0971643_0971644,3-#6_CU_B,130,45.63,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118670 TO P118671
0971644_0971645,3-#6_CU_B,130,45.82,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118671 TO P118672
0971645_0971646,3-#6_CU_B,130,46.18,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118672 TO P118673
0971646_0971647,3-#6_CU_B,130,46.57,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118673 TO P118674
0971647_0971648,3-#6_CU_B,130,46.78,AB N,118.4,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P118674 TO P118675
0971936A_0971937,1C#2SAPECN,108,34.28, BCN,116.6,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,P718473 TO D130252
FU 0971187_0971187AN,Device Conductor 40A,40,44.21,ABCN,118,0,24.4,93.2,61,61,0,0,465,180,1559,91,0,0,---,P113153
FU 0971566_0971566A,Device Conductor 15A,15,46.46, BCN,118.1,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P192529
FU 0971570_0971570A,Device Conductor 25A,25,47.31, BCN,118.1,0,1.8,93.2,7,7,0,0,22,9,75,4,0,0,---,P192527
FU 0971573_0971573A,Device Conductor 15A,15,47.59, BCN,118.1,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P192526
0971187_0971188,3-#6_CU_C,130,44.37,ABCN,117.9,0,24.4,93.2,19,19,0,0,465,180,1559,91,0,0,---,P113153 TO P413406
0971188_0971189,3-#6_CU_C,130,44.51,ABCN,117.9,0,24.2,93.2,19,19,0,0,460,179,1543,90,0,0,---,P413406 TO P113154
0971189_0971190,3-#6_CU_C,130,44.8,ABCN,117.9,0.1,24.2,93.2,19,19,0,0,460,178,1543,90,0,0,---,P113154 TO P113155
0971190_0971191,3-#6_CU_C,130,45.19,ABCN,117.8,0.1,23.5,93.2,18,18,7,3,448,174,1503,87,0,0,---,P113155 TO P719289
0971190_0971784,3-#2_AL_B,180,44.9,AB N,117.7,0,0.9,93.2,1,1,0,0,12,5,40,3,0,0,---,P113155 TO P617625
0971191_0971192,3-#6_CU_C,130,45.44,ABCN,117.8,0,23.1,93.2,18,18,7,3,440,171,1478,86,0,0,---,P719289 TO P113157
0971192_0971193,3-#6_CU_C,130,45.78,ABCN,117.7,0.1,22.7,93.2,17,17,7,3,433,168,1453,84,0,0,---,P113157 TO P113159
0971193_0971194,3-#6_CU_C,130,46.09,ABCN,117.6,0.1,22,93.2,17,17,0,0,418,162,1403,81,0,0,---,P113159 TO P113160
0971193_0971781,3-#2A5005C,180,45.87, BCN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P113159 TO P619298
0971194_0971195,3-#6_CU_C,130,46.26,ABCN,117.6,0,21.4,93.2,16,16,4,2,406,158,1366,76,0,0,---,P113160 TO P113161
0971194_0971653,3-#2_AL_B,180,46.34, BCN,117.5,0,0.9,93.2,0,0,11,4,11,4,37,5,0,0,---,P113160 TO P113581
0971195_0971196,3-#6_CU_C,130,46.48,ABCN,117.6,0,21.1,93.2,16,16,0,0,402,156,1351,75,0,0,---,P113161 TO P113162
0971196_0971197,3-#6_CU_C,130,46.65,ABCN,117.5,0,20.4,93.2,16,16,3,1,387,150,1301,65,0,0,---,P113162 TO P113167
0971197_0971198,3-#6_CU_C,130,46.92,ABCN,117.5,0,13.9,93.2,11,11,0,0,263,102,887,47,0,0,---,P113167 TO P413642
0971197_0971656,3-#6_CU_B,130,46.79,A CN,117.8,0,9.5,93.2,7,7,0,0,120,47,404,18,0,0,---,P113167 TO P113168
0971198_0971199,3-#4_CU_C,180,47.31,ABCN,117.5,0,11.5,93.2,6,6,0,0,219,85,737,36,0,0,---,P413642 TO P512619
0971198_0971774,3-#2_AL_B,180,46.96,AB N,117.4,0,3.5,93.2,2,2,15,6,44,17,150,11,0,0,---,P413642 TO P713282
0971199_0971200,3-#4_CU_C,180,47.63,ABCN,117.5,0,11.5,93.2,6,6,0,0,219,85,737,36,0,0,---,P512619 TO P213598
0971200_0971201,3-#4_CU_C,180,47.88,ABCN,117.5,0,10,93.2,6,6,0,0,189,73,637,31,0,0,---,P213598 TO P213597
0971200_0971709,3-#6_CU_B,130,47.91, BCN,117.4,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P213598 TO P213599
0971200_0971769,3-#2_AL_B,180,47.79,AB N,117.3,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P213598 TO P107701
0971201_0971202,3-#2_AL_C,180,48.14,ABCN,117.5,0,9.4,93.2,5,5,15,6,178,69,600,26,0,0,---,P213597 TO P113352
0971202_0971203,3-#2_AL_C,180,48.3,ABCN,117.4,0,8.6,93.2,5,5,0,0,163,63,550,23,0,0,---,P113352 TO P113353
0971203_0971204,3-#2_AL_C,180,48.43,ABCN,117.4,0,8.6,93.2,5,5,0,0,163,63,550,23,0,0,---,P113353 TO P214367
0971204_0971205,3-#2_AL_C,180,48.8,ABCN,117.4,0,8.6,93.2,5,5,0,0,163,63,550,23,0,0,---,P214367 TO P214368
0971205_0971206,3-#6_CU_C,130,49.18,ABCN,117.4,0,6.6,93.2,5,5,0,0,124,48,420,18,0,0,---,P214368 TO 971-290
0971205_0971720,3-#2A5005C,180,48.97, BCN,117.3,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P214368 TO P612494
0971205_0971722,3-#6_CU_B,130,49.46,A CN,117.7,0,3,93.2,2,2,0,0,39,15,130,5,0,0,---,P214368 TO P214369
0971566A_0971567,1C#2SAPECN,108,46.55, BCN,118.1,0,0.6,93.2,1,1,0,0,7,3,25,1,0,0,---,P192529 TO D157582
0971567_0971568,1C#2SAPECN,108,46.78, BCN,118.1,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D157582 TO D157581
0971570A_0971571,1C#2SAPECN,108,47.41, BCN,118.1,0,1.8,93.2,2,2,7,3,22,9,75,4,0,0,---,P192527 TO D167351
0971571_0971572,1C#2SAPECN,108,47.83, BCN,118.1,0,1.2,93.2,1,1,15,6,15,6,50,3,0,0,---,D167351 TO D161615
0971573A_0971574,1C#2SAPECN,108,47.79, BCN,118.1,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,P192526 TO D159143
0971720_0971721,3-#2A5005C,180,49.28, BCN,117.3,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P612494 TO P612495
0971722_0971723,3-#6_CU_B,130,49.55,A CN,117.6,0,3,93.2,2,2,0,0,39,15,130,5,0,0,---,P214369 TO P214370
0971723_0971724,3-#6_CU_B,130,49.97,A CN,117.6,0,3,93.2,2,2,0,0,39,15,130,5,0,0,---,P214370 TO P214371
0971769_0971770,3-#2_AL_B,180,48.01,AB N,117.3,0,1.2,93.2,1,1,0,0,15,6,50,2,0,0,---,P107701 TO P107702
0971770_0971771,3-#2_AL_B,180,48.26,AB N,117.3,0,1.2,93.2,1,1,7,3,15,6,50,2,0,0,---,P107702 TO P107703
0971771_0971772,3-#2_AL_B,180,48.35,AB N,117.3,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P107703 TO P107704
0971772_0971773,3-#2_AL_B,180,48.62,AB N,117.3,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P107704 TO P107837
0971774_0971775,3-#2_AL_B,180,47.31,AB N,117.4,0,2.3,93.2,1,1,0,0,30,11,100,7,0,0,---,P713282 TO P713283
0971775_0971776,3-#2_AL_B,180,47.53,AB N,117.4,0,2.3,93.2,1,1,7,3,30,11,100,7,0,0,---,P713283 TO P117490
0971776_0971777,3-#2_AL_B,180,47.77,AB N,117.4,0,1.8,93.2,1,1,0,0,22,9,75,6,0,0,---,P117490 TO P713284
0971777_0971778,3-#2_AL_B,180,48.02,AB N,117.4,0,1.8,93.2,1,1,7,3,22,9,75,6,0,0,---,P713284 TO P719366
0971778_0971779,3-#2_AL_B,180,48.17,AB N,117.4,0,1.2,93.2,1,1,7,3,15,6,50,6,0,0,---,P719366 TO P713285
0971779_0971780,3-#2_AL_B,180,48.65,AB N,117.4,0,0.6,93.2,0,0,7,3,7,3,25,4,0,0,---,P713285 TO P713286
0971781_0971782,3-#2_AL_B,180,46.1, BCN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P619298 TO P200356
0971782_0971783,3-#2_AL_B,180,46.33, BCN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P200356 TO P619299
0971784_0971785,3-#2_AL_B,180,44.91,AB N,117.7,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P617625 TO CG199999
0971784_0971786,3-#2_AL_B,180,45.09,AB N,117.7,0,0.4,93.2,0,0,0,0,4,2,15,1,0,0,---,P617625 TO P617626
0971786_0971787,3-#2_AL_B,180,45.29,AB N,117.7,0,0.4,93.2,0,0,4,2,4,2,15,1,0,0,---,P617626 TO P617627
FU 0971188_0971188A,Device Conductor 10A,10,44.38, BCN,117.8,0,0.4,93.2,4,4,0,0,5,2,15,1,0,0,---,P413406
FU 0971196_0971196A,Device Conductor 20A,20,46.49,ABCN,117.6,0,0.8,93.2,4,4,0,0,15,6,50,10,0,0,---,P113162
FU 0971201_0971201A,Device Conductor 20A,20,47.89,ABCN,117.5,0,0.6,93.2,3,3,0,0,11,4,37,5,0,0,---,P213597
FU 0971656_0971656A,Device Conductor 30A,30,46.8,A CN,117.8,0,9.5,93.2,32,32,0,0,120,47,404,18,0,0,---,P113168
FU 0971709_0971709A,Device Conductor 10A,10,47.92, BCN,117.4,0,1.2,93.2,12,12,0,0,15,6,50,3,0,0,---,P213599
FU 0971724_0971724A,Device Conductor 10A,10,49.98,A CN,117.6,0,3,93.2,30,30,0,0,39,15,130,5,0,0,---,P214371
SW 0971206_0971206A,Device Conductor 600A,600,49.19,ABCN,117.4,0,6.6,93.2,1,1,0,0,124,48,420,18,0,0,---,971-290
0971188A_0971650,3-#2_AL_B,180,44.69, BCN,117.8,0,0.4,93.2,0,0,0,0,5,2,15,1,0,0,---,P413406 TO P711840
0971196A_0971654,3-#6_CU_B,130,46.71, BCN,117.5,0,1.2,93.2,1,1,0,0,15,6,50,10,0,0,---,P113162 TO P113164
0971201A_0971716,3-#6_CU_B,130,48,AB N,117.3,0,0.9,93.2,1,1,0,0,11,4,37,5,0,0,---,P213597 TO P113351
0971206A_0971207,3-#6_CU_C,130,49.3,ABCN,117.4,0,6.6,93.2,5,5,0,0,124,48,420,18,0,0,---,971-290 TO P219729
0971650_0971651,3-#2_AL_B,180,45.03, BCN,117.8,0,0.4,93.2,0,0,5,2,5,2,15,1,0,0,---,P711840 TO P711841
0971651_0971652,3-#2_AL_B,180,45.25, BCN,117.8,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P711841 TO P711842
0971654_0971655,3-#6_CU_B,130,46.83, BCN,117.5,0,1.2,93.2,1,1,15,6,15,6,50,10,0,0,---,P113164 TO P113165
0971656A_0971657,3-#6_CU_B,130,46.96,A CN,117.8,0,9.5,93.2,7,7,0,0,120,47,404,18,0,0,---,P113168 TO P410397
0971657_0971658,3-#6_CU_B,130,47.06,A CN,117.8,0,9.5,93.2,7,7,15,6,120,47,404,18,0,0,---,P410397 TO P113169
0971658_0971659,3-#6_CU_B,130,47.27,A CN,117.8,0,8.3,93.2,6,6,0,0,106,41,354,16,0,0,---,P113169 TO P113170
0971659_0971660,3-#6_CU_B,130,47.53,A CN,117.7,0,8.3,93.2,6,6,0,0,106,41,354,16,0,0,---,P113170 TO P113171
0971660_0971661,3-#6_CU_B,130,47.99,A CN,117.7,0,8.3,93.2,6,6,0,0,106,41,354,16,0,0,---,P113171 TO P113172
0971661_0971662,3-#2A5005C,180,48.2,A CN,117.7,0,1.2,93.2,1,1,7,3,15,6,50,4,0,0,---,P113172 TO P516693
0971661_0971665,3-#6_CU_B,130,48.23,A CN,117.7,0,7.2,93.2,6,6,0,0,91,35,304,12,0,0,---,P113172 TO P113173
0971662_0971663,3-#2A5005C,180,48.41,A CN,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P516693 TO P716272
0971663_0971664,3-#2A5005C,180,48.6,A CN,117.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P716272 TO P716271
0971665_0971666,3-#6_CU_B,130,48.38,A CN,117.7,0,7.2,93.2,6,6,0,0,91,35,304,12,0,0,---,P113173 TO P113174
0971666_0971667,3-#2_AL_B,180,48.62,A CN,117.7,0,2.3,93.2,1,1,0,0,30,12,100,4,0,0,---,P113174 TO P816415
0971666_0971682,3-#6_CU_B,130,48.58,A CN,117.7,0,4.8,93.2,4,4,3,1,61,24,205,8,0,0,---,P113174 TO P113175
0971667_0971668,3-#2_AL_B,180,48.87,A CN,117.7,0,1.2,93.2,1,1,3,1,15,6,50,4,0,0,---,P816415 TO P816416
0971667_0971677,3-#2_AL_B,180,48.69,A CN,117.7,0,1.2,93.2,1,1,0,0,15,6,50,0,0,0,---,P816415 TO P233438
0971668_0971669,3-#2_AL_B,180,48.99,A CN,117.7,0,0.9,93.2,1,1,0,0,12,5,40,4,0,0,---,P816416 TO P102669
0971669_0971670,3-#2_AL_B,180,49.16,A CN,117.7,0,0.9,93.2,1,1,0,0,12,5,40,4,0,0,---,P102669 TO P103103
0971670_0971671,3-#2_AL_B,180,49.24,A CN,117.7,0,0.9,93.2,1,1,0,0,12,5,40,4,0,0,---,P103103 TO P102671
0971671_0971672,3-#2_AL_B,180,49.38,A CN,117.7,0,0.9,93.2,1,1,4,2,12,5,40,4,0,0,---,P102671 TO P102672
0971672_0971673,3-#2_AL_B,180,49.73,A CN,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P102672 TO P102674
0971673_0971674,3-#2_AL_B,180,50.04,A CN,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P102674 TO P102675
0971674_0971675,3-#2_AL_B,180,50.24,A CN,117.7,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P102675 TO P102676
0971675_0971676,3-#2_AL_B,180,50.37,A CN,117.7,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P102676 TO P102677
0971677_0971678,3-#2_AL_B,180,49.08,A CN,117.7,0,1.2,93.2,1,1,0,0,15,6,50,0,0,0,---,P233438 TO P233439
0971678_0971679,3-#2_AL_B,180,49.34,A CN,117.7,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P233439 TO P160696
0971678_0971681,3-#2_AL_B,180,49.24,A CN,117.7,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P233439 TO P233440
0971679_0971680,3-#2_AL_B,180,49.62,A CN,117.7,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P160696 TO P160691
0971682_0971683,3-#6_CU_B,130,48.93,A CN,117.7,0,4.6,93.2,4,4,0,0,58,22,195,7,0,0,---,P113175 TO P113176
0971683_0971684,3-#6_CU_B,130,49.22,A CN,117.6,0,4.6,93.2,4,4,3,1,58,22,195,7,0,0,---,P113176 TO P113177
0971684_0971685,3-#6_CU_B,130,49.49,A CN,117.6,0,4.3,93.2,3,3,0,0,55,21,185,6,0,0,---,P113177 TO P113178
0971685_0971686,3-#6_CU_B,130,49.63,A CN,117.6,0,4.3,93.2,3,3,0,0,55,21,185,6,0,0,---,P113178 TO P614004
0971686_0971687,3-#2A5005C,180,49.77,A CN,117.6,0,3.8,93.2,2,2,0,0,48,18,160,5,0,0,---,P614004 TO P198884
0971686_0971708,3-#6_CU_B,130,49.72,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P614004 TO P113179
0971687_0971688,3-#2A5005C,180,49.9,A CN,117.6,0,3.8,93.2,2,2,0,0,48,18,160,5,0,0,---,P198884 TO P614005
0971688_0971689,3-#2A5005C,180,50.27,A CN,117.6,0,3.2,93.2,2,2,0,0,40,16,135,5,0,0,---,P614005 TO P614007
0971688_0971704,3-#2_AL_B,180,50,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P614005 TO P136440
0971689_0971690,3-#2A5005C,180,50.45,A CN,117.6,0,3.2,93.2,2,2,0,0,40,16,135,5,0,0,---,P614007 TO P614008
0971690_0971691,3-#2A5005C,180,50.46,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P614008 TO CG199999
0971690_0971692,3-#2A5005C,180,50.86,A CN,117.6,0,2,93.2,1,1,0,0,25,10,85,4,0,0,---,P614008 TO P614011
0971690_0971702,3-#2A5005C,180,50.74,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P614008 TO P614009
0971692_0971693,3-#2A5005C,180,51.1,A CN,117.6,0,2,93.2,1,1,0,0,25,10,85,4,0,0,---,P614011 TO P614012
0971693_0971694,3-#2_AL_B,180,51.26,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P614012 TO P201424
0971693_0971696,3-#2_AL_B,180,51.25,A CN,117.6,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P614012 TO P812847
0971693_0971701,3-#2A5005C,180,51.2,A CN,117.6,0,0.2,93.2,0,0,3,1,3,1,10,0,0,0,---,P614012 TO P614013
0971694_0971695,3-#2_AL_B,180,51.27,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P201424 TO CG199999
0971696_0971697,3-#2_AL_B,180,51.42,A CN,117.6,0,1.2,93.2,1,1,7,3,15,6,50,3,0,0,---,P812847 TO P810121
0971697_0971698,3-#2_AL_B,180,51.66,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P810121 TO P811952
0971698_0971699,3-#2_AL_B,180,51.91,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P811952 TO P811953
0971699_0971700,3-#2_AL_B,180,52.18,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P811953 TO P811954
0971702_0971703,3-#2A5005C,180,50.93,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P614009 TO P614010
0971704_0971705,3-#2_AL_B,180,50.29,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P136440 TO P136441
0971705_0971706,3-#2_AL_B,180,50.62,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P136441 TO P136442
0971706_0971707,3-#2_AL_B,180,50.88,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P136442 TO P136443
0971709A_0971710,3-#6_CU_B,130,48.12, BCN,117.4,0,1.2,93.2,1,1,0,0,15,6,50,3,0,0,---,P213599 TO P213600
0971710_0971711,3-#2A5005C,180,48.23, BCN,117.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P213600 TO P614152
0971710_0971715,3-#6_CU_B,130,48.13, BCN,117.4,0,0.6,93.2,0,0,7,3,7,3,25,1,0,0,---,P213600 TO CG199999
0971711_0971712,3-#2A5005C,180,48.59, BCN,117.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P614152 TO P614153
0971712_0971713,3-#2A5005C,180,48.83, BCN,117.4,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P614153 TO P614154
0971713_0971714,3-#2A5005C,180,49.13, BCN,117.4,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P614154 TO P614155
0971716_0971717,3-#6_CU_C,130,48.23,AB N,117.3,0,0.9,93.2,1,1,4,1,11,4,37,5,0,0,---,P113351 TO P113350
0971717_0971718,3-#6_CU_C,130,48.39,AB N,117.3,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P113350 TO P113349
0971718_0971719,3-#6_CU_B,130,48.55,AB N,117.3,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P113349 TO P113348
0971724A_0971725,3-#6_CU_B,130,50.52,A CN,117.6,0,2.5,93.2,2,2,0,0,31,12,105,5,0,0,---,P214371 TO P214372
0971724A_0971746,3-#6_CU_B,130,50.08,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,0,0,0,---,P214371 TO P310252
0971725_0971726,3-#6_CU_B,130,50.76,A CN,117.6,0,2.5,93.2,2,2,0,0,31,12,105,5,0,0,---,P214372 TO P214373
0971726_0971727,3-#6_CU_B,130,51.06,A CN,117.6,0,2.5,93.2,2,2,3,1,31,12,105,5,0,0,---,P214373 TO P214374
0971727_0971728,3-#2A5005C,180,51.27,A CN,117.6,0,2.2,93.2,1,1,0,0,28,11,95,5,0,0,---,P214374 TO P519073
0971728_0971729,3-#2_AL_B,180,51.37,A CN,117.6,0,0.6,93.2,0,0,0,0,7,3,25,2,0,0,---,P519073 TO P108663
0971728_0971731,3-#2A5005C,180,51.64,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519073 TO P519074
0971729_0971730,3-#2_AL_B,180,51.57,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P108663 TO P108664
0971731_0971732,3-#2A5005C,180,51.9,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519074 TO P519075
0971732_0971733,3-#2A5005C,180,52.15,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519075 TO P519076
0971733_0971734,3-#2A5005C,180,52.41,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519076 TO P519077
0971734_0971735,3-#2A5005C,180,52.67,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519077 TO P519078
0971735_0971736,3-#2A5005C,180,53.05,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519078 TO P519079
0971736_0971737,3-#2A5005C,180,53.34,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,P519079 TO P519080
0971746_0971747,3-#6_CU_B,130,50.37,A CN,117.6,0,0.6,93.2,0,0,7,3,7,3,25,0,0,0,---,P310252 TO P310253
FU 0971207_0971207A,Device Conductor 25A,25,49.31,ABCN,117.4,0,6.6,93.2,26,26,7,3,124,48,420,18,0,0,---,P219729
SW 0971737_0971737A,Device Conductor 300A,300,53.35,A CN,117.6,0,1.6,93.2,1,1,0,0,21,8,70,3,0,0,---,BRGD
0971207A_0971208,3-#2_AL_C,180,51.06,ABCN,117.3,0.1,6.2,93.2,3,3,0,0,117,45,395,16,0,0,---,P219729 TO P219730
0971208_0971209,3-#2_AL_C,180,51.36,ABCN,117.3,0,6.2,93.2,3,3,0,0,117,45,395,16,0,0,---,P219730 TO P219731
0971209_0971210,3-#2_AL_C,180,51.6,ABCN,117.3,0,6.2,93.2,3,3,0,0,117,45,395,16,0,0,---,P219731 TO P219732
0971210_0971211,3-#2_AL_C,180,51.87,ABCN,117.3,0,6.2,93.2,3,3,0,0,117,45,395,16,0,0,---,P219732 TO P219733
0971211_0971212,3-#2_AL_C,180,52.52,ABCN,117.3,0,6.2,93.2,3,3,0,0,117,45,395,16,0,0,---,P219733 TO P219735
0971212_0971213,3-#2_AL_B,180,52.84,ABCN,117.3,0,5.5,93.2,3,3,0,0,104,40,350,15,0,0,---,P219735 TO P219736
0971212_0971768,3-#2_AL_C,180,52.94,ABCN,117.3,0,0.7,93.2,0,0,13,5,13,5,45,1,0,0,---,P219735 TO P612682
0971213_0971214,3-#2_AL_C,180,53.16,ABCN,117.3,0,4.3,93.2,2,2,3,1,81,32,275,10,0,0,---,P219736 TO P611122
0971213_0971748,3-#2_AL_C,180,53.09,ABCN,117.3,0,0.2,93.2,0,0,4,2,4,2,15,2,0,0,---,P219736 TO P219737
0971213_0971749,3-#2A5005C,180,52.97,ABCN,117.3,0,0.9,93.2,1,1,0,0,18,7,60,3,0,0,---,P219736 TO P611123
0971214_0971215,3-#2_AL_C,180,53.49,ABCN,117.3,0,4.1,93.2,2,2,0,0,78,30,265,9,0,0,---,P611122 TO P219739
0971215_0971216,3-#6_CU_C,130,53.88,ABCN,117.3,0,3,93.2,2,2,12,5,58,22,195,7,0,0,---,P219739 TO P191323
0971215_0971758,3-#2_AL_C,180,53.77,ABCN,117.3,0,1.1,93.2,1,1,0,0,21,8,70,2,0,0,---,P219739 TO P610352
0971216_0971217,3-#6_CU_C,130,54.09,ABCN,117.3,0,2.4,93.2,2,2,0,0,46,18,155,6,0,0,---,P191323 TO P410816
0971217_0971218,3-#6_CU_C,130,54.35,ABCN,117.3,0,2.4,93.2,2,2,7,3,46,18,155,6,0,0,---,P410816 TO P410817
0971218_0971219,3-#6_CU_C,130,54.68,ABCN,117.2,0,2,93.2,2,2,0,0,38,15,130,5,0,0,---,P410817 TO P410818
0971219_0971220,3-#6_CU_C,130,55.03,ABCN,117.2,0,2,93.2,2,2,0,0,38,15,130,5,0,0,---,P410818 TO P410819
0971220_0971221,3-#6_CU_C,130,55.31,ABCN,117.2,0,2,93.2,2,2,12,5,38,15,130,5,0,0,---,P410819 TO P410820
0971221_0971222,3-#6_CU_C,130,55.51,ABCN,117.2,0,1.4,93.2,1,1,0,0,27,10,90,4,0,0,---,P410820 TO P410821
0971222_0971223,3-#6_CU_C,130,55.8,ABCN,117.2,0,1.4,93.2,1,1,0,0,27,10,90,4,0,0,---,P410821 TO P410822
0971223_0971224,3-#6_CU_C,130,56.2,ABCN,117.2,0,1.4,93.2,1,1,7,3,27,10,90,4,0,0,---,P410822 TO P410823
0971224_0971225,3-#6_CU_C,130,56.43,ABCN,117.2,0,1,93.2,1,1,0,0,19,7,65,3,0,0,---,P410823 TO P410824
0971225_0971226,3-3/0_AL_C,300,56.92,ABCN,117.2,0,0.4,93.2,0,0,0,0,7,3,25,2,0,0,---,P410824 TO P615272
0971225_0971756,3-#6_CU_C,130,56.97,ABCN,117.2,0,0.6,93.2,0,0,12,5,12,5,40,1,0,0,---,P410824 TO P104957
0971226_0971227,3-3/0_AL_C,300,57.55,ABCN,117.2,0,0.4,93.2,0,0,0,0,7,3,25,2,0,0,---,P615272 TO P615271
0971227_0971228,3-3/0_AL_C,300,58.08,ABCN,117.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P615271 TO P615270
0971227_0971757,3-#2_AL_B,180,57.78, BCN,117.1,0,0.6,93.2,0,0,7,3,7,3,25,2,0,0,---,P615271 TO P31857
0971228_0971229,3-3/0_AL_C,300,58.47,ABCN,117.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P615270 TO P615269
0971229_0971230,3-3/0_AL_C,300,58.87,ABCN,117.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,P615269 TO P615268
0971737A_0971738,3-#2A5005C,180,53.66,A CN,117.6,0,1.6,93.2,1,1,3,1,21,8,70,3,0,0,---,P519080 TO P519081
0971738_0971739,3-#2A5005C,180,54,A CN,117.6,0,1.4,93.2,1,1,0,0,18,7,60,2,0,0,---,P519081 TO P519082
0971739_0971740,3-#2A5005C,180,54.32,A CN,117.6,0,1.4,93.2,1,1,3,1,18,7,60,2,0,0,---,P519082 TO P519083
0971740_0971741,3-#2A5005C,180,54.6,A CN,117.6,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P519083 TO P519084
0971741_0971742,3-#2A5005C,180,54.84,A CN,117.6,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P519084 TO P519085
0971742_0971743,3-#2A5005C,180,55.11,A CN,117.6,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P519085 TO P519086
0971743_0971744,3-#2A5005C,180,55.22,A CN,117.6,0,1.2,93.2,1,1,0,0,15,6,50,1,0,0,---,P519086 TO P519087
0971744_0971745,3-#2A5005C,180,55.23,A CN,117.6,0,1.2,93.2,1,1,15,6,15,6,50,1,0,0,---,P519087 TO CG199999
FU 0971749_0971749A,Device Conductor 40A,40,52.98,ABCN,117.3,0,0.9,93.2,2,2,0,0,18,7,60,3,0,0,---,P611123
FU 0971758_0971758A,Device Conductor 10A,10,53.78,ABCN,117.3,0,1.1,93.2,11,11,0,0,21,8,70,2,0,0,---,P610352
SW 0971230_09744604,Device Conductor 600A,600,58.88,ABCN,117.2,0,0,100,0,0,0,0,0,0,0,0,0,0,---,TS 971-T1-974
0971749A_0971750,3-#2A5005C,180,53.39,ABCN,117.3,0,0.9,93.2,1,1,0,0,18,7,60,3,0,0,---,P611123 TO P611124
0971750_0971751,3-#2A5005C,180,53.55,ABCN,117.3,0,0.9,93.2,1,1,6,2,18,7,60,3,0,0,---,P611124 TO P611125
0971751_0971752,3-#2A5005C,180,53.67,AB N,117.1,0,0.9,93.2,1,1,4,2,12,5,40,2,0,0,---,P611125 TO P611237
0971752_0971753,3-#2_AL_B,180,53.84,AB N,117.1,0,0.6,93.2,0,0,0,0,7,3,25,1,0,0,---,P611237 TO P205379
0971758A_0971759,3-#2_AL_C,180,54.09,ABCN,117.3,0,1.1,93.2,1,1,0,0,21,8,70,2,0,0,---,P610352 TO P610353
0971759_0971760,3-#2_AL_C,180,54.26,ABCN,117.3,0,1.1,93.2,1,1,0,0,21,8,70,2,0,0,---,P610353 TO P191322
0971760_0971761,3-#2_AL_C,180,54.46,ABCN,117.3,0,1.1,93.2,1,1,6,2,21,8,70,2,0,0,---,P191322 TO P610354
0971761_0971762,3-#2_AL_C,180,54.8,ABCN,117.3,0,0.8,93.2,0,0,0,0,15,6,50,1,0,0,---,P610354 TO P610355
0971762_0971763,3-#2_AL_C,180,55.12,ABCN,117.3,0,0.8,93.2,0,0,0,0,15,6,50,1,0,0,---,P610355 TO P610356
0971763_0971764,3-#2_AL_C,180,55.47,ABCN,117.3,0,0.8,93.2,0,0,0,0,15,6,50,1,0,0,---,P610356 TO P610357
0971764_0971765,3-#2_AL_C,180,55.68,ABCN,117.3,0,0.8,93.2,0,0,0,0,15,6,50,1,0,0,---,P610357 TO P610358
0971765_0971766,3-#2_AL_C,180,55.96,ABCN,117.3,0,0.8,93.2,0,0,0,0,15,6,50,1,0,0,---,P610358 TO P610359
0971766_0971767,3-#2_AL_C,180,56.26,ABCN,117.3,0,0.8,93.2,0,0,15,6,15,6,50,1,0,0,---,P610359 TO P610360
FU 0971753_0971753A,Device Conductor 15A,15,53.85,AB N,117.1,0,0.6,93.2,4,4,0,0,7,3,25,1,0,0,---,P205379
0971753A_0971754,1C#2SAPECN,108,54.04,AB N,117.1,0,0.6,93.2,1,1,0,0,7,3,25,1,0,0,---,P205379 TO D196193
0971754_0971755,1C#2SAPECN,108,54.05,AB N,117.1,0,0.6,93.2,1,1,7,3,7,3,25,1,0,0,---,D196193 TO CG199999
